          "name": "R3-12-47-3_ol_491",
          "object_declaration": "overhead_line:11161",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_529",
          "to": "R3-12-47-3_node_541",
          "length": 338.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_492",
          "object_declaration": "overhead_line:11162",
          "phases": "BCN",
          "from": "R3-12-47-3_node_543",
          "to": "R3-12-47-3_node_544",
          "length": 290.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_493",
          "object_declaration": "overhead_line:11163",
          "phases": "BCN",
          "from": "R3-12-47-3_node_543",
          "to": "R3-12-47-3_node_547",
          "length": 204.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_494",
          "object_declaration": "overhead_line:11164",
          "phases": "BCN",
          "from": "R3-12-47-3_node_544",
          "to": "R3-12-47-3_node_545",
          "length": 301.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_495",
          "object_declaration": "overhead_line:11165",
          "phases": "BCN",
          "from": "R3-12-47-3_node_545",
          "to": "R3-12-47-3_node_546",
          "length": 359.9,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_496",
          "object_declaration": "overhead_line:11166",
          "phases": "BCN",
          "from": "R3-12-47-3_node_547",
          "to": "R3-12-47-3_node_548",
          "length": 116.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_497",
          "object_declaration": "overhead_line:11167",
          "phases": "ABN",
          "from": "R3-12-47-3_node_542",
          "to": "R3-12-47-3_node_549",
          "length": 116.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_498",
          "object_declaration": "overhead_line:11168",
          "phases": "ABN",
          "from": "R3-12-47-3_node_542",
          "to": "R3-12-47-3_node_554",
          "length": 393.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_499",
          "object_declaration": "overhead_line:11169",
          "phases": "ABN",
          "from": "R3-12-47-3_node_549",
          "to": "R3-12-47-3_node_550",
          "length": 200.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_500",
          "object_declaration": "overhead_line:11170",
          "phases": "ABN",
          "from": "R3-12-47-3_node_550",
          "to": "R3-12-47-3_node_551",
          "length": 170.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_501",
          "object_declaration": "overhead_line:11171",
          "phases": "ABN",
          "from": "R3-12-47-3_node_551",
          "to": "R3-12-47-3_node_552",
          "length": 208.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_502",
          "object_declaration": "overhead_line:11172",
          "phases": "ABN",
          "from": "R3-12-47-3_node_552",
          "to": "R3-12-47-3_node_553",
          "length": 101.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_503",
          "object_declaration": "overhead_line:11173",
          "phases": "ABN",
          "from": "R3-12-47-3_node_554",
          "to": "R3-12-47-3_node_564",
          "length": 229.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_504",
          "object_declaration": "overhead_line:11181",
          "phases": "BCN",
          "from": "R3-12-47-3_node_541",
          "to": "R3-12-47-3_node_543",
          "length": 165.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_505",
          "object_declaration": "overhead_line:11182",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_541",
          "to": "R3-12-47-3_node_559",
          "length": 396.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_506",
          "object_declaration": "overhead_line:11183",
          "phases": "ABN",
          "from": "R3-12-47-3_node_564",
          "to": "R3-12-47-3_node_565",
          "length": 359.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_507",
          "object_declaration": "overhead_line:11184",
          "phases": "ABN",
          "from": "R3-12-47-3_node_564",
          "to": "R3-12-47-3_node_566",
          "length": 172.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_508",
          "object_declaration": "overhead_line:11185",
          "phases": "ABN",
          "from": "R3-12-47-3_node_566",
          "to": "R3-12-47-3_node_567",
          "length": 408.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_509",
          "object_declaration": "overhead_line:11186",
          "phases": "ABN",
          "from": "R3-12-47-3_node_566",
          "to": "R3-12-47-3_node_574",
          "length": 84.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_510",
          "object_declaration": "overhead_line:11187",
          "phases": "ABN",
          "from": "R3-12-47-3_node_567",
          "to": "R3-12-47-3_node_568",
          "length": 277.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_511",
          "object_declaration": "overhead_line:11188",
          "phases": "ABN",
          "from": "R3-12-47-3_node_568",
          "to": "R3-12-47-3_node_569",
          "length": 287.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_512",
          "object_declaration": "overhead_line:11190",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_559",
          "to": "R3-12-47-3_node_571",
          "length": 125.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_513",
          "object_declaration": "overhead_line:11192",
          "phases": "ABN",
          "from": "R3-12-47-3_node_574",
          "to": "R3-12-47-3_node_575",
          "length": 363.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_514",
          "object_declaration": "overhead_line:11193",
          "phases": "ABN",
          "from": "R3-12-47-3_node_575",
          "to": "R3-12-47-3_node_576",
          "length": 427.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_515",
          "object_declaration": "overhead_line:11194",
          "phases": "ABN",
          "from": "R3-12-47-3_node_576",
          "to": "R3-12-47-3_node_577",
          "length": 350.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_516",
          "object_declaration": "overhead_line:11195",
          "phases": "ABN",
          "from": "R3-12-47-3_node_577",
          "to": "R3-12-47-3_node_578",
          "length": 200.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_517",
          "object_declaration": "overhead_line:11196",
          "phases": "BCN",
          "from": "R3-12-47-3_node_579",
          "to": "R3-12-47-3_node_580",
          "length": 152.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_518",
          "object_declaration": "overhead_line:11197",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_579",
          "to": "R3-12-47-3_node_590",
          "length": 118.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_519",
          "object_declaration": "overhead_line:11198",
          "phases": "BCN",
          "from": "R3-12-47-3_node_580",
          "to": "R3-12-47-3_node_581",
          "length": 197.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_520",
          "object_declaration": "overhead_line:11199",
          "phases": "BCN",
          "from": "R3-12-47-3_node_581",
          "to": "R3-12-47-3_node_584",
          "length": 195.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_521",
          "object_declaration": "overhead_line:11200",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_571",
          "to": "R3-12-47-3_node_583",
          "length": 208.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_522",
          "object_declaration": "overhead_line:11202",
          "phases": "ABN",
          "from": "R3-12-47-3_node_585",
          "to": "R3-12-47-3_node_586",
          "length": 322.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_523",
          "object_declaration": "overhead_line:11203",
          "phases": "ABN",
          "from": "R3-12-47-3_node_586",
          "to": "R3-12-47-3_node_587",
          "length": 106.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_524",
          "object_declaration": "overhead_line:11204",
          "phases": "ABN",
          "from": "R3-12-47-3_node_587",
          "to": "R3-12-47-3_node_588",
          "length": 246.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_525",
          "object_declaration": "overhead_line:11205",
          "phases": "BCN",
          "from": "R3-12-47-3_node_584",
          "to": "R3-12-47-3_node_589",
          "length": 150.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_526",
          "object_declaration": "overhead_line:11206",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_590",
          "to": "R3-12-47-3_node_591",
          "length": 169.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_527",
          "object_declaration": "overhead_line:11207",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_591",
          "to": "R3-12-47-3_node_592",
          "length": 98.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_528",
          "object_declaration": "overhead_line:11208",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_592",
          "to": "R3-12-47-3_node_593",
          "length": 149.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_529",
          "object_declaration": "overhead_line:11209",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_593",
          "to": "R3-12-47-3_node_594",
          "length": 349.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_530",
          "object_declaration": "overhead_line:11210",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_594",
          "to": "R3-12-47-3_node_595",
          "length": 184.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_531",
          "object_declaration": "overhead_line:11211",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_595",
          "to": "R3-12-47-3_node_596",
          "length": 292.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_532",
          "object_declaration": "overhead_line:11212",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_596",
          "to": "R3-12-47-3_node_597",
          "length": 396.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_533",
          "object_declaration": "overhead_line:11213",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_597",
          "to": "R3-12-47-3_node_602",
          "length": 318.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_534",
          "object_declaration": "overhead_line:11215",
          "phases": "ABN",
          "from": "R3-12-47-3_node_583",
          "to": "R3-12-47-3_node_585",
          "length": 246.5,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_535",
          "object_declaration": "overhead_line:11216",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_583",
          "to": "R3-12-47-3_node_599",
          "length": 284.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_536",
          "object_declaration": "overhead_line:11218",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_602",
          "to": "R3-12-47-3_node_603",
          "length": 146.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_537",
          "object_declaration": "overhead_line:11219",
          "phases": "BCN",
          "from": "R3-12-47-3_node_602",
          "to": "R3-12-47-3_node_1063",
          "length": 217.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_538",
          "object_declaration": "overhead_line:11220",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_603",
          "to": "R3-12-47-3_node_604",
          "length": 168.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_539",
          "object_declaration": "overhead_line:11221",
          "phases": "ACN",
          "from": "R3-12-47-3_node_643",
          "to": "R3-12-47-3_node_644",
          "length": 105.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_540",
          "object_declaration": "overhead_line:11224",
          "phases": "ACN",
          "from": "R3-12-47-3_node_648",
          "to": "R3-12-47-3_node_649",
          "length": 302.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_541",
          "object_declaration": "overhead_line:11225",
          "phases": "ACN",
          "from": "R3-12-47-3_node_649",
          "to": "R3-12-47-3_node_651",
          "length": 148.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_542",
          "object_declaration": "overhead_line:11226",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_638",
          "to": "R3-12-47-3_node_650",
          "length": 318.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_543",
          "object_declaration": "overhead_line:11227",
          "phases": "ACN",
          "from": "R3-12-47-3_node_653",
          "to": "R3-12-47-3_node_654",
          "length": 299.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_544",
          "object_declaration": "overhead_line:11228",
          "phases": "ACN",
          "from": "R3-12-47-3_node_654",
          "to": "R3-12-47-3_node_655",
          "length": 284.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_545",
          "object_declaration": "overhead_line:11229",
          "phases": "ACN",
          "from": "R3-12-47-3_node_655",
          "to": "R3-12-47-3_node_656",
          "length": 209.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_546",
          "object_declaration": "overhead_line:11230",
          "phases": "ACN",
          "from": "R3-12-47-3_node_656",
          "to": "R3-12-47-3_node_657",
          "length": 251.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_547",
          "object_declaration": "overhead_line:11231",
          "phases": "ACN",
          "from": "R3-12-47-3_node_657",
          "to": "R3-12-47-3_node_658",
          "length": 459.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_548",
          "object_declaration": "overhead_line:11232",
          "phases": "ACN",
          "from": "R3-12-47-3_node_658",
          "to": "R3-12-47-3_node_659",
          "length": 223.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_549",
          "object_declaration": "overhead_line:11233",
          "phases": "ACN",
          "from": "R3-12-47-3_node_658",
          "to": "R3-12-47-3_node_662",
          "length": 324.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_550",
          "object_declaration": "overhead_line:11234",
          "phases": "ACN",
          "from": "R3-12-47-3_node_659",
          "to": "R3-12-47-3_node_660",
          "length": 278.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_551",
          "object_declaration": "overhead_line:11235",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_650",
          "to": "R3-12-47-3_node_661",
          "length": 190.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_552",
          "object_declaration": "overhead_line:11236",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_663",
          "to": "R3-12-47-3_node_664",
          "length": 860.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_553",
          "object_declaration": "overhead_line:11237",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_664",
          "to": "R3-12-47-3_node_665",
          "length": 140.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_554",
          "object_declaration": "overhead_line:11238",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_664",
          "to": "R3-12-47-3_node_1035",
          "length": 335.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_555",
          "object_declaration": "overhead_line:11239",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_665",
          "to": "R3-12-47-3_node_666",
          "length": 263.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_556",
          "object_declaration": "overhead_line:11240",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_666",
          "to": "R3-12-47-3_node_667",
          "length": 228.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_557",
          "object_declaration": "overhead_line:11241",
          "phases": "ABN",
          "from": "R3-12-47-3_node_666",
          "to": "R3-12-47-3_node_1032",
          "length": 248.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_558",
          "object_declaration": "overhead_line:11242",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_667",
          "to": "R3-12-47-3_node_668",
          "length": 293.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_559",
          "object_declaration": "overhead_line:11243",
          "phases": "ABN",
          "from": "R3-12-47-3_node_667",
          "to": "R3-12-47-3_node_1031",
          "length": 492.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_560",
          "object_declaration": "overhead_line:11244",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_669",
          "to": "R3-12-47-3_node_670",
          "length": 213.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_561",
          "object_declaration": "overhead_line:11245",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_670",
          "to": "R3-12-47-3_node_671",
          "length": 235.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_562",
          "object_declaration": "overhead_line:11246",
          "phases": "ACN",
          "from": "R3-12-47-3_node_671",
          "to": "R3-12-47-3_node_672",
          "length": 104.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_563",
          "object_declaration": "overhead_line:11247",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_671",
          "to": "R3-12-47-3_node_680",
          "length": 389.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_564",
          "object_declaration": "overhead_line:11248",
          "phases": "BCN",
          "from": "R3-12-47-3_node_671",
          "to": "R3-12-47-3_node_1017",
          "length": 127.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_565",
          "object_declaration": "overhead_line:11249",
          "phases": "ACN",
          "from": "R3-12-47-3_node_672",
          "to": "R3-12-47-3_node_674",
          "length": 610.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_566",
          "object_declaration": "overhead_line:11250",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_661",
          "to": "R3-12-47-3_node_673",
          "length": 157.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_567",
          "object_declaration": "overhead_line:11251",
          "phases": "ABN",
          "from": "R3-12-47-3_node_675",
          "to": "R3-12-47-3_node_676",
          "length": 323.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_568",
          "object_declaration": "overhead_line:11252",
          "phases": "ABN",
          "from": "R3-12-47-3_node_676",
          "to": "R3-12-47-3_node_677",
          "length": 141.7,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_569",
          "object_declaration": "overhead_line:11253",
          "phases": "ABN",
          "from": "R3-12-47-3_node_677",
          "to": "R3-12-47-3_node_678",
          "length": 182.6,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_570",
          "object_declaration": "overhead_line:11254",
          "phases": "ABN",
          "from": "R3-12-47-3_node_678",
          "to": "R3-12-47-3_node_679",
          "length": 349.5,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_571",
          "object_declaration": "overhead_line:11255",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_680",
          "to": "R3-12-47-3_node_681",
          "length": 395.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_572",
          "object_declaration": "overhead_line:11256",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_681",
          "to": "R3-12-47-3_node_682",
          "length": 346.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_573",
          "object_declaration": "overhead_line:11257",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_682",
          "to": "R3-12-47-3_node_683",
          "length": 179.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_574",
          "object_declaration": "overhead_line:11258",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_683",
          "to": "R3-12-47-3_node_684",
          "length": 275.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_575",
          "object_declaration": "overhead_line:11259",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_684",
          "to": "R3-12-47-3_node_685",
          "length": 477.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_576",
          "object_declaration": "overhead_line:11260",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_685",
          "to": "R3-12-47-3_node_686",
          "length": 44.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_577",
          "object_declaration": "overhead_line:11261",
          "phases": "ABN",
          "from": "R3-12-47-3_node_686",
          "to": "R3-12-47-3_node_687",
          "length": 93.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_578",
          "object_declaration": "overhead_line:11262",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_686",
          "to": "R3-12-47-3_node_691",
          "length": 280.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_579",
          "object_declaration": "overhead_line:11263",
          "phases": "ABN",
          "from": "R3-12-47-3_node_687",
          "to": "R3-12-47-3_node_688",
          "length": 289.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_580",
          "object_declaration": "overhead_line:11264",
          "phases": "ABN",
          "from": "R3-12-47-3_node_688",
          "to": "R3-12-47-3_node_690",
          "length": 401.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_581",
          "object_declaration": "overhead_line:11265",
          "phases": "ABN",
          "from": "R3-12-47-3_node_673",
          "to": "R3-12-47-3_node_675",
          "length": 338.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_582",
          "object_declaration": "overhead_line:11266",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_673",
          "to": "R3-12-47-3_node_689",
          "length": 238.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_583",
          "object_declaration": "overhead_line:11267",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_691",
          "to": "R3-12-47-3_node_692",
          "length": 451.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_584",
          "object_declaration": "overhead_line:11268",
          "phases": "BCN",
          "from": "R3-12-47-3_node_691",
          "to": "R3-12-47-3_node_1016",
          "length": 157.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_585",
          "object_declaration": "overhead_line:11269",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_692",
          "to": "R3-12-47-3_node_693",
          "length": 400.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_586",
          "object_declaration": "overhead_line:11270",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_693",
          "to": "R3-12-47-3_node_694",
          "length": 300.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_587",
          "object_declaration": "overhead_line:11271",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_694",
          "to": "R3-12-47-3_node_695",
          "length": 296.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_588",
          "object_declaration": "overhead_line:11272",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_695",
          "to": "R3-12-47-3_node_696",
          "length": 356.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_589",
          "object_declaration": "overhead_line:11273",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_696",
          "to": "R3-12-47-3_node_697",
          "length": 337.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_590",
          "object_declaration": "overhead_line:11274",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_697",
          "to": "R3-12-47-3_node_698",
          "length": 104.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_591",
          "object_declaration": "overhead_line:11275",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_698",
          "to": "R3-12-47-3_node_699",
          "length": 944.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_592",
          "object_declaration": "overhead_line:11276",
          "phases": "BCN",
          "from": "R3-12-47-3_node_698",
          "to": "R3-12-47-3_node_1012",
          "length": 316.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_593",
          "object_declaration": "overhead_line:11277",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_699",
          "to": "R3-12-47-3_node_701",
          "length": 116.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_594",
          "object_declaration": "overhead_line:11278",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_699",
          "to": "R3-12-47-3_node_890",
          "length": 144.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_595",
          "object_declaration": "overhead_line:11279",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_689",
          "to": "R3-12-47-3_node_700",
          "length": 144.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_596",
          "object_declaration": "overhead_line:11280",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_702",
          "to": "R3-12-47-3_node_703",
          "length": 247.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_597",
          "object_declaration": "overhead_line:11281",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_703",
          "to": "R3-12-47-3_node_704",
          "length": 235.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_598",
          "object_declaration": "overhead_line:11282",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_704",
          "to": "R3-12-47-3_node_708",
          "length": 123.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_599",
          "object_declaration": "overhead_line:11285",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_708",
          "to": "R3-12-47-3_node_709",
          "length": 169.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_600",
          "object_declaration": "overhead_line:11286",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_709",
          "to": "R3-12-47-3_node_710",
          "length": 213.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_601",
          "object_declaration": "overhead_line:11287",
          "phases": "ABN",
          "from": "R3-12-47-3_node_709",
          "to": "R3-12-47-3_node_770",
          "length": 190.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_602",
          "object_declaration": "overhead_line:11288",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_710",
          "to": "R3-12-47-3_node_711",
          "length": 249.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_603",
          "object_declaration": "overhead_line:11289",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_711",
          "to": "R3-12-47-3_node_713",
          "length": 147.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_604",
          "object_declaration": "overhead_line:11290",
          "phases": "ACN",
          "from": "R3-12-47-3_node_711",
          "to": "R3-12-47-3_node_750",
          "length": 139.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_605",
          "object_declaration": "overhead_line:11291",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_701",
          "to": "R3-12-47-3_node_712",
          "length": 277.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_606",
          "object_declaration": "overhead_line:11292",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_713",
          "to": "R3-12-47-3_node_714",
          "length": 183.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_607",
          "object_declaration": "overhead_line:11293",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_714",
          "to": "R3-12-47-3_node_715",
          "length": 226.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_608",
          "object_declaration": "overhead_line:11294",
          "phases": "BCN",
          "from": "R3-12-47-3_node_715",
          "to": "R3-12-47-3_node_728",
          "length": 242.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_609",
          "object_declaration": "overhead_line:11295",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_716",
          "to": "R3-12-47-3_node_717",
          "length": 174.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_610",
          "object_declaration": "overhead_line:11296",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_717",
          "to": "R3-12-47-3_node_718",
          "length": 186.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_611",
          "object_declaration": "overhead_line:11297",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_718",
          "to": "R3-12-47-3_node_719",
          "length": 261.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_612",
          "object_declaration": "overhead_line:11298",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_719",
          "to": "R3-12-47-3_node_720",
          "length": 148.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_613",
          "object_declaration": "overhead_line:11299",
          "phases": "ABN",
          "from": "R3-12-47-3_node_720",
          "to": "R3-12-47-3_node_721",
          "length": 158.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_614",
          "object_declaration": "overhead_line:11300",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_720",
          "to": "R3-12-47-3_node_726",
          "length": 212.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_615",
          "object_declaration": "overhead_line:11301",
          "phases": "ABN",
          "from": "R3-12-47-3_node_721",
          "to": "R3-12-47-3_node_722",
          "length": 138.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_616",
          "object_declaration": "overhead_line:11302",
          "phases": "ABN",
          "from": "R3-12-47-3_node_721",
          "to": "R3-12-47-3_node_723",
          "length": 350.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_617",
          "object_declaration": "overhead_line:11303",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_724",
          "to": "R3-12-47-3_node_725",
          "length": 95.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_618",
          "object_declaration": "overhead_line:11304",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_726",
          "to": "R3-12-47-3_node_727",
          "length": 26.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_619",
          "object_declaration": "overhead_line:11305",
          "phases": "BCN",
          "from": "R3-12-47-3_node_728",
          "to": "R3-12-47-3_node_729",
          "length": 233.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_620",
          "object_declaration": "overhead_line:11306",
          "phases": "BCN",
          "from": "R3-12-47-3_node_729",
          "to": "R3-12-47-3_node_730",
          "length": 84.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_621",
          "object_declaration": "overhead_line:11307",
          "phases": "BCN",
          "from": "R3-12-47-3_node_729",
          "to": "R3-12-47-3_node_746",
          "length": 35.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_622",
          "object_declaration": "overhead_line:11308",
          "phases": "BCN",
          "from": "R3-12-47-3_node_730",
          "to": "R3-12-47-3_node_731",
          "length": 243.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_623",
          "object_declaration": "overhead_line:11309",
          "phases": "BCN",
          "from": "R3-12-47-3_node_731",
          "to": "R3-12-47-3_node_732",
          "length": 45.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_624",
          "object_declaration": "overhead_line:11310",
          "phases": "BCN",
          "from": "R3-12-47-3_node_732",
          "to": "R3-12-47-3_node_733",
          "length": 402.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_625",
          "object_declaration": "overhead_line:11311",
          "phases": "BN",
          "from": "R3-12-47-3_node_733",
          "to": "R3-12-47-3_node_734",
          "length": 168.3,
          "configuration": "line_configuration:55"
        },
        {
          "name": "R3-12-47-3_ol_626",
          "object_declaration": "overhead_line:11312",
          "phases": "BCN",
          "from": "R3-12-47-3_node_733",
          "to": "R3-12-47-3_node_735",
          "length": 200.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_627",
          "object_declaration": "overhead_line:11313",
          "phases": "BCN",
          "from": "R3-12-47-3_node_735",
          "to": "R3-12-47-3_node_737",
          "length": 263.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_628",
          "object_declaration": "overhead_line:11314",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_725",
          "to": "R3-12-47-3_node_736",
          "length": 405.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_629",
          "object_declaration": "overhead_line:11315",
          "phases": "BCN",
          "from": "R3-12-47-3_node_737",
          "to": "R3-12-47-3_node_738",
          "length": 185.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_630",
          "object_declaration": "overhead_line:11316",
          "phases": "CN",
          "from": "R3-12-47-3_node_738",
          "to": "R3-12-47-3_node_739",
          "length": 177.0,
          "configuration": "line_configuration:56"
        },
        {
          "name": "R3-12-47-3_ol_631",
          "object_declaration": "overhead_line:11317",
          "phases": "BCN",
          "from": "R3-12-47-3_node_738",
          "to": "R3-12-47-3_node_740",
          "length": 162.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_632",
          "object_declaration": "overhead_line:11318",
          "phases": "BCN",
          "from": "R3-12-47-3_node_740",
          "to": "R3-12-47-3_node_741",
          "length": 149.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_633",
          "object_declaration": "overhead_line:11319",
          "phases": "BCN",
          "from": "R3-12-47-3_node_741",
          "to": "R3-12-47-3_node_742",
          "length": 199.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_634",
          "object_declaration": "overhead_line:11320",
          "phases": "BCN",
          "from": "R3-12-47-3_node_741",
          "to": "R3-12-47-3_node_743",
          "length": 77.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_635",
          "object_declaration": "overhead_line:11321",
          "phases": "BCN",
          "from": "R3-12-47-3_node_741",
          "to": "R3-12-47-3_node_744",
          "length": 205.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_636",
          "object_declaration": "overhead_line:11322",
          "phases": "BCN",
          "from": "R3-12-47-3_node_744",
          "to": "R3-12-47-3_node_745",
          "length": 251.8,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_637",
          "object_declaration": "overhead_line:11323",
          "phases": "BCN",
          "from": "R3-12-47-3_node_746",
          "to": "R3-12-47-3_node_748",
          "length": 131.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_638",
          "object_declaration": "overhead_line:11324",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_736",
          "to": "R3-12-47-3_node_747",
          "length": 438.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_639",
          "object_declaration": "overhead_line:11325",
          "phases": "BCN",
          "from": "R3-12-47-3_node_736",
          "to": "R3-12-47-3_node_884",
          "length": 134.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_640",
          "object_declaration": "overhead_line:11326",
          "phases": "BCN",
          "from": "R3-12-47-3_node_748",
          "to": "R3-12-47-3_node_749",
          "length": 175.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_641",
          "object_declaration": "overhead_line:11327",
          "phases": "ACN",
          "from": "R3-12-47-3_node_750",
          "to": "R3-12-47-3_node_761",
          "length": 201.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_642",
          "object_declaration": "overhead_line:11328",
          "phases": "ACN",
          "from": "R3-12-47-3_node_751",
          "to": "R3-12-47-3_node_752",
          "length": 148.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_643",
          "object_declaration": "overhead_line:11329",
          "phases": "ACN",
          "from": "R3-12-47-3_node_752",
          "to": "R3-12-47-3_node_753",
          "length": 98.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_644",
          "object_declaration": "overhead_line:11330",
          "phases": "ACN",
          "from": "R3-12-47-3_node_753",
          "to": "R3-12-47-3_node_754",
          "length": 275.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_645",
          "object_declaration": "overhead_line:11331",
          "phases": "ACN",
          "from": "R3-12-47-3_node_753",
          "to": "R3-12-47-3_node_755",
          "length": 270.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_646",
          "object_declaration": "overhead_line:11332",
          "phases": "ACN",
          "from": "R3-12-47-3_node_755",
          "to": "R3-12-47-3_node_756",
          "length": 104.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_647",
          "object_declaration": "overhead_line:11333",
          "phases": "ACN",
          "from": "R3-12-47-3_node_755",
          "to": "R3-12-47-3_node_757",
          "length": 79.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_648",
          "object_declaration": "overhead_line:11334",
          "phases": "ACN",
          "from": "R3-12-47-3_node_755",
          "to": "R3-12-47-3_node_760",
          "length": 97.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_649",
          "object_declaration": "overhead_line:11335",
          "phases": "ACN",
          "from": "R3-12-47-3_node_757",
          "to": "R3-12-47-3_node_758",
          "length": 239.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_650",
          "object_declaration": "overhead_line:11336",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_747",
          "to": "R3-12-47-3_node_759",
          "length": 416.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_651",
          "object_declaration": "overhead_line:11337",
          "phases": "ACN",
          "from": "R3-12-47-3_node_761",
          "to": "R3-12-47-3_node_762",
          "length": 176.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_652",
          "object_declaration": "overhead_line:11338",
          "phases": "ACN",
          "from": "R3-12-47-3_node_761",
          "to": "R3-12-47-3_node_765",
          "length": 261.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_653",
          "object_declaration": "overhead_line:11340",
          "phases": "ACN",
          "from": "R3-12-47-3_node_765",
          "to": "R3-12-47-3_node_766",
          "length": 197.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_654",
          "object_declaration": "overhead_line:11343",
          "phases": "ABN",
          "from": "R3-12-47-3_node_770",
          "to": "R3-12-47-3_node_771",
          "length": 264.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_655",
          "object_declaration": "overhead_line:11344",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_759",
          "to": "R3-12-47-3_node_772",
          "length": 283.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_656",
          "object_declaration": "overhead_line:11345",
          "phases": "BCN",
          "from": "R3-12-47-3_node_759",
          "to": "R3-12-47-3_node_810",
          "length": 370.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_657",
          "object_declaration": "overhead_line:11346",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_759",
          "to": "R3-12-47-3_node_822",
          "length": 190.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_658",
          "object_declaration": "overhead_line:11347",
          "phases": "ABN",
          "from": "R3-12-47-3_node_773",
          "to": "R3-12-47-3_node_774",
          "length": 160,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_659",
          "object_declaration": "overhead_line:11348",
          "phases": "ABN",
          "from": "R3-12-47-3_node_774",
          "to": "R3-12-47-3_node_775",
          "length": 163.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_660",
          "object_declaration": "overhead_line:11349",
          "phases": "ACN",
          "from": "R3-12-47-3_node_772",
          "to": "R3-12-47-3_node_776",
          "length": 181.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_661",
          "object_declaration": "overhead_line:11350",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_772",
          "to": "R3-12-47-3_node_799",
          "length": 152.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_662",
          "object_declaration": "overhead_line:11351",
          "phases": "ACN",
          "from": "R3-12-47-3_node_776",
          "to": "R3-12-47-3_node_777",
          "length": 266.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_663",
          "object_declaration": "overhead_line:11352",
          "phases": "ACN",
          "from": "R3-12-47-3_node_777",
          "to": "R3-12-47-3_node_778",
          "length": 372.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_664",
          "object_declaration": "overhead_line:11353",
          "phases": "ACN",
          "from": "R3-12-47-3_node_778",
          "to": "R3-12-47-3_node_783",
          "length": 301.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_665",
          "object_declaration": "overhead_line:11354",
          "phases": "ACN",
          "from": "R3-12-47-3_node_778",
          "to": "R3-12-47-3_node_786",
          "length": 332.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_666",
          "object_declaration": "overhead_line:11355",
          "phases": "ACN",
          "from": "R3-12-47-3_node_778",
          "to": "R3-12-47-3_node_797",
          "length": 271.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_667",
          "object_declaration": "overhead_line:11356",
          "phases": "ABN",
          "from": "R3-12-47-3_node_700",
          "to": "R3-12-47-3_node_773",
          "length": 362.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_668",
          "object_declaration": "overhead_line:11357",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_700",
          "to": "R3-12-47-3_node_782",
          "length": 241.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_669",
          "object_declaration": "overhead_line:11358",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_779",
          "to": "R3-12-47-3_node_702",
          "length": 185.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_670",
          "object_declaration": "overhead_line:11359",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_780",
          "to": "R3-12-47-3_node_781",
          "length": 92.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_671",
          "object_declaration": "overhead_line:11361",
          "phases": "ACN",
          "from": "R3-12-47-3_node_786",
          "to": "R3-12-47-3_node_787",
          "length": 306.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_672",
          "object_declaration": "overhead_line:11362",
          "phases": "ACN",
          "from": "R3-12-47-3_node_787",
          "to": "R3-12-47-3_node_790",
          "length": 122.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_673",
          "object_declaration": "overhead_line:11365",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1209",
          "to": "R3-12-47-3_node_1221",
          "length": 346.1,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_674",
          "object_declaration": "overhead_line:11366",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1224",
          "to": "R3-12-47-3_node_1225",
          "length": 171.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_675",
          "object_declaration": "overhead_line:11367",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1225",
          "to": "R3-12-47-3_node_1226",
          "length": 159.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_676",
          "object_declaration": "overhead_line:11368",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1226",
          "to": "R3-12-47-3_node_1227",
          "length": 140.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_677",
          "object_declaration": "overhead_line:11369",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1226",
          "to": "R3-12-47-3_node_1354",
          "length": 110.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_678",
          "object_declaration": "overhead_line:11370",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1228",
          "to": "R3-12-47-3_node_1229",
          "length": 158.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_679",
          "object_declaration": "overhead_line:11371",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1229",
          "to": "R3-12-47-3_node_1230",
          "length": 108.8,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_680",
          "object_declaration": "overhead_line:11372",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1229",
          "to": "R3-12-47-3_node_1237",
          "length": 180.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_681",
          "object_declaration": "overhead_line:11373",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1230",
          "to": "R3-12-47-3_node_1231",
          "length": 213.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_682",
          "object_declaration": "overhead_line:11374",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1231",
          "to": "R3-12-47-3_node_1232",
          "length": 99.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_683",
          "object_declaration": "overhead_line:11375",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1232",
          "to": "R3-12-47-3_node_1236",
          "length": 98.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_684",
          "object_declaration": "overhead_line:11377",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1221",
          "to": "R3-12-47-3_node_1234",
          "length": 339.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_685",
          "object_declaration": "overhead_line:11384",
          "phases": "ACN",
          "from": "R3-12-47-3_node_790",
          "to": "R3-12-47-3_node_791",
          "length": 290.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_686",
          "object_declaration": "overhead_line:11385",
          "phases": "ACN",
          "from": "R3-12-47-3_node_790",
          "to": "R3-12-47-3_node_792",
          "length": 301.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_687",
          "object_declaration": "overhead_line:11388",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_782",
          "to": "R3-12-47-3_node_796",
          "length": 278.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_688",
          "object_declaration": "overhead_line:11389",
          "phases": "BCN",
          "from": "R3-12-47-3_node_799",
          "to": "R3-12-47-3_node_800",
          "length": 420.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_689",
          "object_declaration": "overhead_line:11390",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_799",
          "to": "R3-12-47-3_node_802",
          "length": 293.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_690",
          "object_declaration": "overhead_line:11391",
          "phases": "BCN",
          "from": "R3-12-47-3_node_800",
          "to": "R3-12-47-3_node_801",
          "length": 10.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_691",
          "object_declaration": "overhead_line:11392",
          "phases": "ABN",
          "from": "R3-12-47-3_node_802",
          "to": "R3-12-47-3_node_803",
          "length": 166.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_692",
          "object_declaration": "overhead_line:11393",
          "phases": "ABN",
          "from": "R3-12-47-3_node_803",
          "to": "R3-12-47-3_node_804",
          "length": 182.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_693",
          "object_declaration": "overhead_line:11394",
          "phases": "ABN",
          "from": "R3-12-47-3_node_804",
          "to": "R3-12-47-3_node_805",
          "length": 209.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_694",
          "object_declaration": "overhead_line:11395",
          "phases": "ABN",
          "from": "R3-12-47-3_node_805",
          "to": "R3-12-47-3_node_806",
          "length": 284.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_695",
          "object_declaration": "overhead_line:11396",
          "phases": "ABN",
          "from": "R3-12-47-3_node_805",
          "to": "R3-12-47-3_node_807",
          "length": 240.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_696",
          "object_declaration": "overhead_line:11397",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_796",
          "to": "R3-12-47-3_node_809",
          "length": 124.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_697",
          "object_declaration": "overhead_line:11399",
          "phases": "ACN",
          "from": "R3-12-47-3_node_811",
          "to": "R3-12-47-3_node_816",
          "length": 332.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_698",
          "object_declaration": "overhead_line:11403",
          "phases": "ACN",
          "from": "R3-12-47-3_node_816",
          "to": "R3-12-47-3_node_817",
          "length": 157.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_699",
          "object_declaration": "overhead_line:11404",
          "phases": "ACN",
          "from": "R3-12-47-3_node_816",
          "to": "R3-12-47-3_node_820",
          "length": 253.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_700",
          "object_declaration": "overhead_line:11405",
          "phases": "ACN",
          "from": "R3-12-47-3_node_817",
          "to": "R3-12-47-3_node_818",
          "length": 190.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_701",
          "object_declaration": "overhead_line:11406",
          "phases": "ACN",
          "from": "R3-12-47-3_node_817",
          "to": "R3-12-47-3_node_819",
          "length": 302.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_702",
          "object_declaration": "overhead_line:11409",
          "phases": "ACN",
          "from": "R3-12-47-3_node_825",
          "to": "R3-12-47-3_node_826",
          "length": 119.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_703",
          "object_declaration": "overhead_line:11410",
          "phases": "ACN",
          "from": "R3-12-47-3_node_826",
          "to": "R3-12-47-3_node_827",
          "length": 194.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_704",
          "object_declaration": "overhead_line:11411",
          "phases": "ACN",
          "from": "R3-12-47-3_node_827",
          "to": "R3-12-47-3_node_828",
          "length": 61.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_705",
          "object_declaration": "overhead_line:11412",
          "phases": "ACN",
          "from": "R3-12-47-3_node_827",
          "to": "R3-12-47-3_node_829",
          "length": 70.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_706",
          "object_declaration": "overhead_line:11413",
          "phases": "ACN",
          "from": "R3-12-47-3_node_827",
          "to": "R3-12-47-3_node_833",
          "length": 266.9,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_707",
          "object_declaration": "overhead_line:11414",
          "phases": "ACN",
          "from": "R3-12-47-3_node_827",
          "to": "R3-12-47-3_node_834",
          "length": 83.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_708",
          "object_declaration": "overhead_line:11417",
          "phases": "ACN",
          "from": "R3-12-47-3_node_834",
          "to": "R3-12-47-3_node_836",
          "length": 286.7,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_709",
          "object_declaration": "overhead_line:11418",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_822",
          "to": "R3-12-47-3_node_835",
          "length": 95.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_710",
          "object_declaration": "overhead_line:11419",
          "phases": "ACN",
          "from": "R3-12-47-3_node_836",
          "to": "R3-12-47-3_node_837",
          "length": 306.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_711",
          "object_declaration": "overhead_line:11420",
          "phases": "ACN",
          "from": "R3-12-47-3_node_837",
          "to": "R3-12-47-3_node_843",
          "length": 105.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_712",
          "object_declaration": "overhead_line:11425",
          "phases": "ACN",
          "from": "R3-12-47-3_node_843",
          "to": "R3-12-47-3_node_844",
          "length": 70.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_713",
          "object_declaration": "overhead_line:11426",
          "phases": "ACN",
          "from": "R3-12-47-3_node_843",
          "to": "R3-12-47-3_node_846",
          "length": 88.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_714",
          "object_declaration": "overhead_line:11427",
          "phases": "ACN",
          "from": "R3-12-47-3_node_844",
          "to": "R3-12-47-3_node_845",
          "length": 141.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_715",
          "object_declaration": "overhead_line:11428",
          "phases": "ACN",
          "from": "R3-12-47-3_node_846",
          "to": "R3-12-47-3_node_848",
          "length": 264.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_716",
          "object_declaration": "overhead_line:11429",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_835",
          "to": "R3-12-47-3_node_847",
          "length": 87.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_717",
          "object_declaration": "overhead_line:11430",
          "phases": "ACN",
          "from": "R3-12-47-3_node_848",
          "to": "R3-12-47-3_node_849",
          "length": 275.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_718",
          "object_declaration": "overhead_line:11431",
          "phases": "ACN",
          "from": "R3-12-47-3_node_849",
          "to": "R3-12-47-3_node_850",
          "length": 315.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_719",
          "object_declaration": "overhead_line:11432",
          "phases": "ACN",
          "from": "R3-12-47-3_node_849",
          "to": "R3-12-47-3_node_852",
          "length": 49.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_720",
          "object_declaration": "overhead_line:11433",
          "phases": "ACN",
          "from": "R3-12-47-3_node_849",
          "to": "R3-12-47-3_node_863",
          "length": 45.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_721",
          "object_declaration": "overhead_line:11434",
          "phases": "ACN",
          "from": "R3-12-47-3_node_850",
          "to": "R3-12-47-3_node_851",
          "length": 277.2,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_722",
          "object_declaration": "overhead_line:11435",
          "phases": "ACN",
          "from": "R3-12-47-3_node_852",
          "to": "R3-12-47-3_node_853",
          "length": 122.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_723",
          "object_declaration": "overhead_line:11436",
          "phases": "ACN",
          "from": "R3-12-47-3_node_852",
          "to": "R3-12-47-3_node_856",
          "length": 213.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_724",
          "object_declaration": "overhead_line:11437",
          "phases": "ACN",
          "from": "R3-12-47-3_node_853",
          "to": "R3-12-47-3_node_854",
          "length": 310.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_725",
          "object_declaration": "overhead_line:11438",
          "phases": "ACN",
          "from": "R3-12-47-3_node_854",
          "to": "R3-12-47-3_node_855",
          "length": 273.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_726",
          "object_declaration": "overhead_line:11439",
          "phases": "ACN",
          "from": "R3-12-47-3_node_856",
          "to": "R3-12-47-3_node_857",
          "length": 291.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_727",
          "object_declaration": "overhead_line:11440",
          "phases": "ACN",
          "from": "R3-12-47-3_node_857",
          "to": "R3-12-47-3_node_859",
          "length": 181.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_728",
          "object_declaration": "overhead_line:11441",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_847",
          "to": "R3-12-47-3_node_858",
          "length": 295.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_729",
          "object_declaration": "overhead_line:11444",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_858",
          "to": "R3-12-47-3_node_864",
          "length": 10.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_730",
          "object_declaration": "overhead_line:11445",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_858",
          "to": "R3-12-47-3_node_865",
          "length": 300.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_731",
          "object_declaration": "overhead_line:11446",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_865",
          "to": "R3-12-47-3_node_866",
          "length": 194.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_732",
          "object_declaration": "overhead_line:11447",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_866",
          "to": "R3-12-47-3_node_867",
          "length": 330.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_733",
          "object_declaration": "overhead_line:11448",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_867",
          "to": "R3-12-47-3_node_872",
          "length": 295.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_734",
          "object_declaration": "overhead_line:11450",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_809",
          "to": "R3-12-47-3_node_871",
          "length": 119.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_735",
          "object_declaration": "overhead_line:11451",
          "phases": "ACN",
          "from": "R3-12-47-3_node_870",
          "to": "R3-12-47-3_node_811",
          "length": 337.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_736",
          "object_declaration": "overhead_line:11452",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_873",
          "to": "R3-12-47-3_node_874",
          "length": 204.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_737",
          "object_declaration": "overhead_line:11453",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_872",
          "to": "R3-12-47-3_node_875",
          "length": 182.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_738",
          "object_declaration": "overhead_line:11454",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_875",
          "to": "R3-12-47-3_node_876",
          "length": 184.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_739",
          "object_declaration": "overhead_line:11455",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_876",
          "to": "R3-12-47-3_node_877",
          "length": 269.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_740",
          "object_declaration": "overhead_line:11456",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_877",
          "to": "R3-12-47-3_node_878",
          "length": 96.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_741",
          "object_declaration": "overhead_line:11457",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_878",
          "to": "R3-12-47-3_node_879",
          "length": 118.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_742",
          "object_declaration": "overhead_line:11458",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_878",
          "to": "R3-12-47-3_node_880",
          "length": 300.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_743",
          "object_declaration": "overhead_line:11459",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_880",
          "to": "R3-12-47-3_node_883",
          "length": 64.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_744",
          "object_declaration": "overhead_line:11461",
          "phases": "BCN",
          "from": "R3-12-47-3_node_884",
          "to": "R3-12-47-3_node_886",
          "length": 187.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_745",
          "object_declaration": "overhead_line:11462",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_871",
          "to": "R3-12-47-3_node_873",
          "length": 118.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_746",
          "object_declaration": "overhead_line:11463",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_871",
          "to": "R3-12-47-3_node_885",
          "length": 283.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_747",
          "object_declaration": "overhead_line:11464",
          "phases": "BCN",
          "from": "R3-12-47-3_node_886",
          "to": "R3-12-47-3_node_887",
          "length": 293.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_748",
          "object_declaration": "overhead_line:11465",
          "phases": "BCN",
          "from": "R3-12-47-3_node_887",
          "to": "R3-12-47-3_node_888",
          "length": 306.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_749",
          "object_declaration": "overhead_line:11466",
          "phases": "BCN",
          "from": "R3-12-47-3_node_888",
          "to": "R3-12-47-3_node_889",
          "length": 106.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_750",
          "object_declaration": "overhead_line:11467",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_891",
          "to": "R3-12-47-3_node_892",
          "length": 459.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_751",
          "object_declaration": "overhead_line:11468",
          "phases": "ABN",
          "from": "R3-12-47-3_node_892",
          "to": "R3-12-47-3_node_893",
          "length": 100.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_752",
          "object_declaration": "overhead_line:11469",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_892",
          "to": "R3-12-47-3_node_899",
          "length": 299.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_753",
          "object_declaration": "overhead_line:11470",
          "phases": "ABN",
          "from": "R3-12-47-3_node_893",
          "to": "R3-12-47-3_node_894",
          "length": 404.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_754",
          "object_declaration": "overhead_line:11471",
          "phases": "ABN",
          "from": "R3-12-47-3_node_894",
          "to": "R3-12-47-3_node_895",
          "length": 326.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_755",
          "object_declaration": "overhead_line:11473",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_885",
          "to": "R3-12-47-3_node_898",
          "length": 304.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_756",
          "object_declaration": "overhead_line:11474",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_900",
          "to": "R3-12-47-3_node_901",
          "length": 319.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_757",
          "object_declaration": "overhead_line:11475",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_901",
          "to": "R3-12-47-3_node_902",
          "length": 407.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_758",
          "object_declaration": "overhead_line:11476",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_902",
          "to": "R3-12-47-3_node_903",
          "length": 141.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_759",
          "object_declaration": "overhead_line:11477",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_903",
          "to": "R3-12-47-3_node_907",
          "length": 30.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_760",
          "object_declaration": "overhead_line:11480",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_908",
          "to": "R3-12-47-3_node_909",
          "length": 389.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_761",
          "object_declaration": "overhead_line:11481",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_909",
          "to": "R3-12-47-3_node_910",
          "length": 353.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_762",
          "object_declaration": "overhead_line:11482",
          "phases": "ACN",
          "from": "R3-12-47-3_node_909",
          "to": "R3-12-47-3_node_970",
          "length": 409.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_763",
          "object_declaration": "overhead_line:11483",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_910",
          "to": "R3-12-47-3_node_912",
          "length": 300.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_764",
          "object_declaration": "overhead_line:11484",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_899",
          "to": "R3-12-47-3_node_911",
          "length": 398.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_765",
          "object_declaration": "overhead_line:11485",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_899",
          "to": "R3-12-47-3_node_1011",
          "length": 238.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_766",
          "object_declaration": "overhead_line:11486",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_912",
          "to": "R3-12-47-3_node_913",
          "length": 376.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_767",
          "object_declaration": "overhead_line:11487",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_913",
          "to": "R3-12-47-3_node_916",
          "length": 524.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_768",
          "object_declaration": "overhead_line:11488",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_913",
          "to": "R3-12-47-3_node_921",
          "length": 290.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_769",
          "object_declaration": "overhead_line:11489",
          "phases": "ABN",
          "from": "R3-12-47-3_node_914",
          "to": "R3-12-47-3_node_915",
          "length": 26.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_770",
          "object_declaration": "overhead_line:11490",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_916",
          "to": "R3-12-47-3_node_917",
          "length": 281.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_771",
          "object_declaration": "overhead_line:11491",
          "phases": "ABN",
          "from": "R3-12-47-3_node_916",
          "to": "R3-12-47-3_node_920",
          "length": 106.7,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_772",
          "object_declaration": "overhead_line:11492",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_917",
          "to": "R3-12-47-3_node_918",
          "length": 70.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_773",
          "object_declaration": "overhead_line:11493",
          "phases": "BCN",
          "from": "R3-12-47-3_node_918",
          "to": "R3-12-47-3_node_919",
          "length": 398.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_774",
          "object_declaration": "overhead_line:11494",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_921",
          "to": "R3-12-47-3_node_922",
          "length": 174.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_775",
          "object_declaration": "overhead_line:11495",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_922",
          "to": "R3-12-47-3_node_924",
          "length": 131.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_776",
          "object_declaration": "overhead_line:11496",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_911",
          "to": "R3-12-47-3_node_923",
          "length": 349.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_777",
          "object_declaration": "overhead_line:11497",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_924",
          "to": "R3-12-47-3_node_925",
          "length": 89.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_778",
          "object_declaration": "overhead_line:11498",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_924",
          "to": "R3-12-47-3_node_966",
          "length": 88.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_779",
          "object_declaration": "overhead_line:11499",
          "phases": "BCN",
          "from": "R3-12-47-3_node_926",
          "to": "R3-12-47-3_node_927",
          "length": 224.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_780",
          "object_declaration": "overhead_line:11500",
          "phases": "BCN",
          "from": "R3-12-47-3_node_927",
          "to": "R3-12-47-3_node_928",
          "length": 123.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_781",
          "object_declaration": "overhead_line:11501",
          "phases": "BCN",
          "from": "R3-12-47-3_node_927",
          "to": "R3-12-47-3_node_935",
          "length": 216.8,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_782",
          "object_declaration": "overhead_line:11502",
          "phases": "BCN",
          "from": "R3-12-47-3_node_928",
          "to": "R3-12-47-3_node_929",
          "length": 133.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_783",
          "object_declaration": "overhead_line:11503",
          "phases": "BCN",
          "from": "R3-12-47-3_node_928",
          "to": "R3-12-47-3_node_934",
          "length": 114.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_784",
          "object_declaration": "overhead_line:11504",
          "phases": "BCN",
          "from": "R3-12-47-3_node_929",
          "to": "R3-12-47-3_node_930",
          "length": 247.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_785",
          "object_declaration": "overhead_line:11507",
          "phases": "BCN",
          "from": "R3-12-47-3_node_935",
          "to": "R3-12-47-3_node_937",
          "length": 10.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_786",
          "object_declaration": "overhead_line:11508",
          "phases": "BCN",
          "from": "R3-12-47-3_node_935",
          "to": "R3-12-47-3_node_938",
          "length": 400.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_787",
          "object_declaration": "overhead_line:11509",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_923",
          "to": "R3-12-47-3_node_936",
          "length": 474.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_788",
          "object_declaration": "overhead_line:11510",
          "phases": "BCN",
          "from": "R3-12-47-3_node_938",
          "to": "R3-12-47-3_node_939",
          "length": 271.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_789",
          "object_declaration": "overhead_line:11511",
          "phases": "BCN",
          "from": "R3-12-47-3_node_938",
          "to": "R3-12-47-3_node_940",
          "length": 100.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_790",
          "object_declaration": "overhead_line:11512",
          "phases": "BCN",
          "from": "R3-12-47-3_node_940",
          "to": "R3-12-47-3_node_941",
          "length": 298.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_791",
          "object_declaration": "overhead_line:11513",
          "phases": "BCN",
          "from": "R3-12-47-3_node_941",
          "to": "R3-12-47-3_node_942",
          "length": 225.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_792",
          "object_declaration": "overhead_line:11514",
          "phases": "BCN",
          "from": "R3-12-47-3_node_941",
          "to": "R3-12-47-3_node_965",
          "length": 273.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_793",
          "object_declaration": "overhead_line:11515",
          "phases": "BCN",
          "from": "R3-12-47-3_node_942",
          "to": "R3-12-47-3_node_943",
          "length": 100.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_794",
          "object_declaration": "overhead_line:11516",
          "phases": "BCN",
          "from": "R3-12-47-3_node_943",
          "to": "R3-12-47-3_node_944",
          "length": 141.7,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_795",
          "object_declaration": "overhead_line:11517",
          "phases": "BCN",
          "from": "R3-12-47-3_node_944",
          "to": "R3-12-47-3_node_945",
          "length": 146.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_796",
          "object_declaration": "overhead_line:11518",
          "phases": "BCN",
          "from": "R3-12-47-3_node_945",
          "to": "R3-12-47-3_node_949",
          "length": 275.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_797",
          "object_declaration": "overhead_line:11520",
          "phases": "BCN",
          "from": "R3-12-47-3_node_936",
          "to": "R3-12-47-3_node_948",
          "length": 327.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_798",
          "object_declaration": "overhead_line:11521",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_936",
          "to": "R3-12-47-3_node_961",
          "length": 245.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_799",
          "object_declaration": "overhead_line:11522",
          "phases": "BCN",
          "from": "R3-12-47-3_node_949",
          "to": "R3-12-47-3_node_953",
          "length": 179.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_800",
          "object_declaration": "overhead_line:11525",
          "phases": "BCN",
          "from": "R3-12-47-3_node_953",
          "to": "R3-12-47-3_node_954",
          "length": 105.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_801",
          "object_declaration": "overhead_line:11526",
          "phases": "BCN",
          "from": "R3-12-47-3_node_953",
          "to": "R3-12-47-3_node_958",
          "length": 246.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_802",
          "object_declaration": "overhead_line:11527",
          "phases": "BCN",
          "from": "R3-12-47-3_node_954",
          "to": "R3-12-47-3_node_955",
          "length": 287.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_803",
          "object_declaration": "overhead_line:11528",
          "phases": "BCN",
          "from": "R3-12-47-3_node_955",
          "to": "R3-12-47-3_node_956",
          "length": 156.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_804",
          "object_declaration": "overhead_line:11529",
          "phases": "BCN",
          "from": "R3-12-47-3_node_955",
          "to": "R3-12-47-3_node_957",
          "length": 150.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_805",
          "object_declaration": "overhead_line:11530",
          "phases": "BCN",
          "from": "R3-12-47-3_node_958",
          "to": "R3-12-47-3_node_962",
          "length": 50.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_806",
          "object_declaration": "overhead_line:11532",
          "phases": "BCN",
          "from": "R3-12-47-3_node_962",
          "to": "R3-12-47-3_node_963",
          "length": 115.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_807",
          "object_declaration": "overhead_line:11533",
          "phases": "BCN",
          "from": "R3-12-47-3_node_963",
          "to": "R3-12-47-3_node_964",
          "length": 141.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_808",
          "object_declaration": "overhead_line:11534",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_966",
          "to": "R3-12-47-3_node_967",
          "length": 244.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_809",
          "object_declaration": "overhead_line:11535",
          "phases": "ACN",
          "from": "R3-12-47-3_node_967",
          "to": "R3-12-47-3_node_968",
          "length": 324.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_810",
          "object_declaration": "overhead_line:11536",
          "phases": "ACN",
          "from": "R3-12-47-3_node_968",
          "to": "R3-12-47-3_node_969",
          "length": 287.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_811",
          "object_declaration": "overhead_line:11537",
          "phases": "ACN",
          "from": "R3-12-47-3_node_970",
          "to": "R3-12-47-3_node_971",
          "length": 103.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_812",
          "object_declaration": "overhead_line:11539",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_961",
          "to": "R3-12-47-3_node_973",
          "length": 347.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_813",
          "object_declaration": "overhead_line:11541",
          "phases": "ACN",
          "from": "R3-12-47-3_node_976",
          "to": "R3-12-47-3_node_977",
          "length": 200.3,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_814",
          "object_declaration": "overhead_line:11542",
          "phases": "ACN",
          "from": "R3-12-47-3_node_977",
          "to": "R3-12-47-3_node_978",
          "length": 200.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_815",
          "object_declaration": "overhead_line:11543",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_973",
          "to": "R3-12-47-3_node_979",
          "length": 245.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_816",
          "object_declaration": "overhead_line:11544",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_973",
          "to": "R3-12-47-3_node_980",
          "length": 141.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_817",
          "object_declaration": "overhead_line:11545",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_980",
          "to": "R3-12-47-3_node_984",
          "length": 330.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_818",
          "object_declaration": "overhead_line:11547",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_898",
          "to": "R3-12-47-3_node_900",
          "length": 28.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_819",
          "object_declaration": "overhead_line:11548",
          "phases": "ACN",
          "from": "R3-12-47-3_node_898",
          "to": "R3-12-47-3_node_976",
          "length": 274.9,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_820",
          "object_declaration": "overhead_line:11549",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_898",
          "to": "R3-12-47-3_node_983",
          "length": 322.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_821",
          "object_declaration": "overhead_line:11550",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_984",
          "to": "R3-12-47-3_node_985",
          "length": 367.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_822",
          "object_declaration": "overhead_line:11551",
          "phases": "ABN",
          "from": "R3-12-47-3_node_984",
          "to": "R3-12-47-3_node_1008",
          "length": 77.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_823",
          "object_declaration": "overhead_line:11552",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_985",
          "to": "R3-12-47-3_node_986",
          "length": 553.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_824",
          "object_declaration": "overhead_line:11553",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_986",
          "to": "R3-12-47-3_node_987",
          "length": 616.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_825",
          "object_declaration": "overhead_line:11554",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_987",
          "to": "R3-12-47-3_node_988",
          "length": 245.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_826",
          "object_declaration": "overhead_line:11555",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_988",
          "to": "R3-12-47-3_node_989",
          "length": 261.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_827",
          "object_declaration": "overhead_line:11556",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_989",
          "to": "R3-12-47-3_node_990",
          "length": 179.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_828",
          "object_declaration": "overhead_line:11557",
          "phases": "ACN",
          "from": "R3-12-47-3_node_990",
          "to": "R3-12-47-3_node_991",
          "length": 397.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_829",
          "object_declaration": "overhead_line:11558",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_990",
          "to": "R3-12-47-3_node_993",
          "length": 131.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_830",
          "object_declaration": "overhead_line:11559",
          "phases": "ACN",
          "from": "R3-12-47-3_node_991",
          "to": "R3-12-47-3_node_992",
          "length": 278.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_831",
          "object_declaration": "overhead_line:11560",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_993",
          "to": "R3-12-47-3_node_995",
          "length": 430.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_832",
          "object_declaration": "overhead_line:11561",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_983",
          "to": "R3-12-47-3_node_994",
          "length": 302.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_833",
          "object_declaration": "overhead_line:11562",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_996",
          "to": "R3-12-47-3_node_997",
          "length": 214.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_834",
          "object_declaration": "overhead_line:11563",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_997",
          "to": "R3-12-47-3_node_998",
          "length": 303.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_835",
          "object_declaration": "overhead_line:11564",
          "phases": "BCN",
          "from": "R3-12-47-3_node_997",
          "to": "R3-12-47-3_node_1003",
          "length": 84.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_836",
          "object_declaration": "overhead_line:11565",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_998",
          "to": "R3-12-47-3_node_999",
          "length": 315.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_837",
          "object_declaration": "overhead_line:11566",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_999",
          "to": "R3-12-47-3_node_1000",
          "length": 229.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_838",
          "object_declaration": "overhead_line:11567",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1000",
          "to": "R3-12-47-3_node_1001",
          "length": 191.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_839",
          "object_declaration": "overhead_line:11568",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1001",
          "to": "R3-12-47-3_node_1002",
          "length": 139.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_840",
          "object_declaration": "overhead_line:11569",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_995",
          "to": "R3-12-47-3_node_1005",
          "length": 407.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_841",
          "object_declaration": "overhead_line:11570",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1005",
          "to": "R3-12-47-3_node_1006",
          "length": 602.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_842",
          "object_declaration": "overhead_line:11571",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1006",
          "to": "R3-12-47-3_node_1007",
          "length": 70.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_843",
          "object_declaration": "overhead_line:11572",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1008",
          "to": "R3-12-47-3_node_1009",
          "length": 309.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_844",
          "object_declaration": "overhead_line:11573",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1009",
          "to": "R3-12-47-3_node_1010",
          "length": 144.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_845",
          "object_declaration": "overhead_line:11574",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1012",
          "to": "R3-12-47-3_node_1013",
          "length": 211.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_846",
          "object_declaration": "overhead_line:11575",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_994",
          "to": "R3-12-47-3_node_1004",
          "length": 139.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_847",
          "object_declaration": "overhead_line:11576",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_994",
          "to": "R3-12-47-3_node_1015",
          "length": 239.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_848",
          "object_declaration": "overhead_line:11577",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1014",
          "to": "R3-12-47-3_node_996",
          "length": 331.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_849",
          "object_declaration": "overhead_line:11578",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1018",
          "to": "R3-12-47-3_node_1019",
          "length": 239.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_850",
          "object_declaration": "overhead_line:11579",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1019",
          "to": "R3-12-47-3_node_1020",
          "length": 376.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_851",
          "object_declaration": "overhead_line:11580",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1020",
          "to": "R3-12-47-3_node_1021",
          "length": 346.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_852",
          "object_declaration": "overhead_line:11581",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1020",
          "to": "R3-12-47-3_node_1030",
          "length": 10.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_853",
          "object_declaration": "overhead_line:11582",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1021",
          "to": "R3-12-47-3_node_1022",
          "length": 224.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_854",
          "object_declaration": "overhead_line:11583",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1021",
          "to": "R3-12-47-3_node_1025",
          "length": 330.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_855",
          "object_declaration": "overhead_line:11584",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1022",
          "to": "R3-12-47-3_node_1023",
          "length": 212.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_856",
          "object_declaration": "overhead_line:11585",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1023",
          "to": "R3-12-47-3_node_1024",
          "length": 178.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_857",
          "object_declaration": "overhead_line:11586",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1025",
          "to": "R3-12-47-3_node_1026",
          "length": 229.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_858",
          "object_declaration": "overhead_line:11587",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1026",
          "to": "R3-12-47-3_node_1028",
          "length": 306.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_859",
          "object_declaration": "overhead_line:11588",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1015",
          "to": "R3-12-47-3_node_1027",
          "length": 246.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_860",
          "object_declaration": "overhead_line:11589",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1028",
          "to": "R3-12-47-3_node_1029",
          "length": 501.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_861",
          "object_declaration": "overhead_line:11590",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1032",
          "to": "R3-12-47-3_node_1033",
          "length": 204.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_862",
          "object_declaration": "overhead_line:11591",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1032",
          "to": "R3-12-47-3_node_1034",
          "length": 150.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_863",
          "object_declaration": "overhead_line:11592",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1036",
          "to": "R3-12-47-3_node_1037",
          "length": 98.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_864",
          "object_declaration": "overhead_line:11593",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1038",
          "to": "R3-12-47-3_node_1041",
          "length": 218.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_865",
          "object_declaration": "overhead_line:11594",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1027",
          "to": "R3-12-47-3_node_1040",
          "length": 214.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_866",
          "object_declaration": "overhead_line:11595",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_781",
          "to": "R3-12-47-3_node_1039",
          "length": 147.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_867",
          "object_declaration": "overhead_line:11596",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1042",
          "to": "R3-12-47-3_node_1043",
          "length": 249.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_868",
          "object_declaration": "overhead_line:11597",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1044",
          "to": "R3-12-47-3_node_1045",
          "length": 204.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_869",
          "object_declaration": "overhead_line:11598",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1045",
          "to": "R3-12-47-3_node_1046",
          "length": 310.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_870",
          "object_declaration": "overhead_line:11599",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1041",
          "to": "R3-12-47-3_node_1047",
          "length": 261.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_871",
          "object_declaration": "overhead_line:11600",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1041",
          "to": "R3-12-47-3_node_1054",
          "length": 339.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_872",
          "object_declaration": "overhead_line:11601",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1047",
          "to": "R3-12-47-3_node_1049",
          "length": 114.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_873",
          "object_declaration": "overhead_line:11605",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1054",
          "to": "R3-12-47-3_node_1055",
          "length": 448.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_874",
          "object_declaration": "overhead_line:11606",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1055",
          "to": "R3-12-47-3_node_1056",
          "length": 390.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_875",
          "object_declaration": "overhead_line:11607",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1055",
          "to": "R3-12-47-3_node_1057",
          "length": 322.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_876",
          "object_declaration": "overhead_line:11608",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1057",
          "to": "R3-12-47-3_node_1059",
          "length": 199.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_877",
          "object_declaration": "overhead_line:11609",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_node_1042",
          "length": 213.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_878",
          "object_declaration": "overhead_line:11610",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_node_1044",
          "length": 230.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_879",
          "object_declaration": "overhead_line:11611",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_node_1058",
          "length": 197.6,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_880",
          "object_declaration": "overhead_line:11612",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_node_1366",
          "length": 336.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_881",
          "object_declaration": "overhead_line:11613",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1060",
          "to": "R3-12-47-3_node_1061",
          "length": 233.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_882",
          "object_declaration": "overhead_line:11614",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1061",
          "to": "R3-12-47-3_node_1062",
          "length": 256.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_883",
          "object_declaration": "overhead_line:11615",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1063",
          "to": "R3-12-47-3_node_1064",
          "length": 230.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_884",
          "object_declaration": "overhead_line:11616",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1064",
          "to": "R3-12-47-3_node_1065",
          "length": 82.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_885",
          "object_declaration": "overhead_line:11617",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1065",
          "to": "R3-12-47-3_node_1070",
          "length": 236.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_886",
          "object_declaration": "overhead_line:11621",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1070",
          "to": "R3-12-47-3_node_1071",
          "length": 124.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_887",
          "object_declaration": "overhead_line:11622",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1071",
          "to": "R3-12-47-3_node_1072",
          "length": 70.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_888",
          "object_declaration": "overhead_line:11623",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1058",
          "to": "R3-12-47-3_node_1060",
          "length": 95.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_889",
          "object_declaration": "overhead_line:11624",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1058",
          "to": "R3-12-47-3_node_1073",
          "length": 89.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_890",
          "object_declaration": "overhead_line:11625",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1075",
          "to": "R3-12-47-3_node_1076",
          "length": 152.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_891",
          "object_declaration": "overhead_line:11626",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1076",
          "to": "R3-12-47-3_node_1077",
          "length": 152.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_892",
          "object_declaration": "overhead_line:11627",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1077",
          "to": "R3-12-47-3_node_1078",
          "length": 273.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_893",
          "object_declaration": "overhead_line:11628",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1078",
          "to": "R3-12-47-3_node_1079",
          "length": 198.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_894",
          "object_declaration": "overhead_line:11629",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1079",
          "to": "R3-12-47-3_node_1080",
          "length": 294.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_895",
          "object_declaration": "overhead_line:11630",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1079",
          "to": "R3-12-47-3_node_1083",
          "length": 50.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_896",
          "object_declaration": "overhead_line:11631",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1079",
          "to": "R3-12-47-3_node_1085",
          "length": 220.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_897",
          "object_declaration": "overhead_line:11632",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1079",
          "to": "R3-12-47-3_node_1199",
          "length": 266.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_898",
          "object_declaration": "overhead_line:11633",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1080",
          "to": "R3-12-47-3_node_1081",
          "length": 253.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_899",
          "object_declaration": "overhead_line:11634",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1080",
          "to": "R3-12-47-3_node_1082",
          "length": 160.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_900",
          "object_declaration": "overhead_line:11635",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1073",
          "to": "R3-12-47-3_node_1084",
          "length": 166.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_901",
          "object_declaration": "overhead_line:11654",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1084",
          "to": "R3-12-47-3_node_1096",
          "length": 164.6,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_902",
          "object_declaration": "overhead_line:11655",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1098",
          "to": "R3-12-47-3_node_1099",
          "length": 139.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_903",
          "object_declaration": "overhead_line:11656",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1100",
          "to": "R3-12-47-3_node_1101",
          "length": 211.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_904",
          "object_declaration": "overhead_line:11666",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1096",
          "to": "R3-12-47-3_node_1098",
          "length": 166.7,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_905",
          "object_declaration": "overhead_line:11667",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1096",
          "to": "R3-12-47-3_node_1100",
          "length": 177.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_906",
          "object_declaration": "overhead_line:11668",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1096",
          "to": "R3-12-47-3_node_1111",
          "length": 257.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_907",
          "object_declaration": "overhead_line:11669",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1113",
          "to": "R3-12-47-3_node_1114",
          "length": 142.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_908",
          "object_declaration": "overhead_line:11670",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1114",
          "to": "R3-12-47-3_node_1115",
          "length": 301.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_909",
          "object_declaration": "overhead_line:11671",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1114",
          "to": "R3-12-47-3_node_1116",
          "length": 57.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_910",
          "object_declaration": "overhead_line:11680",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1111",
          "to": "R3-12-47-3_node_1113",
          "length": 206.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_911",
          "object_declaration": "overhead_line:11681",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1111",
          "to": "R3-12-47-3_node_1126",
          "length": 320.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_912",
          "object_declaration": "overhead_line:11682",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1128",
          "to": "R3-12-47-3_node_1129",
          "length": 251.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_913",
          "object_declaration": "overhead_line:11683",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1129",
          "to": "R3-12-47-3_node_1132",
          "length": 290.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_914",
          "object_declaration": "overhead_line:11685",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1132",
          "to": "R3-12-47-3_node_1133",
          "length": 219.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_915",
          "object_declaration": "overhead_line:11686",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1133",
          "to": "R3-12-47-3_node_1138",
          "length": 57.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_916",
          "object_declaration": "overhead_line:11690",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1138",
          "to": "R3-12-47-3_node_1140",
          "length": 249.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_917",
          "object_declaration": "overhead_line:11691",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1138",
          "to": "R3-12-47-3_node_1166",
          "length": 236.3,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_918",
          "object_declaration": "overhead_line:11692",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1140",
          "to": "R3-12-47-3_node_1141",
          "length": 113.3,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_919",
          "object_declaration": "overhead_line:11693",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1140",
          "to": "R3-12-47-3_node_1142",
          "length": 280.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_920",
          "object_declaration": "overhead_line:11694",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1142",
          "to": "R3-12-47-3_node_1143",
          "length": 271.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_921",
          "object_declaration": "overhead_line:11695",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1143",
          "to": "R3-12-47-3_node_1144",
          "length": 445.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_922",
          "object_declaration": "overhead_line:11696",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1143",
          "to": "R3-12-47-3_node_1154",
          "length": 319.4,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_923",
          "object_declaration": "overhead_line:11697",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1143",
          "to": "R3-12-47-3_node_1160",
          "length": 297.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_924",
          "object_declaration": "overhead_line:11698",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1144",
          "to": "R3-12-47-3_node_1145",
          "length": 229.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_925",
          "object_declaration": "overhead_line:11699",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1144",
          "to": "R3-12-47-3_node_1152",
          "length": 110.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_926",
          "object_declaration": "overhead_line:11700",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1145",
          "to": "R3-12-47-3_node_1146",
          "length": 143.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_927",
          "object_declaration": "overhead_line:11701",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1146",
          "to": "R3-12-47-3_node_1147",
          "length": 175.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_928",
          "object_declaration": "overhead_line:11702",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1147",
          "to": "R3-12-47-3_node_1148",
          "length": 170.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_929",
          "object_declaration": "overhead_line:11703",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1148",
          "to": "R3-12-47-3_node_1149",
          "length": 129.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_930",
          "object_declaration": "overhead_line:11704",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1149",
          "to": "R3-12-47-3_node_1151",
          "length": 187.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_931",
          "object_declaration": "overhead_line:11705",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1152",
          "to": "R3-12-47-3_node_1153",
          "length": 176.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_932",
          "object_declaration": "overhead_line:11706",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1154",
          "to": "R3-12-47-3_node_1155",
          "length": 98.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_933",
          "object_declaration": "overhead_line:11707",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1154",
          "to": "R3-12-47-3_node_1159",
          "length": 111.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_934",
          "object_declaration": "overhead_line:11708",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1155",
          "to": "R3-12-47-3_node_1156",
          "length": 382.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_935",
          "object_declaration": "overhead_line:11710",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1160",
          "to": "R3-12-47-3_node_1161",
          "length": 301.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_936",
          "object_declaration": "overhead_line:11711",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1161",
          "to": "R3-12-47-3_node_1163",
          "length": 169.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_937",
          "object_declaration": "overhead_line:11722",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1126",
          "to": "R3-12-47-3_node_1175",
          "length": 147.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_938",
          "object_declaration": "overhead_line:11723",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1174",
          "to": "R3-12-47-3_node_1128",
          "length": 135.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_939",
          "object_declaration": "overhead_line:11733",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1175",
          "to": "R3-12-47-3_node_1186",
          "length": 122.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_940",
          "object_declaration": "overhead_line:11741",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1186",
          "to": "R3-12-47-3_node_1197",
          "length": 268.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_941",
          "object_declaration": "overhead_line:11742",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1199",
          "to": "R3-12-47-3_node_1200",
          "length": 179.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_942",
          "object_declaration": "overhead_line:11743",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1200",
          "to": "R3-12-47-3_node_1201",
          "length": 313.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_943",
          "object_declaration": "overhead_line:11744",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1201",
          "to": "R3-12-47-3_node_1202",
          "length": 187.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_944",
          "object_declaration": "overhead_line:11745",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1202",
          "to": "R3-12-47-3_node_1203",
          "length": 179.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_945",
          "object_declaration": "overhead_line:11746",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1202",
          "to": "R3-12-47-3_node_1207",
          "length": 42.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_946",
          "object_declaration": "overhead_line:11747",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1203",
          "to": "R3-12-47-3_node_1204",
          "length": 209.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_947",
          "object_declaration": "overhead_line:11748",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1204",
          "to": "R3-12-47-3_node_1205",
          "length": 351.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_948",
          "object_declaration": "overhead_line:11749",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1204",
          "to": "R3-12-47-3_node_1206",
          "length": 308.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_949",
          "object_declaration": "overhead_line:11750",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1207",
          "to": "R3-12-47-3_node_1210",
          "length": 259.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_950",
          "object_declaration": "overhead_line:11751",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1197",
          "to": "R3-12-47-3_node_1209",
          "length": 259.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_951",
          "object_declaration": "overhead_line:11752",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1039",
          "to": "R3-12-47-3_node_251",
          "length": 108.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_952",
          "object_declaration": "overhead_line:11753",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1039",
          "to": "R3-12-47-3_node_1208",
          "length": 250.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_953",
          "object_declaration": "overhead_line:11754",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1212",
          "to": "R3-12-47-3_node_1213",
          "length": 127.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_954",
          "object_declaration": "overhead_line:11755",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1213",
          "to": "R3-12-47-3_node_1214",
          "length": 181.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_955",
          "object_declaration": "overhead_line:11756",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1214",
          "to": "R3-12-47-3_node_1215",
          "length": 183.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_956",
          "object_declaration": "overhead_line:11757",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1215",
          "to": "R3-12-47-3_node_1216",
          "length": 96.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_957",
          "object_declaration": "overhead_line:11758",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1217",
          "to": "R3-12-47-3_node_1223",
          "length": 329.5,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_958",
          "object_declaration": "overhead_line:11761",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1237",
          "to": "R3-12-47-3_node_1238",
          "length": 291.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_959",
          "object_declaration": "overhead_line:11762",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1238",
          "to": "R3-12-47-3_node_1239",
          "length": 145.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_960",
          "object_declaration": "overhead_line:11763",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1238",
          "to": "R3-12-47-3_node_1243",
          "length": 163.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_961",
          "object_declaration": "overhead_line:11764",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1239",
          "to": "R3-12-47-3_node_1240",
          "length": 156.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_962",
          "object_declaration": "overhead_line:11765",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1240",
          "to": "R3-12-47-3_node_1241",
          "length": 217.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_963",
          "object_declaration": "overhead_line:11766",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1241",
          "to": "R3-12-47-3_node_1242",
          "length": 233.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_964",
          "object_declaration": "overhead_line:11767",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1243",
          "to": "R3-12-47-3_node_1244",
          "length": 197.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_965",
          "object_declaration": "overhead_line:11768",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1244",
          "to": "R3-12-47-3_node_1246",
          "length": 70.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_966",
          "object_declaration": "overhead_line:11769",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1244",
          "to": "R3-12-47-3_node_1321",
          "length": 104.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_967",
          "object_declaration": "overhead_line:11770",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1234",
          "to": "R3-12-47-3_node_1245",
          "length": 242.0,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R3-12-47-3_ol_968",
          "object_declaration": "overhead_line:11771",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1246",
          "to": "R3-12-47-3_node_1247",
          "length": 232.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_969",
          "object_declaration": "overhead_line:11772",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1246",
          "to": "R3-12-47-3_node_1295",
          "length": 285.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_970",
          "object_declaration": "overhead_line:11773",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1247",
          "to": "R3-12-47-3_node_1248",
          "length": 233.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_971",
          "object_declaration": "overhead_line:11774",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1247",
          "to": "R3-12-47-3_node_1250",
          "length": 247.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_972",
          "object_declaration": "overhead_line:11775",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1248",
          "to": "R3-12-47-3_node_1249",
          "length": 195.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_973",
          "object_declaration": "overhead_line:11776",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1250",
          "to": "R3-12-47-3_node_1251",
          "length": 95.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_974",
          "object_declaration": "overhead_line:11777",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1250",
          "to": "R3-12-47-3_node_1252",
          "length": 468.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_975",
          "object_declaration": "overhead_line:11778",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1252",
          "to": "R3-12-47-3_node_1253",
          "length": 248.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_976",
          "object_declaration": "overhead_line:11779",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1253",
          "to": "R3-12-47-3_node_1254",
          "length": 740.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_977",
          "object_declaration": "overhead_line:11780",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1254",
          "to": "R3-12-47-3_node_1255",
          "length": 146.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_978",
          "object_declaration": "overhead_line:11781",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1254",
          "to": "R3-12-47-3_node_1294",
          "length": 513.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_979",
          "object_declaration": "overhead_line:11782",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1255",
          "to": "R3-12-47-3_node_1257",
          "length": 188.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_980",
          "object_declaration": "overhead_line:11783",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1255",
          "to": "R3-12-47-3_node_1261",
          "length": 443.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_981",
          "object_declaration": "overhead_line:11784",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1245",
          "to": "R3-12-47-3_node_1256",
          "length": 241.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_982",
          "object_declaration": "overhead_line:11785",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1258",
          "to": "R3-12-47-3_node_1259",
          "length": 296.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_983",
          "object_declaration": "overhead_line:11786",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1257",
          "to": "R3-12-47-3_node_1260",
          "length": 346.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_984",
          "object_declaration": "overhead_line:11787",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1261",
          "to": "R3-12-47-3_node_1262",
          "length": 225.5,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_985",
          "object_declaration": "overhead_line:11788",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1261",
          "to": "R3-12-47-3_node_1293",
          "length": 152.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_986",
          "object_declaration": "overhead_line:11789",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1262",
          "to": "R3-12-47-3_node_1263",
          "length": 211.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_987",
          "object_declaration": "overhead_line:11790",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1262",
          "to": "R3-12-47-3_node_1292",
          "length": 125.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_988",
          "object_declaration": "overhead_line:11791",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1263",
          "to": "R3-12-47-3_node_1264",
          "length": 218.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_989",
          "object_declaration": "overhead_line:11792",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1264",
          "to": "R3-12-47-3_node_1265",
          "length": 300.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_990",
          "object_declaration": "overhead_line:11793",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1265",
          "to": "R3-12-47-3_node_1266",
          "length": 375.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_991",
          "object_declaration": "overhead_line:11794",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1266",
          "to": "R3-12-47-3_node_1269",
          "length": 263.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_992",
          "object_declaration": "overhead_line:11796",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1269",
          "to": "R3-12-47-3_node_1271",
          "length": 102.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_993",
          "object_declaration": "overhead_line:11797",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1256",
          "to": "R3-12-47-3_node_1258",
          "length": 96.3,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_994",
          "object_declaration": "overhead_line:11798",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1256",
          "to": "R3-12-47-3_node_1270",
          "length": 296.3,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_995",
          "object_declaration": "overhead_line:11799",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1271",
          "to": "R3-12-47-3_node_1272",
          "length": 169.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_996",
          "object_declaration": "overhead_line:11800",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1272",
          "to": "R3-12-47-3_node_1273",
          "length": 226.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_997",
          "object_declaration": "overhead_line:11801",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1273",
          "to": "R3-12-47-3_node_1274",
          "length": 143.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_998",
          "object_declaration": "overhead_line:11802",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1274",
          "to": "R3-12-47-3_node_1275",
          "length": 159.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_999",
          "object_declaration": "overhead_line:11803",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1275",
          "to": "R3-12-47-3_node_1276",
          "length": 176.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1000",
          "object_declaration": "overhead_line:11804",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1276",
          "to": "R3-12-47-3_node_1277",
          "length": 95.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1001",
          "object_declaration": "overhead_line:11805",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1277",
          "to": "R3-12-47-3_node_1278",
          "length": 221.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1002",
          "object_declaration": "overhead_line:11806",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1278",
          "to": "R3-12-47-3_node_1279",
          "length": 106.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1003",
          "object_declaration": "overhead_line:11807",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1278",
          "to": "R3-12-47-3_node_1280",
          "length": 368.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1004",
          "object_declaration": "overhead_line:11808",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1280",
          "to": "R3-12-47-3_node_1282",
          "length": 397.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1005",
          "object_declaration": "overhead_line:11809",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1270",
          "to": "R3-12-47-3_node_1281",
          "length": 249.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1006",
          "object_declaration": "overhead_line:11810",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1283",
          "to": "R3-12-47-3_node_1284",
          "length": 150.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1007",
          "object_declaration": "overhead_line:11816",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1295",
          "to": "R3-12-47-3_node_1297",
          "length": 182.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1008",
          "object_declaration": "overhead_line:11817",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1295",
          "to": "R3-12-47-3_node_1309",
          "length": 101.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1009",
          "object_declaration": "overhead_line:11818",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1281",
          "to": "R3-12-47-3_node_1283",
          "length": 82.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1010",
          "object_declaration": "overhead_line:11819",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1281",
          "to": "R3-12-47-3_node_1296",
          "length": 177.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1011",
          "object_declaration": "overhead_line:11820",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1297",
          "to": "R3-12-47-3_node_1299",
          "length": 150.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1012",
          "object_declaration": "overhead_line:11821",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1299",
          "to": "R3-12-47-3_node_1300",
          "length": 220.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1013",
          "object_declaration": "overhead_line:11822",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1299",
          "to": "R3-12-47-3_node_1302",
          "length": 53.2,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R3-12-47-3_ol_1014",
          "object_declaration": "overhead_line:11823",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1300",
          "to": "R3-12-47-3_node_1301",
          "length": 172.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1015",
          "object_declaration": "overhead_line:11824",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1302",
          "to": "R3-12-47-3_node_1303",
          "length": 445.8,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R3-12-47-3_ol_1016",
          "object_declaration": "overhead_line:11825",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1303",
          "to": "R3-12-47-3_node_1304",
          "length": 152.3,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R3-12-47-3_ol_1017",
          "object_declaration": "overhead_line:11828",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1309",
          "to": "R3-12-47-3_node_1311",
          "length": 151.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1018",
          "object_declaration": "overhead_line:11829",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1296",
          "to": "R3-12-47-3_node_1298",
          "length": 10.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1019",
          "object_declaration": "overhead_line:11830",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1296",
          "to": "R3-12-47-3_node_1310",
          "length": 203.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1020",
          "object_declaration": "overhead_line:11831",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1312",
          "to": "R3-12-47-3_node_1313",
          "length": 281.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1021",
          "object_declaration": "overhead_line:11832",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1313",
          "to": "R3-12-47-3_node_1314",
          "length": 311.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1022",
          "object_declaration": "overhead_line:11833",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1314",
          "to": "R3-12-47-3_node_1315",
          "length": 239.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1023",
          "object_declaration": "overhead_line:11834",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1315",
          "to": "R3-12-47-3_node_1316",
          "length": 258.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1024",
          "object_declaration": "overhead_line:11835",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1316",
          "to": "R3-12-47-3_node_1317",
          "length": 276.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1025",
          "object_declaration": "overhead_line:11836",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1316",
          "to": "R3-12-47-3_node_1320",
          "length": 152.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1026",
          "object_declaration": "overhead_line:11838",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1321",
          "to": "R3-12-47-3_node_1322",
          "length": 203.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1027",
          "object_declaration": "overhead_line:11839",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1322",
          "to": "R3-12-47-3_node_1323",
          "length": 414.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1028",
          "object_declaration": "overhead_line:11840",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1323",
          "to": "R3-12-47-3_node_1324",
          "length": 69.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1029",
          "object_declaration": "overhead_line:11847",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1310",
          "to": "R3-12-47-3_node_1332",
          "length": 354.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1030",
          "object_declaration": "overhead_line:11848",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1331",
          "to": "R3-12-47-3_node_1312",
          "length": 252.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1031",
          "object_declaration": "overhead_line:11860",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1332",
          "to": "R3-12-47-3_node_1345",
          "length": 275.2,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1032",
          "object_declaration": "overhead_line:11861",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1208",
          "to": "R3-12-47-3_node_243",
          "length": 99.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_1033",
          "object_declaration": "overhead_line:11863",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1347",
          "to": "R3-12-47-3_node_1348",
          "length": 110.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1034",
          "object_declaration": "overhead_line:11867",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1354",
          "to": "R3-12-47-3_node_1355",
          "length": 218.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1035",
          "object_declaration": "overhead_line:11868",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1355",
          "to": "R3-12-47-3_node_1356",
          "length": 137.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1036",
          "object_declaration": "overhead_line:11869",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1356",
          "to": "R3-12-47-3_node_1359",
          "length": 122.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1037",
          "object_declaration": "overhead_line:11871",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1345",
          "to": "R3-12-47-3_node_1347",
          "length": 83.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1038",
          "object_declaration": "overhead_line:11872",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1345",
          "to": "R3-12-47-3_node_1349",
          "length": 153.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1039",
          "object_declaration": "overhead_line:11873",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1345",
          "to": "R3-12-47-3_node_1360",
          "length": 202.6,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1040",
          "object_declaration": "overhead_line:11874",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1361",
          "to": "R3-12-47-3_node_1362",
          "length": 101.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1041",
          "object_declaration": "overhead_line:11875",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1361",
          "to": "R3-12-47-3_node_1363",
          "length": 300.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1042",
          "object_declaration": "overhead_line:11876",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1363",
          "to": "R3-12-47-3_node_1364",
          "length": 431.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1043",
          "object_declaration": "overhead_line:11877",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1364",
          "to": "R3-12-47-3_node_1365",
          "length": 308.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1044",
          "object_declaration": "overhead_line:11878",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1367",
          "to": "R3-12-47-3_node_1368",
          "length": 504.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1045",
          "object_declaration": "overhead_line:11879",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1368",
          "to": "R3-12-47-3_node_1369",
          "length": 299.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1046",
          "object_declaration": "overhead_line:11880",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1369",
          "to": "R3-12-47-3_node_1370",
          "length": 211.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1047",
          "object_declaration": "overhead_line:11881",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1370",
          "to": "R3-12-47-3_node_1371",
          "length": 142.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1048",
          "object_declaration": "overhead_line:11882",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1370",
          "to": "R3-12-47-3_node_1375",
          "length": 182.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1049",
          "object_declaration": "overhead_line:11883",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1371",
          "to": "R3-12-47-3_node_1373",
          "length": 152.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1050",
          "object_declaration": "overhead_line:11884",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1360",
          "to": "R3-12-47-3_node_1372",
          "length": 186.9,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1051",
          "object_declaration": "overhead_line:11885",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1373",
          "to": "R3-12-47-3_node_1374",
          "length": 394.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1052",
          "object_declaration": "overhead_line:11886",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1375",
          "to": "R3-12-47-3_node_1376",
          "length": 268.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1053",
          "object_declaration": "overhead_line:11887",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1377",
          "to": "R3-12-47-3_node_1378",
          "length": 132.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1054",
          "object_declaration": "overhead_line:11888",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1378",
          "to": "R3-12-47-3_node_1379",
          "length": 118.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1055",
          "object_declaration": "overhead_line:11889",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1379",
          "to": "R3-12-47-3_node_1380",
          "length": 45.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1056",
          "object_declaration": "overhead_line:11890",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1379",
          "to": "R3-12-47-3_node_1382",
          "length": 206.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1057",
          "object_declaration": "overhead_line:11891",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1380",
          "to": "R3-12-47-3_node_1381",
          "length": 246.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1058",
          "object_declaration": "overhead_line:11892",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1383",
          "to": "R3-12-47-3_node_1384",
          "length": 237.2,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_1059",
          "object_declaration": "overhead_line:11893",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1386",
          "to": "R3-12-47-3_node_1387",
          "length": 150.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1060",
          "object_declaration": "overhead_line:11894",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1387",
          "to": "R3-12-47-3_node_1388",
          "length": 51.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1061",
          "object_declaration": "overhead_line:11895",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1387",
          "to": "R3-12-47-3_node_1391",
          "length": 125.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1062",
          "object_declaration": "overhead_line:11897",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1391",
          "to": "R3-12-47-3_node_1392",
          "length": 90.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1063",
          "object_declaration": "overhead_line:11898",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1393",
          "to": "R3-12-47-3_node_1394",
          "length": 287.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1064",
          "object_declaration": "overhead_line:11899",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1393",
          "to": "R3-12-47-3_node_1405",
          "length": 213.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1065",
          "object_declaration": "overhead_line:11900",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1394",
          "to": "R3-12-47-3_node_1395",
          "length": 151.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1066",
          "object_declaration": "overhead_line:11901",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1395",
          "to": "R3-12-47-3_node_1396",
          "length": 290.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1067",
          "object_declaration": "overhead_line:11902",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1396",
          "to": "R3-12-47-3_node_1398",
          "length": 330.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1068",
          "object_declaration": "overhead_line:11903",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1398",
          "to": "R3-12-47-3_node_1399",
          "length": 155.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1069",
          "object_declaration": "overhead_line:11908",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1405",
          "to": "R3-12-47-3_node_1406",
          "length": 251.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1070",
          "object_declaration": "overhead_line:11909",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1406",
          "to": "R3-12-47-3_node_1407",
          "length": 350.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1071",
          "object_declaration": "overhead_line:11910",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1407",
          "to": "R3-12-47-3_node_1408",
          "length": 104.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1072",
          "object_declaration": "overhead_line:11911",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1408",
          "to": "R3-12-47-3_node_1410",
          "length": 109.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1073",
          "object_declaration": "overhead_line:11912",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1410",
          "to": "R3-12-47-3_node_1411",
          "length": 64.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1074",
          "object_declaration": "overhead_line:11913",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1411",
          "to": "R3-12-47-3_node_1412",
          "length": 210.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1075",
          "object_declaration": "overhead_line:11914",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1413",
          "to": "R3-12-47-3_node_1414",
          "length": 72.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_1076",
          "object_declaration": "overhead_line:11915",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1415",
          "to": "R3-12-47-3_node_1416",
          "length": 200.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1077",
          "object_declaration": "overhead_line:11916",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1416",
          "to": "R3-12-47-3_node_1417",
          "length": 269.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1078",
          "object_declaration": "overhead_line:11917",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1418",
          "to": "R3-12-47-3_node_1419",
          "length": 254.3,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_1079",
          "object_declaration": "overhead_line:11918",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1384",
          "to": "R3-12-47-3_node_1386",
          "length": 145.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1080",
          "object_declaration": "overhead_line:11919",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1384",
          "to": "R3-12-47-3_node_1420",
          "length": 249.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1081",
          "object_declaration": "overhead_line:11921",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1421",
          "to": "R3-12-47-3_node_1424",
          "length": 149.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1082",
          "object_declaration": "overhead_line:11922",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1427",
          "to": "R3-12-47-3_node_1428",
          "length": 196.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1083",
          "object_declaration": "overhead_line:11923",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1428",
          "to": "R3-12-47-3_node_1429",
          "length": 174.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1084",
          "object_declaration": "overhead_line:11924",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1432",
          "to": "R3-12-47-3_node_1433",
          "length": 145.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1085",
          "object_declaration": "overhead_line:11925",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1435",
          "to": "R3-12-47-3_node_1438",
          "length": 220.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1086",
          "object_declaration": "overhead_line:11926",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1420",
          "to": "R3-12-47-3_node_1437",
          "length": 148.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1087",
          "object_declaration": "overhead_line:11928",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1438",
          "to": "R3-12-47-3_node_1439",
          "length": 199.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1088",
          "object_declaration": "overhead_line:11929",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1439",
          "to": "R3-12-47-3_node_1440",
          "length": 197.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1089",
          "object_declaration": "overhead_line:11930",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1440",
          "to": "R3-12-47-3_node_1441",
          "length": 36.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1090",
          "object_declaration": "overhead_line:11931",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1440",
          "to": "R3-12-47-3_node_1442",
          "length": 204.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1091",
          "object_declaration": "overhead_line:11932",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1442",
          "to": "R3-12-47-3_node_1443",
          "length": 198.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1092",
          "object_declaration": "overhead_line:11933",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1443",
          "to": "R3-12-47-3_node_1444",
          "length": 37.2,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1093",
          "object_declaration": "overhead_line:11942",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1463",
          "to": "R3-12-47-3_node_1464",
          "length": 155.9,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1094",
          "object_declaration": "overhead_line:11943",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1464",
          "to": "R3-12-47-3_node_1465",
          "length": 44.6,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1095",
          "object_declaration": "overhead_line:11944",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1465",
          "to": "R3-12-47-3_node_1466",
          "length": 192.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1096",
          "object_declaration": "overhead_line:11945",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1466",
          "to": "R3-12-47-3_node_1467",
          "length": 57.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1097",
          "object_declaration": "overhead_line:11946",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1467",
          "to": "R3-12-47-3_node_1468",
          "length": 250.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1098",
          "object_declaration": "overhead_line:11947",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1468",
          "to": "R3-12-47-3_node_1469",
          "length": 304.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1099",
          "object_declaration": "overhead_line:11948",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1470",
          "to": "R3-12-47-3_node_1471",
          "length": 340.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1100",
          "object_declaration": "overhead_line:11949",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1471",
          "to": "R3-12-47-3_node_1473",
          "length": 138.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1101",
          "object_declaration": "overhead_line:11962",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1488",
          "to": "R3-12-47-3_node_1489",
          "length": 320.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1102",
          "object_declaration": "overhead_line:11963",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1489",
          "to": "R3-12-47-3_node_1490",
          "length": 102.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1103",
          "object_declaration": "overhead_line:11964",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1489",
          "to": "R3-12-47-3_node_1491",
          "length": 299.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1104",
          "object_declaration": "overhead_line:11965",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1491",
          "to": "R3-12-47-3_node_1492",
          "length": 101.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1105",
          "object_declaration": "overhead_line:11966",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1491",
          "to": "R3-12-47-3_node_1500",
          "length": 603.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1106",
          "object_declaration": "overhead_line:11967",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1492",
          "to": "R3-12-47-3_node_1493",
          "length": 239.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1107",
          "object_declaration": "overhead_line:11968",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1493",
          "to": "R3-12-47-3_node_1494",
          "length": 353.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1108",
          "object_declaration": "overhead_line:11969",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1493",
          "to": "R3-12-47-3_node_1499",
          "length": 352.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1109",
          "object_declaration": "overhead_line:11970",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1494",
          "to": "R3-12-47-3_node_1495",
          "length": 324.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1110",
          "object_declaration": "overhead_line:11971",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1495",
          "to": "R3-12-47-3_node_1497",
          "length": 313.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1111",
          "object_declaration": "overhead_line:11974",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1497",
          "to": "R3-12-47-3_node_1498",
          "length": 367.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1112",
          "object_declaration": "overhead_line:11975",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1501",
          "to": "R3-12-47-3_node_1502",
          "length": 329.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1113",
          "object_declaration": "overhead_line:11976",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1502",
          "to": "R3-12-47-3_node_1503",
          "length": 306.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1114",
          "object_declaration": "overhead_line:11977",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1504",
          "to": "R3-12-47-3_node_1505",
          "length": 110.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1115",
          "object_declaration": "overhead_line:11978",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1505",
          "to": "R3-12-47-3_node_1542",
          "length": 169.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1116",
          "object_declaration": "overhead_line:11979",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1506",
          "to": "R3-12-47-3_node_1507",
          "length": 65.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1117",
          "object_declaration": "overhead_line:11980",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1507",
          "to": "R3-12-47-3_node_1510",
          "length": 271.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1118",
          "object_declaration": "overhead_line:11984",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1510",
          "to": "R3-12-47-3_node_1511",
          "length": 65.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1119",
          "object_declaration": "overhead_line:11985",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1511",
          "to": "R3-12-47-3_node_1515",
          "length": 273.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1120",
          "object_declaration": "overhead_line:11988",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1515",
          "to": "R3-12-47-3_node_1516",
          "length": 128.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1121",
          "object_declaration": "overhead_line:11989",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1516",
          "to": "R3-12-47-3_node_1517",
          "length": 133.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1122",
          "object_declaration": "overhead_line:11990",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1517",
          "to": "R3-12-47-3_node_1518",
          "length": 220.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1123",
          "object_declaration": "overhead_line:11991",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1518",
          "to": "R3-12-47-3_node_1519",
          "length": 220.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1124",
          "object_declaration": "overhead_line:11992",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1518",
          "to": "R3-12-47-3_node_1534",
          "length": 142.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1125",
          "object_declaration": "overhead_line:11993",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1519",
          "to": "R3-12-47-3_node_1520",
          "length": 284.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1126",
          "object_declaration": "overhead_line:11994",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1520",
          "to": "R3-12-47-3_node_1522",
          "length": 197.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1127",
          "object_declaration": "overhead_line:11996",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1523",
          "to": "R3-12-47-3_node_1527",
          "length": 71.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1128",
          "object_declaration": "overhead_line:11997",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1523",
          "to": "R3-12-47-3_node_1528",
          "length": 331.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1129",
          "object_declaration": "overhead_line:11998",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1523",
          "to": "R3-12-47-3_node_1529",
          "length": 251.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1130",
          "object_declaration": "overhead_line:12001",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1529",
          "to": "R3-12-47-3_node_1530",
          "length": 384.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1131",
          "object_declaration": "overhead_line:12007",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1534",
          "to": "R3-12-47-3_node_1538",
          "length": 71.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1132",
          "object_declaration": "overhead_line:12008",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1538",
          "to": "R3-12-47-3_node_1539",
          "length": 81.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1133",
          "object_declaration": "overhead_line:12009",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1539",
          "to": "R3-12-47-3_node_1540",
          "length": 83.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1134",
          "object_declaration": "overhead_line:12010",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1540",
          "to": "R3-12-47-3_node_1541",
          "length": 41.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1135",
          "object_declaration": "overhead_line:12012",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1545",
          "to": "R3-12-47-3_node_1546",
          "length": 296.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1136",
          "object_declaration": "overhead_line:12013",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1546",
          "to": "R3-12-47-3_node_1549",
          "length": 288.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1137",
          "object_declaration": "overhead_line:12014",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1547",
          "to": "R3-12-47-3_node_1523",
          "length": 350.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1138",
          "object_declaration": "overhead_line:12015",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1547",
          "to": "R3-12-47-3_node_1548",
          "length": 387.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1139",
          "object_declaration": "overhead_line:12016",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1551",
          "to": "R3-12-47-3_node_1552",
          "length": 373.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1140",
          "object_declaration": "overhead_line:12017",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1552",
          "to": "R3-12-47-3_node_1553",
          "length": 228.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1141",
          "object_declaration": "overhead_line:12018",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1553",
          "to": "R3-12-47-3_node_1554",
          "length": 205.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1142",
          "object_declaration": "overhead_line:12019",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1554",
          "to": "R3-12-47-3_node_1555",
          "length": 222.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1143",
          "object_declaration": "overhead_line:12020",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1555",
          "to": "R3-12-47-3_node_1592",
          "length": 256.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1144",
          "object_declaration": "overhead_line:12021",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1556",
          "to": "R3-12-47-3_node_1557",
          "length": 226.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1145",
          "object_declaration": "overhead_line:12022",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1556",
          "to": "R3-12-47-3_node_1580",
          "length": 103.5,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1146",
          "object_declaration": "overhead_line:12023",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1557",
          "to": "R3-12-47-3_node_1558",
          "length": 307.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1147",
          "object_declaration": "overhead_line:12024",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1558",
          "to": "R3-12-47-3_node_1559",
          "length": 277.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1148",
          "object_declaration": "overhead_line:12025",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1559",
          "to": "R3-12-47-3_node_1560",
          "length": 232.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1149",
          "object_declaration": "overhead_line:12026",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1559",
          "to": "R3-12-47-3_node_1578",
          "length": 87.9,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1150",
          "object_declaration": "overhead_line:12027",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1560",
          "to": "R3-12-47-3_node_1562",
          "length": 141.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1151",
          "object_declaration": "overhead_line:12028",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1562",
          "to": "R3-12-47-3_node_1563",
          "length": 275.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1152",
          "object_declaration": "overhead_line:12029",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1563",
          "to": "R3-12-47-3_node_1564",
          "length": 318.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1153",
          "object_declaration": "overhead_line:12030",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1563",
          "to": "R3-12-47-3_node_1577",
          "length": 352.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1154",
          "object_declaration": "overhead_line:12031",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1564",
          "to": "R3-12-47-3_node_1565",
          "length": 265.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1155",
          "object_declaration": "overhead_line:12032",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1565",
          "to": "R3-12-47-3_node_1566",
          "length": 220.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1156",
          "object_declaration": "overhead_line:12033",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1566",
          "to": "R3-12-47-3_node_1567",
          "length": 238.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1157",
          "object_declaration": "overhead_line:12034",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1566",
          "to": "R3-12-47-3_node_1573",
          "length": 367.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1158",
          "object_declaration": "overhead_line:12035",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1566",
          "to": "R3-12-47-3_node_1576",
          "length": 374.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1159",
          "object_declaration": "overhead_line:12036",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1567",
          "to": "R3-12-47-3_node_1568",
          "length": 228.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1160",
          "object_declaration": "overhead_line:12037",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1568",
          "to": "R3-12-47-3_node_1569",
          "length": 137.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1161",
          "object_declaration": "overhead_line:12038",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1568",
          "to": "R3-12-47-3_node_1571",
          "length": 322.4,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1162",
          "object_declaration": "overhead_line:12039",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1569",
          "to": "R3-12-47-3_node_1570",
          "length": 224.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1163",
          "object_declaration": "overhead_line:12040",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1561",
          "to": "R3-12-47-3_node_1572",
          "length": 302.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1164",
          "object_declaration": "overhead_line:12041",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1573",
          "to": "R3-12-47-3_node_1574",
          "length": 231.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1165",
          "object_declaration": "overhead_line:12042",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1574",
          "to": "R3-12-47-3_node_1575",
          "length": 248.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1166",
          "object_declaration": "overhead_line:12043",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1578",
          "to": "R3-12-47-3_node_1579",
          "length": 155.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1167",
          "object_declaration": "overhead_line:12044",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1580",
          "to": "R3-12-47-3_node_1585",
          "length": 62.6,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1168",
          "object_declaration": "overhead_line:12047",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1572",
          "to": "R3-12-47-3_node_1584",
          "length": 342.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1169",
          "object_declaration": "overhead_line:12048",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1585",
          "to": "R3-12-47-3_node_1586",
          "length": 250.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1170",
          "object_declaration": "overhead_line:12049",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1586",
          "to": "R3-12-47-3_node_1587",
          "length": 189.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1171",
          "object_declaration": "overhead_line:12050",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1587",
          "to": "R3-12-47-3_node_1588",
          "length": 270.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1172",
          "object_declaration": "overhead_line:12053",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1592",
          "to": "R3-12-47-3_node_1593",
          "length": 417.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1173",
          "object_declaration": "overhead_line:12054",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1593",
          "to": "R3-12-47-3_node_1594",
          "length": 65.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1174",
          "object_declaration": "overhead_line:12055",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1593",
          "to": "R3-12-47-3_node_1597",
          "length": 309.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1175",
          "object_declaration": "overhead_line:12056",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1594",
          "to": "R3-12-47-3_node_1595",
          "length": 208.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1176",
          "object_declaration": "overhead_line:12057",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1584",
          "to": "R3-12-47-3_node_1596",
          "length": 193.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1177",
          "object_declaration": "overhead_line:12058",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1597",
          "to": "R3-12-47-3_node_1598",
          "length": 280.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1178",
          "object_declaration": "overhead_line:12059",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1598",
          "to": "R3-12-47-3_node_1599",
          "length": 120.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1179",
          "object_declaration": "overhead_line:12060",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1596",
          "to": "R3-12-47-3_node_1600",
          "length": 119.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1180",
          "object_declaration": "overhead_line:12061",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1600",
          "to": "R3-12-47-3_node_1601",
          "length": 161.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1181",
          "object_declaration": "overhead_line:12062",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1601",
          "to": "R3-12-47-3_node_1602",
          "length": 197.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1182",
          "object_declaration": "overhead_line:12063",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1602",
          "to": "R3-12-47-3_node_1603",
          "length": 242.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1183",
          "object_declaration": "overhead_line:12064",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1603",
          "to": "R3-12-47-3_node_1604",
          "length": 124.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1184",
          "object_declaration": "overhead_line:12065",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1603",
          "to": "R3-12-47-3_node_1606",
          "length": 68.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1185",
          "object_declaration": "overhead_line:12066",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1548",
          "to": "R3-12-47-3_node_1550",
          "length": 276.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1186",
          "object_declaration": "overhead_line:12067",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1548",
          "to": "R3-12-47-3_node_1605",
          "length": 125.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1187",
          "object_declaration": "overhead_line:12068",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1607",
          "to": "R3-12-47-3_node_1608",
          "length": 86.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1188",
          "object_declaration": "overhead_line:12069",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1608",
          "to": "R3-12-47-3_node_1609",
          "length": 231.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1189",
          "object_declaration": "overhead_line:12070",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1610",
          "to": "R3-12-47-3_node_1611",
          "length": 210.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1190",
          "object_declaration": "overhead_line:12071",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1611",
          "to": "R3-12-47-3_node_1612",
          "length": 145.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1191",
          "object_declaration": "overhead_line:12072",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1612",
          "to": "R3-12-47-3_node_1616",
          "length": 181.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1192",
          "object_declaration": "overhead_line:12075",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1606",
          "to": "R3-12-47-3_node_1617",
          "length": 315.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1193",
          "object_declaration": "overhead_line:12076",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1617",
          "to": "R3-12-47-3_node_1618",
          "length": 209.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1194",
          "object_declaration": "overhead_line:12077",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1618",
          "to": "R3-12-47-3_node_1619",
          "length": 167.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1195",
          "object_declaration": "overhead_line:12078",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1620",
          "to": "R3-12-47-3_node_1621",
          "length": 261.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1196",
          "object_declaration": "overhead_line:12079",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1621",
          "to": "R3-12-47-3_node_1622",
          "length": 96.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1197",
          "object_declaration": "overhead_line:12080",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1621",
          "to": "R3-12-47-3_node_1623",
          "length": 272.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1198",
          "object_declaration": "overhead_line:12081",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1623",
          "to": "R3-12-47-3_node_1624",
          "length": 219.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1199",
          "object_declaration": "overhead_line:12082",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1624",
          "to": "R3-12-47-3_node_1625",
          "length": 227.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1200",
          "object_declaration": "overhead_line:12083",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1625",
          "to": "R3-12-47-3_node_1627",
          "length": 96.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1201",
          "object_declaration": "overhead_line:12084",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1605",
          "to": "R3-12-47-3_node_1607",
          "length": 337.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1202",
          "object_declaration": "overhead_line:12085",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1605",
          "to": "R3-12-47-3_node_1610",
          "length": 200.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1203",
          "object_declaration": "overhead_line:12086",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1605",
          "to": "R3-12-47-3_node_1626",
          "length": 476.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1204",
          "object_declaration": "overhead_line:12087",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1627",
          "to": "R3-12-47-3_node_1628",
          "length": 238.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1205",
          "object_declaration": "overhead_line:12088",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1629",
          "to": "R3-12-47-3_node_1630",
          "length": 155.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1206",
          "object_declaration": "overhead_line:12089",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1630",
          "to": "R3-12-47-3_node_1631",
          "length": 212.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1207",
          "object_declaration": "overhead_line:12090",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1630",
          "to": "R3-12-47-3_node_1632",
          "length": 59.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1208",
          "object_declaration": "overhead_line:12091",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1634",
          "to": "R3-12-47-3_node_1635",
          "length": 222.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1209",
          "object_declaration": "overhead_line:12092",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1635",
          "to": "R3-12-47-3_node_1636",
          "length": 275.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1210",
          "object_declaration": "overhead_line:12093",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1636",
          "to": "R3-12-47-3_node_1637",
          "length": 334.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1211",
          "object_declaration": "overhead_line:12094",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1637",
          "to": "R3-12-47-3_node_1639",
          "length": 268.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1212",
          "object_declaration": "overhead_line:12095",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1626",
          "to": "R3-12-47-3_node_1638",
          "length": 396.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1213",
          "object_declaration": "overhead_line:12096",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1639",
          "to": "R3-12-47-3_node_1640",
          "length": 120.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1214",
          "object_declaration": "overhead_line:12097",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1639",
          "to": "R3-12-47-3_node_1642",
          "length": 452.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1215",
          "object_declaration": "overhead_line:12098",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1640",
          "to": "R3-12-47-3_node_1641",
          "length": 418.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1216",
          "object_declaration": "overhead_line:12099",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1642",
          "to": "R3-12-47-3_node_1643",
          "length": 137.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1217",
          "object_declaration": "overhead_line:12100",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1642",
          "to": "R3-12-47-3_node_1645",
          "length": 347.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1218",
          "object_declaration": "overhead_line:12101",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1643",
          "to": "R3-12-47-3_node_1644",
          "length": 255.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1219",
          "object_declaration": "overhead_line:12102",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1645",
          "to": "R3-12-47-3_node_1646",
          "length": 284.3,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R3-12-47-3_ol_1220",
          "object_declaration": "overhead_line:12103",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1646",
          "to": "R3-12-47-3_node_1647",
          "length": 300.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1221",
          "object_declaration": "overhead_line:12104",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1647",
          "to": "R3-12-47-3_node_1648",
          "length": 186.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1222",
          "object_declaration": "overhead_line:12105",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1648",
          "to": "R3-12-47-3_node_1650",
          "length": 188.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1223",
          "object_declaration": "overhead_line:12106",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1638",
          "to": "R3-12-47-3_node_1649",
          "length": 314.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1224",
          "object_declaration": "overhead_line:12107",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1650",
          "to": "R3-12-47-3_node_1653",
          "length": 184.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1225",
          "object_declaration": "overhead_line:12109",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1654",
          "to": "R3-12-47-3_node_1655",
          "length": 204.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1226",
          "object_declaration": "overhead_line:12110",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1655",
          "to": "R3-12-47-3_node_1656",
          "length": 190.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1227",
          "object_declaration": "overhead_line:12111",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1656",
          "to": "R3-12-47-3_node_1658",
          "length": 209.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1228",
          "object_declaration": "overhead_line:12114",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1661",
          "to": "R3-12-47-3_node_1663",
          "length": 255.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1229",
          "object_declaration": "overhead_line:12115",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1649",
          "to": "R3-12-47-3_node_1662",
          "length": 78.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1230",
          "object_declaration": "overhead_line:12116",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1664",
          "to": "R3-12-47-3_node_1665",
          "length": 194.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1231",
          "object_declaration": "overhead_line:12117",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1664",
          "to": "R3-12-47-3_node_1673",
          "length": 424.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1232",
          "object_declaration": "overhead_line:12118",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1665",
          "to": "R3-12-47-3_node_1667",
          "length": 164.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1233",
          "object_declaration": "overhead_line:12120",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1667",
          "to": "R3-12-47-3_node_1668",
          "length": 254.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1234",
          "object_declaration": "overhead_line:12121",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1668",
          "to": "R3-12-47-3_node_1669",
          "length": 319.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1235",
          "object_declaration": "overhead_line:12122",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1668",
          "to": "R3-12-47-3_node_1671",
          "length": 213.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1236",
          "object_declaration": "overhead_line:12123",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1669",
          "to": "R3-12-47-3_node_1670",
          "length": 348.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1237",
          "object_declaration": "overhead_line:12124",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1674",
          "to": "R3-12-47-3_node_126",
          "length": 241.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1238",
          "object_declaration": "overhead_line:12125",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1674",
          "to": "R3-12-47-3_node_1675",
          "length": 247.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1239",
          "object_declaration": "overhead_line:12126",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1675",
          "to": "R3-12-47-3_node_1676",
          "length": 223.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1240",
          "object_declaration": "overhead_line:12127",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1676",
          "to": "R3-12-47-3_node_1677",
          "length": 161.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1241",
          "object_declaration": "overhead_line:12128",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1676",
          "to": "R3-12-47-3_node_1688",
          "length": 34.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1242",
          "object_declaration": "overhead_line:12129",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1677",
          "to": "R3-12-47-3_node_1678",
          "length": 323.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1243",
          "object_declaration": "overhead_line:12130",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1678",
          "to": "R3-12-47-3_node_1679",
          "length": 344.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1244",
          "object_declaration": "overhead_line:12136",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1662",
          "to": "R3-12-47-3_node_1664",
          "length": 230.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1245",
          "object_declaration": "overhead_line:12137",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1662",
          "to": "R3-12-47-3_node_1685",
          "length": 557.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1246",
          "object_declaration": "overhead_line:12139",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1688",
          "to": "R3-12-47-3_node_1690",
          "length": 361.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1247",
          "object_declaration": "overhead_line:12140",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1689",
          "to": "R3-12-47-3_node_1692",
          "length": 171.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1248",
          "object_declaration": "overhead_line:12141",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1690",
          "to": "R3-12-47-3_node_1691",
          "length": 300.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1249",
          "object_declaration": "overhead_line:12142",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1692",
          "to": "R3-12-47-3_node_1693",
          "length": 298.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1250",
          "object_declaration": "overhead_line:12143",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1693",
          "to": "R3-12-47-3_node_1694",
          "length": 399.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1251",
          "object_declaration": "overhead_line:12144",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1694",
          "to": "R3-12-47-3_node_1695",
          "length": 455.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1252",
          "object_declaration": "overhead_line:12145",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1695",
          "to": "R3-12-47-3_node_1696",
          "length": 300.9,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1253",
          "object_declaration": "overhead_line:12146",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1696",
          "to": "R3-12-47-3_node_1697",
          "length": 300.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1254",
          "object_declaration": "overhead_line:12147",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1697",
          "to": "R3-12-47-3_node_1699",
          "length": 231.6,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1255",
          "object_declaration": "overhead_line:12148",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1685",
          "to": "R3-12-47-3_node_1698",
          "length": 199.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1256",
          "object_declaration": "overhead_line:12149",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1699",
          "to": "R3-12-47-3_node_1713",
          "length": 153.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1257",
          "object_declaration": "overhead_line:12150",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1701",
          "to": "R3-12-47-3_node_1702",
          "length": 201.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1258",
          "object_declaration": "overhead_line:12151",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1702",
          "to": "R3-12-47-3_node_1703",
          "length": 340.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1259",
          "object_declaration": "overhead_line:12152",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1703",
          "to": "R3-12-47-3_node_1704",
          "length": 298.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1260",
          "object_declaration": "overhead_line:12153",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1703",
          "to": "R3-12-47-3_node_1710",
          "length": 273.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1261",
          "object_declaration": "overhead_line:12154",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1704",
          "to": "R3-12-47-3_node_1705",
          "length": 300.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1262",
          "object_declaration": "overhead_line:12155",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1705",
          "to": "R3-12-47-3_node_1706",
          "length": 250.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1263",
          "object_declaration": "overhead_line:12156",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1706",
          "to": "R3-12-47-3_node_1707",
          "length": 243.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1264",
          "object_declaration": "overhead_line:12157",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1707",
          "to": "R3-12-47-3_node_1708",
          "length": 247.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1265",
          "object_declaration": "overhead_line:12158",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1708",
          "to": "R3-12-47-3_node_1709",
          "length": 10.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1266",
          "object_declaration": "overhead_line:12159",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1698",
          "to": "R3-12-47-3_node_1700",
          "length": 201.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1267",
          "object_declaration": "overhead_line:12160",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1698",
          "to": "R3-12-47-3_node_1712",
          "length": 399.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1268",
          "object_declaration": "overhead_line:12162",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1714",
          "to": "R3-12-47-3_node_1715",
          "length": 264.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1269",
          "object_declaration": "overhead_line:12163",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1715",
          "to": "R3-12-47-3_node_1716",
          "length": 373.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1270",
          "object_declaration": "overhead_line:12164",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1715",
          "to": "R3-12-47-3_node_1857",
          "length": 162.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1271",
          "object_declaration": "overhead_line:12165",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1716",
          "to": "R3-12-47-3_node_1717",
          "length": 131.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1272",
          "object_declaration": "overhead_line:12166",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1717",
          "to": "R3-12-47-3_node_1718",
          "length": 148.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1273",
          "object_declaration": "overhead_line:12167",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1718",
          "to": "R3-12-47-3_node_1719",
          "length": 82.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1274",
          "object_declaration": "overhead_line:12168",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1718",
          "to": "R3-12-47-3_node_1721",
          "length": 159.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1275",
          "object_declaration": "overhead_line:12169",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1719",
          "to": "R3-12-47-3_node_1720",
          "length": 288.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1276",
          "object_declaration": "overhead_line:12170",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1721",
          "to": "R3-12-47-3_node_1722",
          "length": 457.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1277",
          "object_declaration": "overhead_line:12171",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1722",
          "to": "R3-12-47-3_node_1724",
          "length": 355.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1278",
          "object_declaration": "overhead_line:12172",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1713",
          "to": "R3-12-47-3_node_1875",
          "length": 93.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1279",
          "object_declaration": "overhead_line:12173",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1713",
          "to": "R3-12-47-3_node_1879",
          "length": 181.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1280",
          "object_declaration": "overhead_line:12174",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1730",
          "to": "R3-12-47-3_node_1856",
          "length": 82.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1281",
          "object_declaration": "overhead_line:12175",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1732",
          "to": "R3-12-47-3_node_1733",
          "length": 224.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1282",
          "object_declaration": "overhead_line:12176",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1733",
          "to": "R3-12-47-3_node_1734",
          "length": 464.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1283",
          "object_declaration": "overhead_line:12177",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1733",
          "to": "R3-12-47-3_node_1774",
          "length": 243.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1284",
          "object_declaration": "overhead_line:12178",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1733",
          "to": "R3-12-47-3_node_1775",
          "length": 395.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1285",
          "object_declaration": "overhead_line:12179",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1734",
          "to": "R3-12-47-3_node_1735",
          "length": 36.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1286",
          "object_declaration": "overhead_line:12180",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1735",
          "to": "R3-12-47-3_node_1738",
          "length": 272.5,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1287",
          "object_declaration": "overhead_line:12181",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1735",
          "to": "R3-12-47-3_node_1744",
          "length": 195.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1288",
          "object_declaration": "overhead_line:12185",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1738",
          "to": "R3-12-47-3_node_1739",
          "length": 278.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1289",
          "object_declaration": "overhead_line:12186",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1739",
          "to": "R3-12-47-3_node_1740",
          "length": 107.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1290",
          "object_declaration": "overhead_line:12187",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1740",
          "to": "R3-12-47-3_node_1741",
          "length": 331.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1291",
          "object_declaration": "overhead_line:12188",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1741",
          "to": "R3-12-47-3_node_1742",
          "length": 192.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1292",
          "object_declaration": "overhead_line:12189",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1742",
          "to": "R3-12-47-3_node_1743",
          "length": 252.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1293",
          "object_declaration": "overhead_line:12190",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1744",
          "to": "R3-12-47-3_node_1745",
          "length": 219.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1294",
          "object_declaration": "overhead_line:12191",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1744",
          "to": "R3-12-47-3_node_1768",
          "length": 90.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1295",
          "object_declaration": "overhead_line:12192",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1745",
          "to": "R3-12-47-3_node_1746",
          "length": 360.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1296",
          "object_declaration": "overhead_line:12193",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1746",
          "to": "R3-12-47-3_node_1747",
          "length": 354.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1297",
          "object_declaration": "overhead_line:12194",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1746",
          "to": "R3-12-47-3_node_1749",
          "length": 265.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1298",
          "object_declaration": "overhead_line:12195",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1749",
          "to": "R3-12-47-3_node_1750",
          "length": 260.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1299",
          "object_declaration": "overhead_line:12196",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1750",
          "to": "R3-12-47-3_node_1751",
          "length": 513.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1300",
          "object_declaration": "overhead_line:12197",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1750",
          "to": "R3-12-47-3_node_1754",
          "length": 337.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1301",
          "object_declaration": "overhead_line:12198",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1751",
          "to": "R3-12-47-3_node_1752",
          "length": 340.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1302",
          "object_declaration": "overhead_line:12199",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1752",
          "to": "R3-12-47-3_node_1753",
          "length": 201.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1303",
          "object_declaration": "overhead_line:12200",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1754",
          "to": "R3-12-47-3_node_1755",
          "length": 174.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1304",
          "object_declaration": "overhead_line:12201",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1754",
          "to": "R3-12-47-3_node_1767",
          "length": 400.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1305",
          "object_declaration": "overhead_line:12202",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1755",
          "to": "R3-12-47-3_node_1756",
          "length": 400.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1306",
          "object_declaration": "overhead_line:12203",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1756",
          "to": "R3-12-47-3_node_1757",
          "length": 118.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1307",
          "object_declaration": "overhead_line:12204",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1757",
          "to": "R3-12-47-3_node_1758",
          "length": 135.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1308",
          "object_declaration": "overhead_line:12205",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1758",
          "to": "R3-12-47-3_node_1761",
          "length": 312.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1309",
          "object_declaration": "overhead_line:12206",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1759",
          "to": "R3-12-47-3_node_1760",
          "length": 228.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1310",
          "object_declaration": "overhead_line:12207",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1761",
          "to": "R3-12-47-3_node_1762",
          "length": 281.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1311",
          "object_declaration": "overhead_line:12208",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1762",
          "to": "R3-12-47-3_node_1763",
          "length": 300.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1312",
          "object_declaration": "overhead_line:12209",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1763",
          "to": "R3-12-47-3_node_1764",
          "length": 376.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1313",
          "object_declaration": "overhead_line:12210",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1763",
          "to": "R3-12-47-3_node_1765",
          "length": 226.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1314",
          "object_declaration": "overhead_line:12211",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1765",
          "to": "R3-12-47-3_node_1766",
          "length": 293.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1315",
          "object_declaration": "overhead_line:12214",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1760",
          "to": "R3-12-47-3_node_1809",
          "length": 105.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1316",
          "object_declaration": "overhead_line:12216",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1775",
          "to": "R3-12-47-3_node_1776",
          "length": 220.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1317",
          "object_declaration": "overhead_line:12217",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1775",
          "to": "R3-12-47-3_node_1777",
          "length": 299.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1318",
          "object_declaration": "overhead_line:12218",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1777",
          "to": "R3-12-47-3_node_1778",
          "length": 355.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1319",
          "object_declaration": "overhead_line:12219",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1779",
          "to": "R3-12-47-3_node_1780",
          "length": 80.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1320",
          "object_declaration": "overhead_line:12220",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1780",
          "to": "R3-12-47-3_node_1781",
          "length": 142.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1321",
          "object_declaration": "overhead_line:12221",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1780",
          "to": "R3-12-47-3_node_1796",
          "length": 337.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1322",
          "object_declaration": "overhead_line:12222",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1781",
          "to": "R3-12-47-3_node_1795",
          "length": 278.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1323",
          "object_declaration": "overhead_line:12236",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1796",
          "to": "R3-12-47-3_node_1798",
          "length": 447.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1324",
          "object_declaration": "overhead_line:12237",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1798",
          "to": "R3-12-47-3_node_1799",
          "length": 488.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1325",
          "object_declaration": "overhead_line:12238",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1799",
          "to": "R3-12-47-3_node_1800",
          "length": 277.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1326",
          "object_declaration": "overhead_line:12239",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1800",
          "to": "R3-12-47-3_node_1803",
          "length": 183.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1327",
          "object_declaration": "overhead_line:12241",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1803",
          "to": "R3-12-47-3_node_1804",
          "length": 229.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1328",
          "object_declaration": "overhead_line:12242",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1803",
          "to": "R3-12-47-3_node_1812",
          "length": 312.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1329",
          "object_declaration": "overhead_line:12243",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1804",
          "to": "R3-12-47-3_node_1805",
          "length": 343.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1330",
          "object_declaration": "overhead_line:12244",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1805",
          "to": "R3-12-47-3_node_1806",
          "length": 355.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1331",
          "object_declaration": "overhead_line:12245",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1806",
          "to": "R3-12-47-3_node_1807",
          "length": 330.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1332",
          "object_declaration": "overhead_line:12246",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1807",
          "to": "R3-12-47-3_node_1808",
          "length": 223.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1333",
          "object_declaration": "overhead_line:12247",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1808",
          "to": "R3-12-47-3_node_1810",
          "length": 97.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1334",
          "object_declaration": "overhead_line:12248",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1810",
          "to": "R3-12-47-3_node_1811",
          "length": 234.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1335",
          "object_declaration": "overhead_line:12249",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1812",
          "to": "R3-12-47-3_node_1813",
          "length": 288.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1336",
          "object_declaration": "overhead_line:12250",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1813",
          "to": "R3-12-47-3_node_1814",
          "length": 434.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1337",
          "object_declaration": "overhead_line:12251",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1813",
          "to": "R3-12-47-3_node_1815",
          "length": 700.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1338",
          "object_declaration": "overhead_line:12252",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1813",
          "to": "R3-12-47-3_node_1853",
          "length": 153.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1339",
          "object_declaration": "overhead_line:12253",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1815",
          "to": "R3-12-47-3_node_1816",
          "length": 225.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1340",
          "object_declaration": "overhead_line:12254",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1816",
          "to": "R3-12-47-3_node_1817",
          "length": 399.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1341",
          "object_declaration": "overhead_line:12255",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1816",
          "to": "R3-12-47-3_node_1851",
          "length": 306.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1342",
          "object_declaration": "overhead_line:12256",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1817",
          "to": "R3-12-47-3_node_1818",
          "length": 244.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1343",
          "object_declaration": "overhead_line:12257",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1817",
          "to": "R3-12-47-3_node_1822",
          "length": 144.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1344",
          "object_declaration": "overhead_line:12258",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1818",
          "to": "R3-12-47-3_node_1819",
          "length": 177.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1345",
          "object_declaration": "overhead_line:12259",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1819",
          "to": "R3-12-47-3_node_1821",
          "length": 159.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1346",
          "object_declaration": "overhead_line:12260",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1809",
          "to": "R3-12-47-3_node_1820",
          "length": 302.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1347",
          "object_declaration": "overhead_line:12261",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1822",
          "to": "R3-12-47-3_node_1826",
          "length": 184.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1348",
          "object_declaration": "overhead_line:12264",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1826",
          "to": "R3-12-47-3_node_1827",
          "length": 402.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1349",
          "object_declaration": "overhead_line:12265",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1826",
          "to": "R3-12-47-3_node_1850",
          "length": 334.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1350",
          "object_declaration": "overhead_line:12266",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1827",
          "to": "R3-12-47-3_node_1828",
          "length": 97.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1351",
          "object_declaration": "overhead_line:12267",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1827",
          "to": "R3-12-47-3_node_1831",
          "length": 480.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1352",
          "object_declaration": "overhead_line:12268",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1828",
          "to": "R3-12-47-3_node_1829",
          "length": 142.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1353",
          "object_declaration": "overhead_line:12269",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1829",
          "to": "R3-12-47-3_node_1830",
          "length": 10.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1354",
          "object_declaration": "overhead_line:12270",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1831",
          "to": "R3-12-47-3_node_1840",
          "length": 172.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1355",
          "object_declaration": "overhead_line:12272",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1820",
          "to": "R3-12-47-3_node_1835",
          "length": 81.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1356",
          "object_declaration": "overhead_line:12273",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1820",
          "to": "R3-12-47-3_node_1863",
          "length": 291.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1357",
          "object_declaration": "overhead_line:12274",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1712",
          "to": "R3-12-47-3_node_1834",
          "length": 398.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1358",
          "object_declaration": "overhead_line:12275",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1833",
          "to": "R3-12-47-3_node_1714",
          "length": 119.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1359",
          "object_declaration": "overhead_line:12279",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1840",
          "to": "R3-12-47-3_node_1841",
          "length": 329.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1360",
          "object_declaration": "overhead_line:12280",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1841",
          "to": "R3-12-47-3_node_1842",
          "length": 269.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1361",
          "object_declaration": "overhead_line:12281",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1841",
          "to": "R3-12-47-3_node_1845",
          "length": 270.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1362",
          "object_declaration": "overhead_line:12282",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1841",
          "to": "R3-12-47-3_node_1849",
          "length": 331.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1363",
          "object_declaration": "overhead_line:12283",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1842",
          "to": "R3-12-47-3_node_1843",
          "length": 302.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1364",
          "object_declaration": "overhead_line:12284",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1843",
          "to": "R3-12-47-3_node_1844",
          "length": 260.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1365",
          "object_declaration": "overhead_line:12285",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1845",
          "to": "R3-12-47-3_node_1847",
          "length": 101.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1366",
          "object_declaration": "overhead_line:12286",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1835",
          "to": "R3-12-47-3_node_1846",
          "length": 176.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1367",
          "object_declaration": "overhead_line:12287",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1835",
          "to": "R3-12-47-3_node_1862",
          "length": 242.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1368",
          "object_declaration": "overhead_line:12288",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1847",
          "to": "R3-12-47-3_node_1848",
          "length": 182.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1369",
          "object_declaration": "overhead_line:12289",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1851",
          "to": "R3-12-47-3_node_1852",
          "length": 191.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1370",
          "object_declaration": "overhead_line:12291",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1857",
          "to": "R3-12-47-3_node_1859",
          "length": 144.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1371",
          "object_declaration": "overhead_line:12292",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1846",
          "to": "R3-12-47-3_node_1858",
          "length": 186.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1372",
          "object_declaration": "overhead_line:12293",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1859",
          "to": "R3-12-47-3_node_1860",
          "length": 247.7,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1373",
          "object_declaration": "overhead_line:12294",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1860",
          "to": "R3-12-47-3_node_1861",
          "length": 147.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1374",
          "object_declaration": "overhead_line:12295",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1863",
          "to": "R3-12-47-3_node_1864",
          "length": 69.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1375",
          "object_declaration": "overhead_line:12296",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1863",
          "to": "R3-12-47-3_node_1866",
          "length": 213.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1376",
          "object_declaration": "overhead_line:12297",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1864",
          "to": "R3-12-47-3_node_1865",
          "length": 243.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1377",
          "object_declaration": "overhead_line:12298",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1866",
          "to": "R3-12-47-3_node_1867",
          "length": 115.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1378",
          "object_declaration": "overhead_line:12299",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1867",
          "to": "R3-12-47-3_node_1868",
          "length": 154.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1379",
          "object_declaration": "overhead_line:12300",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1867",
          "to": "R3-12-47-3_node_1870",
          "length": 238.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1380",
          "object_declaration": "overhead_line:12301",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1834",
          "to": "R3-12-47-3_node_1869",
          "length": 296.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1381",
          "object_declaration": "overhead_line:12302",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1724",
          "to": "R3-12-47-3_node_1725",
          "length": 295.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1382",
          "object_declaration": "overhead_line:12303",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1725",
          "to": "R3-12-47-3_node_1726",
          "length": 132.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1383",
          "object_declaration": "overhead_line:12304",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1725",
          "to": "R3-12-47-3_node_1730",
          "length": 633.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1384",
          "object_declaration": "overhead_line:12305",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1726",
          "to": "R3-12-47-3_node_1729",
          "length": 268.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_1385",
          "object_declaration": "overhead_line:12307",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1730",
          "to": "R3-12-47-3_node_1731",
          "length": 397.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1386",
          "object_declaration": "overhead_line:12308",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1870",
          "to": "R3-12-47-3_node_1871",
          "length": 139.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1387",
          "object_declaration": "overhead_line:12309",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1873",
          "to": "R3-12-47-3_node_1874",
          "length": 209.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_1388",
          "object_declaration": "overhead_line:12310",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1875",
          "to": "R3-12-47-3_node_1876",
          "length": 223.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1389",
          "object_declaration": "overhead_line:12311",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1876",
          "to": "R3-12-47-3_node_1877",
          "length": 102.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1390",
          "object_declaration": "overhead_line:12312",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1877",
          "to": "R3-12-47-3_node_1878",
          "length": 151.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1391",
          "object_declaration": "overhead_line:12313",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1879",
          "to": "R3-12-47-3_node_1880",
          "length": 180.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1392",
          "object_declaration": "overhead_line:12314",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1880",
          "to": "R3-12-47-3_node_1882",
          "length": 241.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1393",
          "object_declaration": "overhead_line:12315",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1869",
          "to": "R3-12-47-3_node_1881",
          "length": 550.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1394",
          "object_declaration": "overhead_line:12316",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1883",
          "to": "R3-12-47-3_node_1884",
          "length": 97.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1395",
          "object_declaration": "overhead_line:12317",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1884",
          "to": "R3-12-47-3_node_1885",
          "length": 242.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1396",
          "object_declaration": "overhead_line:12318",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1884",
          "to": "R3-12-47-3_node_1912",
          "length": 251.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1397",
          "object_declaration": "overhead_line:12319",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1885",
          "to": "R3-12-47-3_node_1886",
          "length": 445.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1398",
          "object_declaration": "overhead_line:12320",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1886",
          "to": "R3-12-47-3_node_1887",
          "length": 308.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1399",
          "object_declaration": "overhead_line:12321",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1887",
          "to": "R3-12-47-3_node_1888",
          "length": 312.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1400",
          "object_declaration": "overhead_line:12322",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1888",
          "to": "R3-12-47-3_node_1889",
          "length": 253.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1401",
          "object_declaration": "overhead_line:12323",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1889",
          "to": "R3-12-47-3_node_1890",
          "length": 133.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1402",
          "object_declaration": "overhead_line:12324",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1889",
          "to": "R3-12-47-3_node_1908",
          "length": 396.5,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1403",
          "object_declaration": "overhead_line:12325",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1890",
          "to": "R3-12-47-3_node_1891",
          "length": 211.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1404",
          "object_declaration": "overhead_line:12326",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1890",
          "to": "R3-12-47-3_node_1899",
          "length": 156.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1405",
          "object_declaration": "overhead_line:12327",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1891",
          "to": "R3-12-47-3_node_1893",
          "length": 221.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1406",
          "object_declaration": "overhead_line:12328",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1882",
          "to": "R3-12-47-3_node_1892",
          "length": 179.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1407",
          "object_declaration": "overhead_line:12329",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1882",
          "to": "R3-12-47-3_node_1903",
          "length": 283.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1408",
          "object_declaration": "overhead_line:12330",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1893",
          "to": "R3-12-47-3_node_1894",
          "length": 298.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1409",
          "object_declaration": "overhead_line:12331",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1894",
          "to": "R3-12-47-3_node_1895",
          "length": 100.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1410",
          "object_declaration": "overhead_line:12332",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1895",
          "to": "R3-12-47-3_node_1896",
          "length": 312.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1411",
          "object_declaration": "overhead_line:12333",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1896",
          "to": "R3-12-47-3_node_1897",
          "length": 111.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_1412",
          "object_declaration": "overhead_line:12334",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1896",
          "to": "R3-12-47-3_node_1898",
          "length": 165.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1413",
          "object_declaration": "overhead_line:12335",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1899",
          "to": "R3-12-47-3_node_1900",
          "length": 286.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1414",
          "object_declaration": "overhead_line:12336",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1899",
          "to": "R3-12-47-3_node_1906",
          "length": 299.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1415",
          "object_declaration": "overhead_line:12337",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1900",
          "to": "R3-12-47-3_node_1901",
          "length": 371.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1416",
          "object_declaration": "overhead_line:12338",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1900",
          "to": "R3-12-47-3_node_1904",
          "length": 206.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1417",
          "object_declaration": "overhead_line:12339",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1901",
          "to": "R3-12-47-3_node_1902",
          "length": 318.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1418",
          "object_declaration": "overhead_line:12340",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1904",
          "to": "R3-12-47-3_node_1905",
          "length": 224.5,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1419",
          "object_declaration": "overhead_line:12341",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1906",
          "to": "R3-12-47-3_node_1907",
          "length": 218.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1420",
          "object_declaration": "overhead_line:12342",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1908",
          "to": "R3-12-47-3_node_1909",
          "length": 500.3,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1421",
          "object_declaration": "overhead_line:12343",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1909",
          "to": "R3-12-47-3_node_1910",
          "length": 162.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1422",
          "object_declaration": "overhead_line:12344",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1910",
          "to": "R3-12-47-3_node_1911",
          "length": 385.6,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_1423",
          "object_declaration": "overhead_line:12345",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1912",
          "to": "R3-12-47-3_node_1913",
          "length": 139.6,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1424",
          "object_declaration": "overhead_line:12346",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1913",
          "to": "R3-12-47-3_node_1915",
          "length": 128.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1425",
          "object_declaration": "overhead_line:12347",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1903",
          "to": "R3-12-47-3_node_1914",
          "length": 282.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1426",
          "object_declaration": "overhead_line:12348",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1915",
          "to": "R3-12-47-3_node_1916",
          "length": 172.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1427",
          "object_declaration": "overhead_line:12349",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1916",
          "to": "R3-12-47-3_node_1917",
          "length": 185.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1428",
          "object_declaration": "overhead_line:12350",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1917",
          "to": "R3-12-47-3_node_1918",
          "length": 235.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1429",
          "object_declaration": "overhead_line:12351",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1918",
          "to": "R3-12-47-3_node_1919",
          "length": 314.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1430",
          "object_declaration": "overhead_line:12352",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1919",
          "to": "R3-12-47-3_node_1920",
          "length": 235.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1431",
          "object_declaration": "overhead_line:12353",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1920",
          "to": "R3-12-47-3_node_1921",
          "length": 240.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1432",
          "object_declaration": "overhead_line:12354",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1921",
          "to": "R3-12-47-3_node_1922",
          "length": 108.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1433",
          "object_declaration": "overhead_line:12355",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1922",
          "to": "R3-12-47-3_node_1923",
          "length": 265.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1434",
          "object_declaration": "overhead_line:12356",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1914",
          "to": "R3-12-47-3_node_125",
          "length": 351.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1435",
          "object_declaration": "overhead_line:12357",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1914",
          "to": "R3-12-47-3_node_1924",
          "length": 226.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1436",
          "object_declaration": "overhead_line:12358",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1914",
          "to": "R3-12-47-3_node_1925",
          "length": 329.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1437",
          "object_declaration": "overhead_line:12359",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1925",
          "to": "R3-12-47-3_node_1926",
          "length": 287.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1438",
          "object_declaration": "overhead_line:12360",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1925",
          "to": "R3-12-47-3_node_1927",
          "length": 266.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1439",
          "object_declaration": "overhead_line:12361",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1927",
          "to": "R3-12-47-3_node_1975",
          "length": 202.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1440",
          "object_declaration": "overhead_line:12362",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1928",
          "to": "R3-12-47-3_node_1929",
          "length": 298.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1441",
          "object_declaration": "overhead_line:12363",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1928",
          "to": "R3-12-47-3_node_1969",
          "length": 301.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1442",
          "object_declaration": "overhead_line:12364",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1929",
          "to": "R3-12-47-3_node_1930",
          "length": 300.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1443",
          "object_declaration": "overhead_line:12365",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1930",
          "to": "R3-12-47-3_node_1933",
          "length": 132.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1444",
          "object_declaration": "overhead_line:12366",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1930",
          "to": "R3-12-47-3_node_1960",
          "length": 239.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1445",
          "object_declaration": "overhead_line:12367",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1930",
          "to": "R3-12-47-3_node_1962",
          "length": 100.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1446",
          "object_declaration": "overhead_line:12368",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1931",
          "to": "R3-12-47-3_node_1935",
          "length": 161.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1447",
          "object_declaration": "overhead_line:12369",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1881",
          "to": "R3-12-47-3_node_1883",
          "length": 293.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_1448",
          "object_declaration": "overhead_line:12370",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1881",
          "to": "R3-12-47-3_node_1932",
          "length": 148.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1449",
          "object_declaration": "overhead_line:12371",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1933",
          "to": "R3-12-47-3_node_1934",
          "length": 264.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1450",
          "object_declaration": "overhead_line:12372",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1935",
          "to": "R3-12-47-3_node_1936",
          "length": 205.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1451",
          "object_declaration": "overhead_line:12373",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1936",
          "to": "R3-12-47-3_node_1937",
          "length": 235.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1452",
          "object_declaration": "overhead_line:12374",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1937",
          "to": "R3-12-47-3_node_1938",
          "length": 202.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1453",
          "object_declaration": "overhead_line:12375",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1938",
          "to": "R3-12-47-3_node_1939",
          "length": 269.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1454",
          "object_declaration": "overhead_line:12376",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1939",
          "to": "R3-12-47-3_node_1940",
          "length": 259.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1455",
          "object_declaration": "overhead_line:12377",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1940",
          "to": "R3-12-47-3_node_1941",
          "length": 233.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1456",
          "object_declaration": "overhead_line:12378",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1941",
          "to": "R3-12-47-3_node_1942",
          "length": 202.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1457",
          "object_declaration": "overhead_line:12379",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1942",
          "to": "R3-12-47-3_node_1944",
          "length": 197.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1458",
          "object_declaration": "overhead_line:12380",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1932",
          "to": "R3-12-47-3_node_1943",
          "length": 370.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1459",
          "object_declaration": "overhead_line:12381",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1944",
          "to": "R3-12-47-3_node_1945",
          "length": 303.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1460",
          "object_declaration": "overhead_line:12382",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1945",
          "to": "R3-12-47-3_node_1946",
          "length": 297.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1461",
          "object_declaration": "overhead_line:12383",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1946",
          "to": "R3-12-47-3_node_1947",
          "length": 158.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1462",
          "object_declaration": "overhead_line:12384",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1947",
          "to": "R3-12-47-3_node_1948",
          "length": 229.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1463",
          "object_declaration": "overhead_line:12385",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1948",
          "to": "R3-12-47-3_node_1949",
          "length": 268.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1464",
          "object_declaration": "overhead_line:12386",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1949",
          "to": "R3-12-47-3_node_1950",
          "length": 202.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1465",
          "object_declaration": "overhead_line:12387",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1950",
          "to": "R3-12-47-3_node_1951",
          "length": 243.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1466",
          "object_declaration": "overhead_line:12388",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1951",
          "to": "R3-12-47-3_node_1952",
          "length": 165.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1467",
          "object_declaration": "overhead_line:12389",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1952",
          "to": "R3-12-47-3_node_1953",
          "length": 88.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1468",
          "object_declaration": "overhead_line:12390",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1953",
          "to": "R3-12-47-3_node_1955",
          "length": 173.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1469",
          "object_declaration": "overhead_line:12391",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1943",
          "to": "R3-12-47-3_node_1954",
          "length": 494.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1470",
          "object_declaration": "overhead_line:12392",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1955",
          "to": "R3-12-47-3_node_1956",
          "length": 166.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1471",
          "object_declaration": "overhead_line:12393",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1956",
          "to": "R3-12-47-3_node_1957",
          "length": 187.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1472",
          "object_declaration": "overhead_line:12394",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1957",
          "to": "R3-12-47-3_node_1958",
          "length": 190.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1473",
          "object_declaration": "overhead_line:12395",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1958",
          "to": "R3-12-47-3_node_1959",
          "length": 247.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1474",
          "object_declaration": "overhead_line:12396",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1960",
          "to": "R3-12-47-3_node_1961",
          "length": 147.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1475",
          "object_declaration": "overhead_line:12397",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1962",
          "to": "R3-12-47-3_node_1963",
          "length": 430.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1476",
          "object_declaration": "overhead_line:12398",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1963",
          "to": "R3-12-47-3_node_1964",
          "length": 496.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1477",
          "object_declaration": "overhead_line:12399",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1964",
          "to": "R3-12-47-3_node_1966",
          "length": 117.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1478",
          "object_declaration": "overhead_line:12400",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1964",
          "to": "R3-12-47-3_node_1967",
          "length": 277.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1479",
          "object_declaration": "overhead_line:12401",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1954",
          "to": "R3-12-47-3_node_1965",
          "length": 194.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1480",
          "object_declaration": "overhead_line:12402",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1967",
          "to": "R3-12-47-3_node_1968",
          "length": 378.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1481",
          "object_declaration": "overhead_line:12403",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1969",
          "to": "R3-12-47-3_node_1970",
          "length": 183.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1482",
          "object_declaration": "overhead_line:12404",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1970",
          "to": "R3-12-47-3_node_1971",
          "length": 331.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1483",
          "object_declaration": "overhead_line:12405",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1971",
          "to": "R3-12-47-3_node_1972",
          "length": 247.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1484",
          "object_declaration": "overhead_line:12406",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1972",
          "to": "R3-12-47-3_node_1973",
          "length": 112.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1485",
          "object_declaration": "overhead_line:12407",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1973",
          "to": "R3-12-47-3_node_1974",
          "length": 210.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1486",
          "object_declaration": "overhead_line:12408",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1975",
          "to": "R3-12-47-3_node_1977",
          "length": 473.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1487",
          "object_declaration": "overhead_line:12409",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1965",
          "to": "R3-12-47-3_node_1976",
          "length": 332.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1488",
          "object_declaration": "overhead_line:12410",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1977",
          "to": "R3-12-47-3_node_1978",
          "length": 330.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1489",
          "object_declaration": "overhead_line:12411",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1978",
          "to": "R3-12-47-3_node_1995",
          "length": 297.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1490",
          "object_declaration": "overhead_line:12412",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1979",
          "to": "R3-12-47-3_node_1980",
          "length": 192.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1491",
          "object_declaration": "overhead_line:12413",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1980",
          "to": "R3-12-47-3_node_1981",
          "length": 352.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1492",
          "object_declaration": "overhead_line:12414",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1981",
          "to": "R3-12-47-3_node_1982",
          "length": 386.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1493",
          "object_declaration": "overhead_line:12415",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1982",
          "to": "R3-12-47-3_node_1983",
          "length": 310.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1494",
          "object_declaration": "overhead_line:12416",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1982",
          "to": "R3-12-47-3_node_1992",
          "length": 106.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1495",
          "object_declaration": "overhead_line:12417",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1983",
          "to": "R3-12-47-3_node_1984",
          "length": 305.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1496",
          "object_declaration": "overhead_line:12418",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1984",
          "to": "R3-12-47-3_node_1985",
          "length": 139.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1497",
          "object_declaration": "overhead_line:12419",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1985",
          "to": "R3-12-47-3_node_1986",
          "length": 417.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1498",
          "object_declaration": "overhead_line:12420",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1986",
          "to": "R3-12-47-3_node_1987",
          "length": 308.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1499",
          "object_declaration": "overhead_line:12421",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1987",
          "to": "R3-12-47-3_node_1989",
          "length": 234.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1500",
          "object_declaration": "overhead_line:12422",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1976",
          "to": "R3-12-47-3_node_1988",
          "length": 250.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1501",
          "object_declaration": "overhead_line:12423",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1989",
          "to": "R3-12-47-3_node_1990",
          "length": 323.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1502",
          "object_declaration": "overhead_line:12424",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1990",
          "to": "R3-12-47-3_node_1991",
          "length": 292.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1503",
          "object_declaration": "overhead_line:12425",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1992",
          "to": "R3-12-47-3_node_1993",
          "length": 300.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1504",
          "object_declaration": "overhead_line:12426",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1993",
          "to": "R3-12-47-3_node_1994",
          "length": 322.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1505",
          "object_declaration": "overhead_line:12427",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1995",
          "to": "R3-12-47-3_node_8",
          "length": 260.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1506",
          "object_declaration": "overhead_line:12428",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1995",
          "to": "R3-12-47-3_node_1996",
          "length": 185.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1507",
          "object_declaration": "overhead_line:12429",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1996",
          "to": "R3-12-47-3_node_1997",
          "length": 193.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1508",
          "object_declaration": "overhead_line:12430",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1997",
          "to": "R3-12-47-3_node_1998",
          "length": 75.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1509",
          "object_declaration": "overhead_line:12431",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1998",
          "to": "R3-12-47-3_node_5",
          "length": 101.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_1510",
          "object_declaration": "overhead_line:12432",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1988",
          "to": "R3-12-47-3_node_4",
          "length": 250.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_1511",
          "object_declaration": "overhead_line:107161",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_122",
          "to": "R3-12-47-3_node_121",
          "length": 120.0,
          "configuration": "line_configuration:25"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "object_declaration": "overhead_line_conductor:2",
          "rating.summer.continuous": 300.0,
          "geometric_mean_radius": "0.00600 ft",
          "resistance": 0.638,
          "inside_comments": [
            "//name 3/0 ACSR;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:3",
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00340 ft",
          "resistance": 0.286,
          "inside_comments": [
            "//name 4 CW;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:8",
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:10",
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.01203 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:11",
          "rating.summer.continuous": 858.0,
          "geometric_mean_radius": "0.02940 ft",
          "resistance": 0.163,
          "inside_comments": [
            "//name 636 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:12",
          "rating.summer.continuous": 530.0,
          "geometric_mean_radius": "0.02300 ft",
          "resistance": 0.303,
          "inside_comments": [
            "//name 336 ACSR;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "R3-12-47-3_switch_1",
          "object_declaration": "switch:12577",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1",
          "to": "R3-12-47-3_node_1999",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_2",
          "object_declaration": "switch:12578",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_413",
          "to": "R3-12-47-3_node_414",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_3",
          "object_declaration": "switch:12579",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_40",
          "to": "R3-12-47-3_node_51",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_4",
          "object_declaration": "switch:12580",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_97",
          "to": "R3-12-47-3_node_109",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_5",
          "object_declaration": "switch:12581",
          "phases": "BN",
          "from": "R3-12-47-3_node_231",
          "to": "R3-12-47-3_node_232",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_6",
          "object_declaration": "switch:12582",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_122",
          "to": "R3-12-47-3_node_240",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_7",
          "object_declaration": "switch:12583",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_260",
          "to": "R3-12-47-3_node_261",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_8",
          "object_declaration": "switch:12584",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_317",
          "to": "R3-12-47-3_node_318",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_9",
          "object_declaration": "switch:12585",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_335",
          "to": "R3-12-47-3_node_336",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_10",
          "object_declaration": "switch:12586",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_386",
          "to": "R3-12-47-3_node_2000",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_11",
          "object_declaration": "switch:12587",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_625",
          "to": "R3-12-47-3_node_637",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_12",
          "object_declaration": "switch:12588",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_668",
          "to": "R3-12-47-3_node_669",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_13",
          "object_declaration": "switch:12589",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_582",
          "to": "R3-12-47-3_node_780",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_14",
          "object_declaration": "switch:12590",
          "phases": "ACN",
          "from": "R3-12-47-3_node_824",
          "to": "R3-12-47-3_node_825",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_15",
          "object_declaration": "switch:12591",
          "phases": "CN",
          "from": "R3-12-47-3_node_1167",
          "to": "R3-12-47-3_node_1168",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_16",
          "object_declaration": "switch:12592",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1208",
          "to": "R3-12-47-3_node_1343",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_17",
          "object_declaration": "switch:12593",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1437",
          "to": "R3-12-47-3_node_1448",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_18",
          "object_declaration": "switch:12594",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1521",
          "to": "R3-12-47-3_node_1547",
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_switch_19",
          "object_declaration": "switch:12595",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_489",
          "to": "R3-12-47-3_node_502",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "R3-12-47-3_switch_20",
          "object_declaration": "switch:12596",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_527",
          "to": "R3-12-47-3_node_528",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "R3-12-47-3_switch_21",
          "object_declaration": "switch:12597",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1372",
          "to": "R3-12-47-3_node_1383",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "R3-12-47-3_xfmr_1",
          "object_declaration": "transformer:8832",
          "phases": "BS",
          "from": "R3-12-47-3_node_7",
          "to": "R3-12-47-3_tn_1",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_2",
          "object_declaration": "transformer:8833",
          "phases": "CS",
          "from": "R3-12-47-3_node_7",
          "to": "R3-12-47-3_tn_2",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_3",
          "object_declaration": "transformer:8834",
          "phases": "BS",
          "from": "R3-12-47-3_node_10",
          "to": "R3-12-47-3_tn_3",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_4",
          "object_declaration": "transformer:8835",
          "phases": "CS",
          "from": "R3-12-47-3_node_10",
          "to": "R3-12-47-3_tn_4",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_5",
          "object_declaration": "transformer:8836",
          "phases": "AS",
          "from": "R3-12-47-3_node_17",
          "to": "R3-12-47-3_tn_5",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_6",
          "object_declaration": "transformer:8837",
          "phases": "BS",
          "from": "R3-12-47-3_node_17",
          "to": "R3-12-47-3_tn_6",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_7",
          "object_declaration": "transformer:8838",
          "phases": "CS",
          "from": "R3-12-47-3_node_17",
          "to": "R3-12-47-3_tn_7",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_8",
          "object_declaration": "transformer:8839",
          "phases": "BS",
          "from": "R3-12-47-3_node_23",
          "to": "R3-12-47-3_tn_8",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_9",
          "object_declaration": "transformer:8840",
          "phases": "CS",
          "from": "R3-12-47-3_node_23",
          "to": "R3-12-47-3_tn_9",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_10",
          "object_declaration": "transformer:8841",
          "phases": "BS",
          "from": "R3-12-47-3_node_27",
          "to": "R3-12-47-3_tn_10",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_11",
          "object_declaration": "transformer:8842",
          "phases": "CS",
          "from": "R3-12-47-3_node_27",
          "to": "R3-12-47-3_tn_11",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_12",
          "object_declaration": "transformer:8843",
          "phases": "AS",
          "from": "R3-12-47-3_node_28",
          "to": "R3-12-47-3_tn_12",
          "configuration": "transformer_configuration:8787"
        },
        {
          "name": "R3-12-47-3_xfmr_13",
          "object_declaration": "transformer:8844",
          "phases": "BS",
          "from": "R3-12-47-3_node_28",
          "to": "R3-12-47-3_tn_13",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_14",
          "object_declaration": "transformer:8845",
          "phases": "CS",
          "from": "R3-12-47-3_node_28",
          "to": "R3-12-47-3_tn_14",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_15",
          "object_declaration": "transformer:8846",
          "phases": "BS",
          "from": "R3-12-47-3_node_31",
          "to": "R3-12-47-3_tn_15",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_16",
          "object_declaration": "transformer:8847",
          "phases": "CS",
          "from": "R3-12-47-3_node_31",
          "to": "R3-12-47-3_tn_16",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_17",
          "object_declaration": "transformer:8848",
          "phases": "BS",
          "from": "R3-12-47-3_node_34",
          "to": "R3-12-47-3_tn_17",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_18",
          "object_declaration": "transformer:8849",
          "phases": "CS",
          "from": "R3-12-47-3_node_34",
          "to": "R3-12-47-3_tn_18",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_19",
          "object_declaration": "transformer:8850",
          "phases": "BS",
          "from": "R3-12-47-3_node_35",
          "to": "R3-12-47-3_tn_19",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_20",
          "object_declaration": "transformer:8851",
          "phases": "CS",
          "from": "R3-12-47-3_node_35",
          "to": "R3-12-47-3_tn_20",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_21",
          "object_declaration": "transformer:8852",
          "phases": "BS",
          "from": "R3-12-47-3_node_36",
          "to": "R3-12-47-3_tn_21",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_22",
          "object_declaration": "transformer:8853",
          "phases": "CS",
          "from": "R3-12-47-3_node_36",
          "to": "R3-12-47-3_tn_22",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_23",
          "object_declaration": "transformer:8854",
          "phases": "BS",
          "from": "R3-12-47-3_node_38",
          "to": "R3-12-47-3_tn_23",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_24",
          "object_declaration": "transformer:8855",
          "phases": "CS",
          "from": "R3-12-47-3_node_38",
          "to": "R3-12-47-3_tn_24",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_25",
          "object_declaration": "transformer:8856",
          "phases": "BS",
          "from": "R3-12-47-3_node_43",
          "to": "R3-12-47-3_tn_25",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_26",
          "object_declaration": "transformer:8857",
          "phases": "CS",
          "from": "R3-12-47-3_node_43",
          "to": "R3-12-47-3_tn_26",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_27",
          "object_declaration": "transformer:8858",
          "phases": "BS",
          "from": "R3-12-47-3_node_45",
          "to": "R3-12-47-3_tn_27",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_28",
          "object_declaration": "transformer:8859",
          "phases": "CS",
          "from": "R3-12-47-3_node_45",
          "to": "R3-12-47-3_tn_28",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_29",
          "object_declaration": "transformer:8860",
          "phases": "BS",
          "from": "R3-12-47-3_node_44",
          "to": "R3-12-47-3_tn_29",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_30",
          "object_declaration": "transformer:8861",
          "phases": "CS",
          "from": "R3-12-47-3_node_44",
          "to": "R3-12-47-3_tn_30",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_31",
          "object_declaration": "transformer:8862",
          "phases": "BS",
          "from": "R3-12-47-3_node_50",
          "to": "R3-12-47-3_tn_31",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_32",
          "object_declaration": "transformer:8863",
          "phases": "CS",
          "from": "R3-12-47-3_node_50",
          "to": "R3-12-47-3_tn_32",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_33",
          "object_declaration": "transformer:8864",
          "phases": "BS",
          "from": "R3-12-47-3_node_61",
          "to": "R3-12-47-3_tn_33",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_34",
          "object_declaration": "transformer:8865",
          "phases": "CS",
          "from": "R3-12-47-3_node_61",
          "to": "R3-12-47-3_tn_34",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_35",
          "object_declaration": "transformer:8866",
          "phases": "BS",
          "from": "R3-12-47-3_node_60",
          "to": "R3-12-47-3_tn_35",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_36",
          "object_declaration": "transformer:8867",
          "phases": "CS",
          "from": "R3-12-47-3_node_60",
          "to": "R3-12-47-3_tn_36",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_37",
          "object_declaration": "transformer:8868",
          "phases": "BS",
          "from": "R3-12-47-3_node_58",
          "to": "R3-12-47-3_tn_37",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_38",
          "object_declaration": "transformer:8869",
          "phases": "CS",
          "from": "R3-12-47-3_node_58",
          "to": "R3-12-47-3_tn_38",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_39",
          "object_declaration": "transformer:8870",
          "phases": "BS",
          "from": "R3-12-47-3_node_59",
          "to": "R3-12-47-3_tn_39",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_40",
          "object_declaration": "transformer:8871",
          "phases": "CS",
          "from": "R3-12-47-3_node_59",
          "to": "R3-12-47-3_tn_40",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_41",
          "object_declaration": "transformer:8872",
          "phases": "BS",
          "from": "R3-12-47-3_node_62",
          "to": "R3-12-47-3_tn_41",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_42",
          "object_declaration": "transformer:8873",
          "phases": "CS",
          "from": "R3-12-47-3_node_62",
          "to": "R3-12-47-3_tn_42",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_43",
          "object_declaration": "transformer:8874",
          "phases": "BS",
          "from": "R3-12-47-3_node_65",
          "to": "R3-12-47-3_tn_43",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_44",
          "object_declaration": "transformer:8875",
          "phases": "CS",
          "from": "R3-12-47-3_node_65",
          "to": "R3-12-47-3_tn_44",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_45",
          "object_declaration": "transformer:8876",
          "phases": "BS",
          "from": "R3-12-47-3_node_67",
          "to": "R3-12-47-3_tn_45",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_46",
          "object_declaration": "transformer:8877",
          "phases": "CS",
          "from": "R3-12-47-3_node_67",
          "to": "R3-12-47-3_tn_46",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_47",
          "object_declaration": "transformer:8878",
          "phases": "BS",
          "from": "R3-12-47-3_node_70",
          "to": "R3-12-47-3_tn_47",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_48",
          "object_declaration": "transformer:8879",
          "phases": "CS",
          "from": "R3-12-47-3_node_70",
          "to": "R3-12-47-3_tn_48",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_49",
          "object_declaration": "transformer:8880",
          "phases": "BS",
          "from": "R3-12-47-3_node_71",
          "to": "R3-12-47-3_tn_49",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_50",
          "object_declaration": "transformer:8881",
          "phases": "CS",
          "from": "R3-12-47-3_node_71",
          "to": "R3-12-47-3_tn_50",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_51",
          "object_declaration": "transformer:8882",
          "phases": "BS",
          "from": "R3-12-47-3_node_78",
          "to": "R3-12-47-3_tn_51",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_52",
          "object_declaration": "transformer:8883",
          "phases": "CS",
          "from": "R3-12-47-3_node_78",
          "to": "R3-12-47-3_tn_52",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_53",
          "object_declaration": "transformer:8884",
          "phases": "BS",
          "from": "R3-12-47-3_node_73",
          "to": "R3-12-47-3_tn_53",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_54",
          "object_declaration": "transformer:8885",
          "phases": "CS",
          "from": "R3-12-47-3_node_73",
          "to": "R3-12-47-3_tn_54",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_55",
          "object_declaration": "transformer:8886",
          "phases": "BS",
          "from": "R3-12-47-3_node_77",
          "to": "R3-12-47-3_tn_55",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_56",
          "object_declaration": "transformer:8887",
          "phases": "CS",
          "from": "R3-12-47-3_node_77",
          "to": "R3-12-47-3_tn_56",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_57",
          "object_declaration": "transformer:8888",
          "phases": "BS",
          "from": "R3-12-47-3_node_79",
          "to": "R3-12-47-3_tn_57",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_58",
          "object_declaration": "transformer:8889",
          "phases": "CS",
          "from": "R3-12-47-3_node_79",
          "to": "R3-12-47-3_tn_58",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_59",
          "object_declaration": "transformer:8890",
          "phases": "BS",
          "from": "R3-12-47-3_node_83",
          "to": "R3-12-47-3_tn_59",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_60",
          "object_declaration": "transformer:8891",
          "phases": "CS",
          "from": "R3-12-47-3_node_83",
          "to": "R3-12-47-3_tn_60",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_61",
          "object_declaration": "transformer:8892",
          "phases": "BS",
          "from": "R3-12-47-3_node_82",
          "to": "R3-12-47-3_tn_61",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_62",
          "object_declaration": "transformer:8893",
          "phases": "CS",
          "from": "R3-12-47-3_node_82",
          "to": "R3-12-47-3_tn_62",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_63",
          "object_declaration": "transformer:8894",
          "phases": "BS",
          "from": "R3-12-47-3_node_86",
          "to": "R3-12-47-3_tn_63",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_64",
          "object_declaration": "transformer:8895",
          "phases": "CS",
          "from": "R3-12-47-3_node_86",
          "to": "R3-12-47-3_tn_64",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_65",
          "object_declaration": "transformer:8896",
          "phases": "BS",
          "from": "R3-12-47-3_node_89",
          "to": "R3-12-47-3_tn_65",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_66",
          "object_declaration": "transformer:8897",
          "phases": "CS",
          "from": "R3-12-47-3_node_89",
          "to": "R3-12-47-3_tn_66",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_67",
          "object_declaration": "transformer:8898",
          "phases": "BS",
          "from": "R3-12-47-3_node_118",
          "to": "R3-12-47-3_tn_67",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_68",
          "object_declaration": "transformer:8899",
          "phases": "CS",
          "from": "R3-12-47-3_node_118",
          "to": "R3-12-47-3_tn_68",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_69",
          "object_declaration": "transformer:8900",
          "phases": "BS",
          "from": "R3-12-47-3_node_98",
          "to": "R3-12-47-3_tn_69",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_70",
          "object_declaration": "transformer:8901",
          "phases": "CS",
          "from": "R3-12-47-3_node_98",
          "to": "R3-12-47-3_tn_70",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_71",
          "object_declaration": "transformer:8902",
          "phases": "BS",
          "from": "R3-12-47-3_node_116",
          "to": "R3-12-47-3_tn_71",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_72",
          "object_declaration": "transformer:8903",
          "phases": "CS",
          "from": "R3-12-47-3_node_116",
          "to": "R3-12-47-3_tn_72",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_73",
          "object_declaration": "transformer:8904",
          "phases": "BS",
          "from": "R3-12-47-3_node_103",
          "to": "R3-12-47-3_tn_73",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_74",
          "object_declaration": "transformer:8905",
          "phases": "CS",
          "from": "R3-12-47-3_node_103",
          "to": "R3-12-47-3_tn_74",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_75",
          "object_declaration": "transformer:8906",
          "phases": "BS",
          "from": "R3-12-47-3_node_104",
          "to": "R3-12-47-3_tn_75",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_76",
          "object_declaration": "transformer:8907",
          "phases": "CS",
          "from": "R3-12-47-3_node_104",
          "to": "R3-12-47-3_tn_76",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_77",
          "object_declaration": "transformer:8908",
          "phases": "BS",
          "from": "R3-12-47-3_node_106",
          "to": "R3-12-47-3_tn_77",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_78",
          "object_declaration": "transformer:8909",
          "phases": "CS",
          "from": "R3-12-47-3_node_106",
          "to": "R3-12-47-3_tn_78",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_79",
          "object_declaration": "transformer:8910",
          "phases": "BS",
          "from": "R3-12-47-3_node_107",
          "to": "R3-12-47-3_tn_79",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_80",
          "object_declaration": "transformer:8911",
          "phases": "CS",
          "from": "R3-12-47-3_node_107",
          "to": "R3-12-47-3_tn_80",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_81",
          "object_declaration": "transformer:8912",
          "phases": "BS",
          "from": "R3-12-47-3_node_111",
          "to": "R3-12-47-3_tn_81",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_82",
          "object_declaration": "transformer:8913",
          "phases": "CS",
          "from": "R3-12-47-3_node_111",
          "to": "R3-12-47-3_tn_82",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_83",
          "object_declaration": "transformer:8914",
          "phases": "BS",
          "from": "R3-12-47-3_node_115",
          "to": "R3-12-47-3_tn_83",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_84",
          "object_declaration": "transformer:8915",
          "phases": "CS",
          "from": "R3-12-47-3_node_115",
          "to": "R3-12-47-3_tn_84",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_85",
          "object_declaration": "transformer:8916",
          "phases": "BS",
          "from": "R3-12-47-3_node_124",
          "to": "R3-12-47-3_tn_85",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_86",
          "object_declaration": "transformer:8917",
          "phases": "CS",
          "from": "R3-12-47-3_node_124",
          "to": "R3-12-47-3_tn_86",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_87",
          "object_declaration": "transformer:8918",
          "phases": "AS",
          "from": "R3-12-47-3_node_136",
          "to": "R3-12-47-3_tn_87",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_88",
          "object_declaration": "transformer:8919",
          "phases": "BS",
          "from": "R3-12-47-3_node_136",
          "to": "R3-12-47-3_tn_88",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_89",
          "object_declaration": "transformer:8920",
          "phases": "CS",
          "from": "R3-12-47-3_node_136",
          "to": "R3-12-47-3_tn_89",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_90",
          "object_declaration": "transformer:8921",
          "phases": "AS",
          "from": "R3-12-47-3_node_134",
          "to": "R3-12-47-3_tn_90",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_91",
          "object_declaration": "transformer:8922",
          "phases": "BS",
          "from": "R3-12-47-3_node_134",
          "to": "R3-12-47-3_tn_91",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_92",
          "object_declaration": "transformer:8923",
          "phases": "CS",
          "from": "R3-12-47-3_node_134",
          "to": "R3-12-47-3_tn_92",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_93",
          "object_declaration": "transformer:8924",
          "phases": "CS",
          "from": "R3-12-47-3_node_227",
          "to": "R3-12-47-3_tn_93",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_94",
          "object_declaration": "transformer:8925",
          "phases": "CS",
          "from": "R3-12-47-3_node_229",
          "to": "R3-12-47-3_tn_94",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_95",
          "object_declaration": "transformer:8926",
          "phases": "CS",
          "from": "R3-12-47-3_node_230",
          "to": "R3-12-47-3_tn_95",
          "configuration": "transformer_configuration:8824"
        },
        {
          "name": "R3-12-47-3_xfmr_96",
          "object_declaration": "transformer:8927",
          "phases": "BS",
          "from": "R3-12-47-3_node_239",
          "to": "R3-12-47-3_tn_96",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_97",
          "object_declaration": "transformer:8928",
          "phases": "BS",
          "from": "R3-12-47-3_node_234",
          "to": "R3-12-47-3_tn_97",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_98",
          "object_declaration": "transformer:8929",
          "phases": "BS",
          "from": "R3-12-47-3_node_238",
          "to": "R3-12-47-3_tn_98",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_99",
          "object_declaration": "transformer:8930",
          "phases": "BS",
          "from": "R3-12-47-3_node_235",
          "to": "R3-12-47-3_tn_99",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_100",
          "object_declaration": "transformer:8931",
          "phases": "BS",
          "from": "R3-12-47-3_node_236",
          "to": "R3-12-47-3_tn_100",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_101",
          "object_declaration": "transformer:8932",
          "phases": "BS",
          "from": "R3-12-47-3_node_237",
          "to": "R3-12-47-3_tn_101",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_102",
          "object_declaration": "transformer:8933",
          "phases": "AS",
          "from": "R3-12-47-3_node_241",
          "to": "R3-12-47-3_tn_102",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_103",
          "object_declaration": "transformer:8934",
          "phases": "BS",
          "from": "R3-12-47-3_node_241",
          "to": "R3-12-47-3_tn_103",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_104",
          "object_declaration": "transformer:8935",
          "phases": "CS",
          "from": "R3-12-47-3_node_241",
          "to": "R3-12-47-3_tn_104",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_105",
          "object_declaration": "transformer:8936",
          "phases": "AS",
          "from": "R3-12-47-3_node_245",
          "to": "R3-12-47-3_tn_105",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_106",
          "object_declaration": "transformer:8937",
          "phases": "CS",
          "from": "R3-12-47-3_node_245",
          "to": "R3-12-47-3_tn_106",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_107",
          "object_declaration": "transformer:8938",
          "phases": "AS",
          "from": "R3-12-47-3_node_247",
          "to": "R3-12-47-3_tn_107",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_108",
          "object_declaration": "transformer:8939",
          "phases": "CS",
          "from": "R3-12-47-3_node_247",
          "to": "R3-12-47-3_tn_108",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_109",
          "object_declaration": "transformer:8940",
          "phases": "AS",
          "from": "R3-12-47-3_node_250",
          "to": "R3-12-47-3_tn_109",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_110",
          "object_declaration": "transformer:8941",
          "phases": "CS",
          "from": "R3-12-47-3_node_250",
          "to": "R3-12-47-3_tn_110",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_111",
          "object_declaration": "transformer:8942",
          "phases": "AS",
          "from": "R3-12-47-3_node_256",
          "to": "R3-12-47-3_tn_111",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_112",
          "object_declaration": "transformer:8943",
          "phases": "BS",
          "from": "R3-12-47-3_node_256",
          "to": "R3-12-47-3_tn_112",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_113",
          "object_declaration": "transformer:8944",
          "phases": "AS",
          "from": "R3-12-47-3_node_254",
          "to": "R3-12-47-3_tn_113",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_114",
          "object_declaration": "transformer:8945",
          "phases": "CS",
          "from": "R3-12-47-3_node_269",
          "to": "R3-12-47-3_tn_114",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_115",
          "object_declaration": "transformer:8946",
          "phases": "AS",
          "from": "R3-12-47-3_node_270",
          "to": "R3-12-47-3_tn_115",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_116",
          "object_declaration": "transformer:8947",
          "phases": "BS",
          "from": "R3-12-47-3_node_270",
          "to": "R3-12-47-3_tn_116",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_117",
          "object_declaration": "transformer:8948",
          "phases": "CS",
          "from": "R3-12-47-3_node_270",
          "to": "R3-12-47-3_tn_117",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_118",
          "object_declaration": "transformer:8949",
          "phases": "AS",
          "from": "R3-12-47-3_node_1501",
          "to": "R3-12-47-3_tn_118",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_119",
          "object_declaration": "transformer:8950",
          "phases": "BS",
          "from": "R3-12-47-3_node_1501",
          "to": "R3-12-47-3_tn_119",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_120",
          "object_declaration": "transformer:8951",
          "phases": "CS",
          "from": "R3-12-47-3_node_268",
          "to": "R3-12-47-3_tn_120",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_121",
          "object_declaration": "transformer:8952",
          "phases": "AS",
          "from": "R3-12-47-3_node_283",
          "to": "R3-12-47-3_tn_121",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_122",
          "object_declaration": "transformer:8953",
          "phases": "CS",
          "from": "R3-12-47-3_node_283",
          "to": "R3-12-47-3_tn_122",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_123",
          "object_declaration": "transformer:8954",
          "phases": "AS",
          "from": "R3-12-47-3_node_285",
          "to": "R3-12-47-3_tn_123",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_124",
          "object_declaration": "transformer:8955",
          "phases": "CS",
          "from": "R3-12-47-3_node_285",
          "to": "R3-12-47-3_tn_124",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_125",
          "object_declaration": "transformer:8956",
          "phases": "AS",
          "from": "R3-12-47-3_node_321",
          "to": "R3-12-47-3_tn_125",
          "configuration": "transformer_configuration:8791"
        },
        {
          "name": "R3-12-47-3_xfmr_126",
          "object_declaration": "transformer:8957",
          "phases": "BS",
          "from": "R3-12-47-3_node_321",
          "to": "R3-12-47-3_tn_126",
          "configuration": "transformer_configuration:8810"
        },
        {
          "name": "R3-12-47-3_xfmr_127",
          "object_declaration": "transformer:8958",
          "phases": "CS",
          "from": "R3-12-47-3_node_321",
          "to": "R3-12-47-3_tn_127",
          "configuration": "transformer_configuration:8825"
        },
        {
          "name": "R3-12-47-3_xfmr_128",
          "object_declaration": "transformer:8959",
          "phases": "AS",
          "from": "R3-12-47-3_node_1445",
          "to": "R3-12-47-3_tn_128",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_129",
          "object_declaration": "transformer:8960",
          "phases": "BS",
          "from": "R3-12-47-3_node_1445",
          "to": "R3-12-47-3_tn_129",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_130",
          "object_declaration": "transformer:8961",
          "phases": "CS",
          "from": "R3-12-47-3_node_1445",
          "to": "R3-12-47-3_tn_130",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_131",
          "object_declaration": "transformer:8962",
          "phases": "AS",
          "from": "R3-12-47-3_node_329",
          "to": "R3-12-47-3_tn_131",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_132",
          "object_declaration": "transformer:8963",
          "phases": "BS",
          "from": "R3-12-47-3_node_329",
          "to": "R3-12-47-3_tn_132",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_133",
          "object_declaration": "transformer:8964",
          "phases": "AS",
          "from": "R3-12-47-3_node_328",
          "to": "R3-12-47-3_tn_133",
          "configuration": "transformer_configuration:8792"
        },
        {
          "name": "R3-12-47-3_xfmr_134",
          "object_declaration": "transformer:8965",
          "phases": "BS",
          "from": "R3-12-47-3_node_328",
          "to": "R3-12-47-3_tn_134",
          "configuration": "transformer_configuration:8811"
        },
        {
          "name": "R3-12-47-3_xfmr_135",
          "object_declaration": "transformer:8966",
          "phases": "CS",
          "from": "R3-12-47-3_node_328",
          "to": "R3-12-47-3_tn_135",
          "configuration": "transformer_configuration:8826"
        },
        {
          "name": "R3-12-47-3_xfmr_136",
          "object_declaration": "transformer:8967",
          "phases": "AS",
          "from": "R3-12-47-3_node_327",
          "to": "R3-12-47-3_tn_136",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_137",
          "object_declaration": "transformer:8968",
          "phases": "BS",
          "from": "R3-12-47-3_node_327",
          "to": "R3-12-47-3_tn_137",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_138",
          "object_declaration": "transformer:8969",
          "phases": "CS",
          "from": "R3-12-47-3_node_327",
          "to": "R3-12-47-3_tn_138",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_139",
          "object_declaration": "transformer:8970",
          "phases": "BS",
          "from": "R3-12-47-3_node_312",
          "to": "R3-12-47-3_tn_139",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_140",
          "object_declaration": "transformer:8971",
          "phases": "AS",
          "from": "R3-12-47-3_node_333",
          "to": "R3-12-47-3_tn_140",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_141",
          "object_declaration": "transformer:8972",
          "phases": "BS",
          "from": "R3-12-47-3_node_333",
          "to": "R3-12-47-3_tn_141",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_142",
          "object_declaration": "transformer:8973",
          "phases": "CS",
          "from": "R3-12-47-3_node_333",
          "to": "R3-12-47-3_tn_142",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_143",
          "object_declaration": "transformer:8974",
          "phases": "AS",
          "from": "R3-12-47-3_node_338",
          "to": "R3-12-47-3_tn_143",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_144",
          "object_declaration": "transformer:8975",
          "phases": "BS",
          "from": "R3-12-47-3_node_338",
          "to": "R3-12-47-3_tn_144",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_145",
          "object_declaration": "transformer:8976",
          "phases": "CS",
          "from": "R3-12-47-3_node_338",
          "to": "R3-12-47-3_tn_145",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_146",
          "object_declaration": "transformer:8977",
          "phases": "AS",
          "from": "R3-12-47-3_node_390",
          "to": "R3-12-47-3_tn_146",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_147",
          "object_declaration": "transformer:8978",
          "phases": "BS",
          "from": "R3-12-47-3_node_390",
          "to": "R3-12-47-3_tn_147",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_148",
          "object_declaration": "transformer:8979",
          "phases": "CS",
          "from": "R3-12-47-3_node_390",
          "to": "R3-12-47-3_tn_148",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_149",
          "object_declaration": "transformer:8980",
          "phases": "AS",
          "from": "R3-12-47-3_node_356",
          "to": "R3-12-47-3_tn_149",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_150",
          "object_declaration": "transformer:8981",
          "phases": "BS",
          "from": "R3-12-47-3_node_356",
          "to": "R3-12-47-3_tn_150",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_151",
          "object_declaration": "transformer:8982",
          "phases": "CS",
          "from": "R3-12-47-3_node_356",
          "to": "R3-12-47-3_tn_151",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_152",
          "object_declaration": "transformer:8983",
          "phases": "AS",
          "from": "R3-12-47-3_node_345",
          "to": "R3-12-47-3_tn_152",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_153",
          "object_declaration": "transformer:8984",
          "phases": "BS",
          "from": "R3-12-47-3_node_345",
          "to": "R3-12-47-3_tn_153",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_154",
          "object_declaration": "transformer:8985",
          "phases": "AS",
          "from": "R3-12-47-3_node_346",
          "to": "R3-12-47-3_tn_154",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_155",
          "object_declaration": "transformer:8986",
          "phases": "BS",
          "from": "R3-12-47-3_node_346",
          "to": "R3-12-47-3_tn_155",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_156",
          "object_declaration": "transformer:8987",
          "phases": "AS",
          "from": "R3-12-47-3_node_350",
          "to": "R3-12-47-3_tn_156",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_157",
          "object_declaration": "transformer:8988",
          "phases": "BS",
          "from": "R3-12-47-3_node_350",
          "to": "R3-12-47-3_tn_157",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_158",
          "object_declaration": "transformer:8989",
          "phases": "AS",
          "from": "R3-12-47-3_node_349",
          "to": "R3-12-47-3_tn_158",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_159",
          "object_declaration": "transformer:8990",
          "phases": "BS",
          "from": "R3-12-47-3_node_349",
          "to": "R3-12-47-3_tn_159",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_160",
          "object_declaration": "transformer:8991",
          "phases": "AS",
          "from": "R3-12-47-3_node_1431",
          "to": "R3-12-47-3_tn_160",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_161",
          "object_declaration": "transformer:8992",
          "phases": "BS",
          "from": "R3-12-47-3_node_1431",
          "to": "R3-12-47-3_tn_161",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_162",
          "object_declaration": "transformer:8993",
          "phases": "CS",
          "from": "R3-12-47-3_node_1431",
          "to": "R3-12-47-3_tn_162",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_163",
          "object_declaration": "transformer:8994",
          "phases": "AS",
          "from": "R3-12-47-3_node_353",
          "to": "R3-12-47-3_tn_163",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_164",
          "object_declaration": "transformer:8995",
          "phases": "BS",
          "from": "R3-12-47-3_node_353",
          "to": "R3-12-47-3_tn_164",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_165",
          "object_declaration": "transformer:8996",
          "phases": "AS",
          "from": "R3-12-47-3_node_355",
          "to": "R3-12-47-3_tn_165",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_166",
          "object_declaration": "transformer:8997",
          "phases": "BS",
          "from": "R3-12-47-3_node_355",
          "to": "R3-12-47-3_tn_166",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_167",
          "object_declaration": "transformer:8998",
          "phases": "AS",
          "from": "R3-12-47-3_node_354",
          "to": "R3-12-47-3_tn_167",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_168",
          "object_declaration": "transformer:8999",
          "phases": "BS",
          "from": "R3-12-47-3_node_354",
          "to": "R3-12-47-3_tn_168",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_169",
          "object_declaration": "transformer:9000",
          "phases": "AS",
          "from": "R3-12-47-3_node_360",
          "to": "R3-12-47-3_tn_169",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_170",
          "object_declaration": "transformer:9001",
          "phases": "AS",
          "from": "R3-12-47-3_node_362",
          "to": "R3-12-47-3_tn_170",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_171",
          "object_declaration": "transformer:9002",
          "phases": "BS",
          "from": "R3-12-47-3_node_362",
          "to": "R3-12-47-3_tn_171",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_172",
          "object_declaration": "transformer:9003",
          "phases": "CS",
          "from": "R3-12-47-3_node_362",
          "to": "R3-12-47-3_tn_172",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_173",
          "object_declaration": "transformer:9004",
          "phases": "AS",
          "from": "R3-12-47-3_node_388",
          "to": "R3-12-47-3_tn_173",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_174",
          "object_declaration": "transformer:9005",
          "phases": "BS",
          "from": "R3-12-47-3_node_388",
          "to": "R3-12-47-3_tn_174",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_175",
          "object_declaration": "transformer:9006",
          "phases": "AS",
          "from": "R3-12-47-3_node_363",
          "to": "R3-12-47-3_tn_175",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_176",
          "object_declaration": "transformer:9007",
          "phases": "BS",
          "from": "R3-12-47-3_node_363",
          "to": "R3-12-47-3_tn_176",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_177",
          "object_declaration": "transformer:9008",
          "phases": "CS",
          "from": "R3-12-47-3_node_363",
          "to": "R3-12-47-3_tn_177",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_178",
          "object_declaration": "transformer:9009",
          "phases": "AS",
          "from": "R3-12-47-3_node_1430",
          "to": "R3-12-47-3_tn_178",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_179",
          "object_declaration": "transformer:9010",
          "phases": "BS",
          "from": "R3-12-47-3_node_1430",
          "to": "R3-12-47-3_tn_179",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_180",
          "object_declaration": "transformer:9011",
          "phases": "AS",
          "from": "R3-12-47-3_node_366",
          "to": "R3-12-47-3_tn_180",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_181",
          "object_declaration": "transformer:9012",
          "phases": "AS",
          "from": "R3-12-47-3_node_367",
          "to": "R3-12-47-3_tn_181",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_182",
          "object_declaration": "transformer:9013",
          "phases": "AS",
          "from": "R3-12-47-3_node_384",
          "to": "R3-12-47-3_tn_182",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_183",
          "object_declaration": "transformer:9014",
          "phases": "BS",
          "from": "R3-12-47-3_node_384",
          "to": "R3-12-47-3_tn_183",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_184",
          "object_declaration": "transformer:9015",
          "phases": "CS",
          "from": "R3-12-47-3_node_384",
          "to": "R3-12-47-3_tn_184",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_185",
          "object_declaration": "transformer:9016",
          "phases": "BS",
          "from": "R3-12-47-3_node_370",
          "to": "R3-12-47-3_tn_185",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_186",
          "object_declaration": "transformer:9017",
          "phases": "CS",
          "from": "R3-12-47-3_node_370",
          "to": "R3-12-47-3_tn_186",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_187",
          "object_declaration": "transformer:9018",
          "phases": "BS",
          "from": "R3-12-47-3_node_371",
          "to": "R3-12-47-3_tn_187",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_188",
          "object_declaration": "transformer:9019",
          "phases": "CS",
          "from": "R3-12-47-3_node_371",
          "to": "R3-12-47-3_tn_188",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_189",
          "object_declaration": "transformer:9020",
          "phases": "BS",
          "from": "R3-12-47-3_node_375",
          "to": "R3-12-47-3_tn_189",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_190",
          "object_declaration": "transformer:9021",
          "phases": "CS",
          "from": "R3-12-47-3_node_375",
          "to": "R3-12-47-3_tn_190",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_191",
          "object_declaration": "transformer:9022",
          "phases": "BS",
          "from": "R3-12-47-3_node_374",
          "to": "R3-12-47-3_tn_191",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_192",
          "object_declaration": "transformer:9023",
          "phases": "CS",
          "from": "R3-12-47-3_node_374",
          "to": "R3-12-47-3_tn_192",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_193",
          "object_declaration": "transformer:9024",
          "phases": "BS",
          "from": "R3-12-47-3_node_378",
          "to": "R3-12-47-3_tn_193",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_194",
          "object_declaration": "transformer:9025",
          "phases": "CS",
          "from": "R3-12-47-3_node_378",
          "to": "R3-12-47-3_tn_194",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_195",
          "object_declaration": "transformer:9026",
          "phases": "AS",
          "from": "R3-12-47-3_node_377",
          "to": "R3-12-47-3_tn_195",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_196",
          "object_declaration": "transformer:9027",
          "phases": "BS",
          "from": "R3-12-47-3_node_377",
          "to": "R3-12-47-3_tn_196",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_197",
          "object_declaration": "transformer:9028",
          "phases": "CS",
          "from": "R3-12-47-3_node_377",
          "to": "R3-12-47-3_tn_197",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_198",
          "object_declaration": "transformer:9029",
          "phases": "CS",
          "from": "R3-12-47-3_node_381",
          "to": "R3-12-47-3_tn_198",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_199",
          "object_declaration": "transformer:9030",
          "phases": "BS",
          "from": "R3-12-47-3_node_383",
          "to": "R3-12-47-3_tn_199",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_200",
          "object_declaration": "transformer:9031",
          "phases": "CS",
          "from": "R3-12-47-3_node_383",
          "to": "R3-12-47-3_tn_200",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_201",
          "object_declaration": "transformer:9032",
          "phases": "AS",
          "from": "R3-12-47-3_node_387",
          "to": "R3-12-47-3_tn_201",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_202",
          "object_declaration": "transformer:9033",
          "phases": "CS",
          "from": "R3-12-47-3_node_387",
          "to": "R3-12-47-3_tn_202",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_203",
          "object_declaration": "transformer:9034",
          "phases": "AS",
          "from": "R3-12-47-3_node_389",
          "to": "R3-12-47-3_tn_203",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_204",
          "object_declaration": "transformer:9035",
          "phases": "BS",
          "from": "R3-12-47-3_node_389",
          "to": "R3-12-47-3_tn_204",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_205",
          "object_declaration": "transformer:9036",
          "phases": "CS",
          "from": "R3-12-47-3_node_389",
          "to": "R3-12-47-3_tn_205",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_206",
          "object_declaration": "transformer:9037",
          "phases": "BS",
          "from": "R3-12-47-3_node_393",
          "to": "R3-12-47-3_tn_206",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_207",
          "object_declaration": "transformer:9038",
          "phases": "CS",
          "from": "R3-12-47-3_node_393",
          "to": "R3-12-47-3_tn_207",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_208",
          "object_declaration": "transformer:9039",
          "phases": "BS",
          "from": "R3-12-47-3_node_395",
          "to": "R3-12-47-3_tn_208",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_209",
          "object_declaration": "transformer:9040",
          "phases": "CS",
          "from": "R3-12-47-3_node_395",
          "to": "R3-12-47-3_tn_209",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_210",
          "object_declaration": "transformer:9041",
          "phases": "BS",
          "from": "R3-12-47-3_node_396",
          "to": "R3-12-47-3_tn_210",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_211",
          "object_declaration": "transformer:9042",
          "phases": "CS",
          "from": "R3-12-47-3_node_396",
          "to": "R3-12-47-3_tn_211",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_212",
          "object_declaration": "transformer:9043",
          "phases": "AS",
          "from": "R3-12-47-3_node_400",
          "to": "R3-12-47-3_tn_212",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_213",
          "object_declaration": "transformer:9044",
          "phases": "BS",
          "from": "R3-12-47-3_node_400",
          "to": "R3-12-47-3_tn_213",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_214",
          "object_declaration": "transformer:9045",
          "phases": "CS",
          "from": "R3-12-47-3_node_400",
          "to": "R3-12-47-3_tn_214",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_215",
          "object_declaration": "transformer:9046",
          "phases": "BS",
          "from": "R3-12-47-3_node_391",
          "to": "R3-12-47-3_tn_215",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_216",
          "object_declaration": "transformer:9047",
          "phases": "CS",
          "from": "R3-12-47-3_node_391",
          "to": "R3-12-47-3_tn_216",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_217",
          "object_declaration": "transformer:9048",
          "phases": "AS",
          "from": "R3-12-47-3_node_404",
          "to": "R3-12-47-3_tn_217",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_218",
          "object_declaration": "transformer:9049",
          "phases": "BS",
          "from": "R3-12-47-3_node_404",
          "to": "R3-12-47-3_tn_218",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_219",
          "object_declaration": "transformer:9050",
          "phases": "CS",
          "from": "R3-12-47-3_node_404",
          "to": "R3-12-47-3_tn_219",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_220",
          "object_declaration": "transformer:9051",
          "phases": "AS",
          "from": "R3-12-47-3_node_409",
          "to": "R3-12-47-3_tn_220",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_221",
          "object_declaration": "transformer:9052",
          "phases": "CS",
          "from": "R3-12-47-3_node_409",
          "to": "R3-12-47-3_tn_221",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_222",
          "object_declaration": "transformer:9053",
          "phases": "AS",
          "from": "R3-12-47-3_node_410",
          "to": "R3-12-47-3_tn_222",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_223",
          "object_declaration": "transformer:9054",
          "phases": "CS",
          "from": "R3-12-47-3_node_410",
          "to": "R3-12-47-3_tn_223",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_224",
          "object_declaration": "transformer:9055",
          "phases": "AS",
          "from": "R3-12-47-3_node_416",
          "to": "R3-12-47-3_tn_224",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_225",
          "object_declaration": "transformer:9056",
          "phases": "BS",
          "from": "R3-12-47-3_node_416",
          "to": "R3-12-47-3_tn_225",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_226",
          "object_declaration": "transformer:9057",
          "phases": "CS",
          "from": "R3-12-47-3_node_416",
          "to": "R3-12-47-3_tn_226",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_227",
          "object_declaration": "transformer:9058",
          "phases": "AS",
          "from": "R3-12-47-3_node_418",
          "to": "R3-12-47-3_tn_227",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_228",
          "object_declaration": "transformer:9059",
          "phases": "BS",
          "from": "R3-12-47-3_node_418",
          "to": "R3-12-47-3_tn_228",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_229",
          "object_declaration": "transformer:9060",
          "phases": "CS",
          "from": "R3-12-47-3_node_418",
          "to": "R3-12-47-3_tn_229",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_230",
          "object_declaration": "transformer:9061",
          "phases": "AS",
          "from": "R3-12-47-3_node_421",
          "to": "R3-12-47-3_tn_230",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_231",
          "object_declaration": "transformer:9062",
          "phases": "BS",
          "from": "R3-12-47-3_node_421",
          "to": "R3-12-47-3_tn_231",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_232",
          "object_declaration": "transformer:9063",
          "phases": "CS",
          "from": "R3-12-47-3_node_421",
          "to": "R3-12-47-3_tn_232",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_233",
          "object_declaration": "transformer:9064",
          "phases": "AS",
          "from": "R3-12-47-3_node_423",
          "to": "R3-12-47-3_tn_233",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_234",
          "object_declaration": "transformer:9065",
          "phases": "BS",
          "from": "R3-12-47-3_node_423",
          "to": "R3-12-47-3_tn_234",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_235",
          "object_declaration": "transformer:9066",
          "phases": "CS",
          "from": "R3-12-47-3_node_423",
          "to": "R3-12-47-3_tn_235",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_236",
          "object_declaration": "transformer:9067",
          "phases": "AS",
          "from": "R3-12-47-3_node_1418",
          "to": "R3-12-47-3_tn_236",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_237",
          "object_declaration": "transformer:9068",
          "phases": "CS",
          "from": "R3-12-47-3_node_1418",
          "to": "R3-12-47-3_tn_237",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_238",
          "object_declaration": "transformer:9069",
          "phases": "AS",
          "from": "R3-12-47-3_node_427",
          "to": "R3-12-47-3_tn_238",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_239",
          "object_declaration": "transformer:9070",
          "phases": "BS",
          "from": "R3-12-47-3_node_427",
          "to": "R3-12-47-3_tn_239",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_240",
          "object_declaration": "transformer:9071",
          "phases": "AS",
          "from": "R3-12-47-3_node_431",
          "to": "R3-12-47-3_tn_240",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_241",
          "object_declaration": "transformer:9072",
          "phases": "BS",
          "from": "R3-12-47-3_node_431",
          "to": "R3-12-47-3_tn_241",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_242",
          "object_declaration": "transformer:9073",
          "phases": "AS",
          "from": "R3-12-47-3_node_433",
          "to": "R3-12-47-3_tn_242",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_243",
          "object_declaration": "transformer:9074",
          "phases": "BS",
          "from": "R3-12-47-3_node_433",
          "to": "R3-12-47-3_tn_243",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_244",
          "object_declaration": "transformer:9075",
          "phases": "AS",
          "from": "R3-12-47-3_node_435",
          "to": "R3-12-47-3_tn_244",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_245",
          "object_declaration": "transformer:9076",
          "phases": "BS",
          "from": "R3-12-47-3_node_435",
          "to": "R3-12-47-3_tn_245",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_246",
          "object_declaration": "transformer:9077",
          "phases": "AS",
          "from": "R3-12-47-3_node_437",
          "to": "R3-12-47-3_tn_246",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_247",
          "object_declaration": "transformer:9078",
          "phases": "BS",
          "from": "R3-12-47-3_node_437",
          "to": "R3-12-47-3_tn_247",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_248",
          "object_declaration": "transformer:9079",
          "phases": "BS",
          "from": "R3-12-47-3_node_1409",
          "to": "R3-12-47-3_tn_248",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_249",
          "object_declaration": "transformer:9080",
          "phases": "CS",
          "from": "R3-12-47-3_node_1409",
          "to": "R3-12-47-3_tn_249",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_250",
          "object_declaration": "transformer:9081",
          "phases": "AS",
          "from": "R3-12-47-3_node_458",
          "to": "R3-12-47-3_tn_250",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_251",
          "object_declaration": "transformer:9082",
          "phases": "BS",
          "from": "R3-12-47-3_node_458",
          "to": "R3-12-47-3_tn_251",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_252",
          "object_declaration": "transformer:9083",
          "phases": "CS",
          "from": "R3-12-47-3_node_458",
          "to": "R3-12-47-3_tn_252",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_253",
          "object_declaration": "transformer:9084",
          "phases": "AS",
          "from": "R3-12-47-3_node_445",
          "to": "R3-12-47-3_tn_253",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_254",
          "object_declaration": "transformer:9085",
          "phases": "CS",
          "from": "R3-12-47-3_node_445",
          "to": "R3-12-47-3_tn_254",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_255",
          "object_declaration": "transformer:9086",
          "phases": "AS",
          "from": "R3-12-47-3_node_851",
          "to": "R3-12-47-3_tn_255",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_256",
          "object_declaration": "transformer:9087",
          "phases": "CS",
          "from": "R3-12-47-3_node_851",
          "to": "R3-12-47-3_tn_256",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_257",
          "object_declaration": "transformer:9088",
          "phases": "AS",
          "from": "R3-12-47-3_node_856",
          "to": "R3-12-47-3_tn_257",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_258",
          "object_declaration": "transformer:9089",
          "phases": "CS",
          "from": "R3-12-47-3_node_856",
          "to": "R3-12-47-3_tn_258",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_259",
          "object_declaration": "transformer:9090",
          "phases": "AS",
          "from": "R3-12-47-3_node_854",
          "to": "R3-12-47-3_tn_259",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_260",
          "object_declaration": "transformer:9091",
          "phases": "CS",
          "from": "R3-12-47-3_node_854",
          "to": "R3-12-47-3_tn_260",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_261",
          "object_declaration": "transformer:9092",
          "phases": "AS",
          "from": "R3-12-47-3_node_855",
          "to": "R3-12-47-3_tn_261",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_262",
          "object_declaration": "transformer:9093",
          "phases": "CS",
          "from": "R3-12-47-3_node_855",
          "to": "R3-12-47-3_tn_262",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_263",
          "object_declaration": "transformer:9094",
          "phases": "AS",
          "from": "R3-12-47-3_node_857",
          "to": "R3-12-47-3_tn_263",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_264",
          "object_declaration": "transformer:9095",
          "phases": "CS",
          "from": "R3-12-47-3_node_857",
          "to": "R3-12-47-3_tn_264",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_265",
          "object_declaration": "transformer:9096",
          "phases": "AS",
          "from": "R3-12-47-3_node_862",
          "to": "R3-12-47-3_tn_265",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_266",
          "object_declaration": "transformer:9097",
          "phases": "CS",
          "from": "R3-12-47-3_node_862",
          "to": "R3-12-47-3_tn_266",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_267",
          "object_declaration": "transformer:9098",
          "phases": "AS",
          "from": "R3-12-47-3_node_864",
          "to": "R3-12-47-3_tn_267",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_268",
          "object_declaration": "transformer:9099",
          "phases": "BS",
          "from": "R3-12-47-3_node_864",
          "to": "R3-12-47-3_tn_268",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_269",
          "object_declaration": "transformer:9100",
          "phases": "CS",
          "from": "R3-12-47-3_node_864",
          "to": "R3-12-47-3_tn_269",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_270",
          "object_declaration": "transformer:9101",
          "phases": "AS",
          "from": "R3-12-47-3_node_865",
          "to": "R3-12-47-3_tn_270",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_271",
          "object_declaration": "transformer:9102",
          "phases": "BS",
          "from": "R3-12-47-3_node_865",
          "to": "R3-12-47-3_tn_271",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_272",
          "object_declaration": "transformer:9103",
          "phases": "CS",
          "from": "R3-12-47-3_node_865",
          "to": "R3-12-47-3_tn_272",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_273",
          "object_declaration": "transformer:9104",
          "phases": "AS",
          "from": "R3-12-47-3_node_872",
          "to": "R3-12-47-3_tn_273",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_274",
          "object_declaration": "transformer:9105",
          "phases": "BS",
          "from": "R3-12-47-3_node_872",
          "to": "R3-12-47-3_tn_274",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_275",
          "object_declaration": "transformer:9106",
          "phases": "CS",
          "from": "R3-12-47-3_node_872",
          "to": "R3-12-47-3_tn_275",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_276",
          "object_declaration": "transformer:9107",
          "phases": "AS",
          "from": "R3-12-47-3_node_869",
          "to": "R3-12-47-3_tn_276",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_277",
          "object_declaration": "transformer:9108",
          "phases": "BS",
          "from": "R3-12-47-3_node_869",
          "to": "R3-12-47-3_tn_277",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_278",
          "object_declaration": "transformer:9109",
          "phases": "AS",
          "from": "R3-12-47-3_node_874",
          "to": "R3-12-47-3_tn_278",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_279",
          "object_declaration": "transformer:9110",
          "phases": "BS",
          "from": "R3-12-47-3_node_874",
          "to": "R3-12-47-3_tn_279",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_280",
          "object_declaration": "transformer:9111",
          "phases": "CS",
          "from": "R3-12-47-3_node_874",
          "to": "R3-12-47-3_tn_280",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_281",
          "object_declaration": "transformer:9112",
          "phases": "AS",
          "from": "R3-12-47-3_node_875",
          "to": "R3-12-47-3_tn_281",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_282",
          "object_declaration": "transformer:9113",
          "phases": "BS",
          "from": "R3-12-47-3_node_875",
          "to": "R3-12-47-3_tn_282",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_283",
          "object_declaration": "transformer:9114",
          "phases": "CS",
          "from": "R3-12-47-3_node_875",
          "to": "R3-12-47-3_tn_283",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_284",
          "object_declaration": "transformer:9115",
          "phases": "AS",
          "from": "R3-12-47-3_node_876",
          "to": "R3-12-47-3_tn_284",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_285",
          "object_declaration": "transformer:9116",
          "phases": "BS",
          "from": "R3-12-47-3_node_876",
          "to": "R3-12-47-3_tn_285",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_286",
          "object_declaration": "transformer:9117",
          "phases": "CS",
          "from": "R3-12-47-3_node_876",
          "to": "R3-12-47-3_tn_286",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_287",
          "object_declaration": "transformer:9118",
          "phases": "AS",
          "from": "R3-12-47-3_node_877",
          "to": "R3-12-47-3_tn_287",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_288",
          "object_declaration": "transformer:9119",
          "phases": "BS",
          "from": "R3-12-47-3_node_877",
          "to": "R3-12-47-3_tn_288",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_289",
          "object_declaration": "transformer:9120",
          "phases": "CS",
          "from": "R3-12-47-3_node_877",
          "to": "R3-12-47-3_tn_289",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_290",
          "object_declaration": "transformer:9121",
          "phases": "AS",
          "from": "R3-12-47-3_node_879",
          "to": "R3-12-47-3_tn_290",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_291",
          "object_declaration": "transformer:9122",
          "phases": "BS",
          "from": "R3-12-47-3_node_879",
          "to": "R3-12-47-3_tn_291",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_292",
          "object_declaration": "transformer:9123",
          "phases": "CS",
          "from": "R3-12-47-3_node_879",
          "to": "R3-12-47-3_tn_292",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_293",
          "object_declaration": "transformer:9124",
          "phases": "AS",
          "from": "R3-12-47-3_node_883",
          "to": "R3-12-47-3_tn_293",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_294",
          "object_declaration": "transformer:9125",
          "phases": "BS",
          "from": "R3-12-47-3_node_883",
          "to": "R3-12-47-3_tn_294",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_295",
          "object_declaration": "transformer:9126",
          "phases": "CS",
          "from": "R3-12-47-3_node_883",
          "to": "R3-12-47-3_tn_295",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_296",
          "object_declaration": "transformer:9127",
          "phases": "AS",
          "from": "R3-12-47-3_node_882",
          "to": "R3-12-47-3_tn_296",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_297",
          "object_declaration": "transformer:9128",
          "phases": "BS",
          "from": "R3-12-47-3_node_882",
          "to": "R3-12-47-3_tn_297",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_298",
          "object_declaration": "transformer:9129",
          "phases": "BS",
          "from": "R3-12-47-3_node_886",
          "to": "R3-12-47-3_tn_298",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_299",
          "object_declaration": "transformer:9130",
          "phases": "CS",
          "from": "R3-12-47-3_node_886",
          "to": "R3-12-47-3_tn_299",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_300",
          "object_declaration": "transformer:9131",
          "phases": "BS",
          "from": "R3-12-47-3_node_887",
          "to": "R3-12-47-3_tn_300",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_301",
          "object_declaration": "transformer:9132",
          "phases": "CS",
          "from": "R3-12-47-3_node_887",
          "to": "R3-12-47-3_tn_301",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_302",
          "object_declaration": "transformer:9133",
          "phases": "BS",
          "from": "R3-12-47-3_node_889",
          "to": "R3-12-47-3_tn_302",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_303",
          "object_declaration": "transformer:9134",
          "phases": "CS",
          "from": "R3-12-47-3_node_889",
          "to": "R3-12-47-3_tn_303",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_304",
          "object_declaration": "transformer:9135",
          "phases": "AS",
          "from": "R3-12-47-3_node_897",
          "to": "R3-12-47-3_tn_304",
