          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_305",
          "object_declaration": "transformer:9136",
          "phases": "BS",
          "from": "R3-12-47-3_node_897",
          "to": "R3-12-47-3_tn_305",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_306",
          "object_declaration": "transformer:9137",
          "phases": "AS",
          "from": "R3-12-47-3_node_901",
          "to": "R3-12-47-3_tn_306",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_307",
          "object_declaration": "transformer:9138",
          "phases": "BS",
          "from": "R3-12-47-3_node_901",
          "to": "R3-12-47-3_tn_307",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_308",
          "object_declaration": "transformer:9139",
          "phases": "CS",
          "from": "R3-12-47-3_node_901",
          "to": "R3-12-47-3_tn_308",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_309",
          "object_declaration": "transformer:9140",
          "phases": "AS",
          "from": "R3-12-47-3_node_902",
          "to": "R3-12-47-3_tn_309",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_310",
          "object_declaration": "transformer:9141",
          "phases": "BS",
          "from": "R3-12-47-3_node_902",
          "to": "R3-12-47-3_tn_310",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_311",
          "object_declaration": "transformer:9142",
          "phases": "CS",
          "from": "R3-12-47-3_node_902",
          "to": "R3-12-47-3_tn_311",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_312",
          "object_declaration": "transformer:9143",
          "phases": "AS",
          "from": "R3-12-47-3_node_906",
          "to": "R3-12-47-3_tn_312",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_313",
          "object_declaration": "transformer:9144",
          "phases": "BS",
          "from": "R3-12-47-3_node_906",
          "to": "R3-12-47-3_tn_313",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_314",
          "object_declaration": "transformer:9145",
          "phases": "AS",
          "from": "R3-12-47-3_node_910",
          "to": "R3-12-47-3_tn_314",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_315",
          "object_declaration": "transformer:9146",
          "phases": "BS",
          "from": "R3-12-47-3_node_910",
          "to": "R3-12-47-3_tn_315",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_316",
          "object_declaration": "transformer:9147",
          "phases": "CS",
          "from": "R3-12-47-3_node_910",
          "to": "R3-12-47-3_tn_316",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_317",
          "object_declaration": "transformer:9148",
          "phases": "AS",
          "from": "R3-12-47-3_node_970",
          "to": "R3-12-47-3_tn_317",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_318",
          "object_declaration": "transformer:9149",
          "phases": "CS",
          "from": "R3-12-47-3_node_970",
          "to": "R3-12-47-3_tn_318",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_319",
          "object_declaration": "transformer:9150",
          "phases": "AS",
          "from": "R3-12-47-3_node_912",
          "to": "R3-12-47-3_tn_319",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_320",
          "object_declaration": "transformer:9151",
          "phases": "BS",
          "from": "R3-12-47-3_node_912",
          "to": "R3-12-47-3_tn_320",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_321",
          "object_declaration": "transformer:9152",
          "phases": "CS",
          "from": "R3-12-47-3_node_912",
          "to": "R3-12-47-3_tn_321",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_322",
          "object_declaration": "transformer:9153",
          "phases": "AS",
          "from": "R3-12-47-3_node_921",
          "to": "R3-12-47-3_tn_322",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_323",
          "object_declaration": "transformer:9154",
          "phases": "BS",
          "from": "R3-12-47-3_node_921",
          "to": "R3-12-47-3_tn_323",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_324",
          "object_declaration": "transformer:9155",
          "phases": "CS",
          "from": "R3-12-47-3_node_921",
          "to": "R3-12-47-3_tn_324",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_325",
          "object_declaration": "transformer:9156",
          "phases": "AS",
          "from": "R3-12-47-3_node_915",
          "to": "R3-12-47-3_tn_325",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_326",
          "object_declaration": "transformer:9157",
          "phases": "BS",
          "from": "R3-12-47-3_node_915",
          "to": "R3-12-47-3_tn_326",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_327",
          "object_declaration": "transformer:9158",
          "phases": "AS",
          "from": "R3-12-47-3_node_920",
          "to": "R3-12-47-3_tn_327",
          "configuration": "transformer_configuration:8787"
        },
        {
          "name": "R3-12-47-3_xfmr_328",
          "object_declaration": "transformer:9159",
          "phases": "BS",
          "from": "R3-12-47-3_node_920",
          "to": "R3-12-47-3_tn_328",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_329",
          "object_declaration": "transformer:9160",
          "phases": "AS",
          "from": "R3-12-47-3_node_918",
          "to": "R3-12-47-3_tn_329",
          "configuration": "transformer_configuration:8797"
        },
        {
          "name": "R3-12-47-3_xfmr_330",
          "object_declaration": "transformer:9161",
          "phases": "BS",
          "from": "R3-12-47-3_node_918",
          "to": "R3-12-47-3_tn_330",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_331",
          "object_declaration": "transformer:9162",
          "phases": "CS",
          "from": "R3-12-47-3_node_918",
          "to": "R3-12-47-3_tn_331",
          "configuration": "transformer_configuration:8828"
        },
        {
          "name": "R3-12-47-3_xfmr_332",
          "object_declaration": "transformer:9163",
          "phases": "BS",
          "from": "R3-12-47-3_node_919",
          "to": "R3-12-47-3_tn_332",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_333",
          "object_declaration": "transformer:9164",
          "phases": "CS",
          "from": "R3-12-47-3_node_919",
          "to": "R3-12-47-3_tn_333",
          "configuration": "transformer_configuration:8828"
        },
        {
          "name": "R3-12-47-3_xfmr_334",
          "object_declaration": "transformer:9165",
          "phases": "AS",
          "from": "R3-12-47-3_node_922",
          "to": "R3-12-47-3_tn_334",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_335",
          "object_declaration": "transformer:9166",
          "phases": "BS",
          "from": "R3-12-47-3_node_922",
          "to": "R3-12-47-3_tn_335",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_336",
          "object_declaration": "transformer:9167",
          "phases": "CS",
          "from": "R3-12-47-3_node_922",
          "to": "R3-12-47-3_tn_336",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_337",
          "object_declaration": "transformer:9168",
          "phases": "BS",
          "from": "R3-12-47-3_node_929",
          "to": "R3-12-47-3_tn_337",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_338",
          "object_declaration": "transformer:9169",
          "phases": "CS",
          "from": "R3-12-47-3_node_929",
          "to": "R3-12-47-3_tn_338",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_339",
          "object_declaration": "transformer:9170",
          "phases": "BS",
          "from": "R3-12-47-3_node_934",
          "to": "R3-12-47-3_tn_339",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_340",
          "object_declaration": "transformer:9171",
          "phases": "CS",
          "from": "R3-12-47-3_node_934",
          "to": "R3-12-47-3_tn_340",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_341",
          "object_declaration": "transformer:9172",
          "phases": "BS",
          "from": "R3-12-47-3_node_932",
          "to": "R3-12-47-3_tn_341",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_342",
          "object_declaration": "transformer:9173",
          "phases": "CS",
          "from": "R3-12-47-3_node_932",
          "to": "R3-12-47-3_tn_342",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_343",
          "object_declaration": "transformer:9174",
          "phases": "BS",
          "from": "R3-12-47-3_node_933",
          "to": "R3-12-47-3_tn_343",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_344",
          "object_declaration": "transformer:9175",
          "phases": "CS",
          "from": "R3-12-47-3_node_933",
          "to": "R3-12-47-3_tn_344",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_345",
          "object_declaration": "transformer:9176",
          "phases": "BS",
          "from": "R3-12-47-3_node_937",
          "to": "R3-12-47-3_tn_345",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_346",
          "object_declaration": "transformer:9177",
          "phases": "CS",
          "from": "R3-12-47-3_node_937",
          "to": "R3-12-47-3_tn_346",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_347",
          "object_declaration": "transformer:9178",
          "phases": "BS",
          "from": "R3-12-47-3_node_939",
          "to": "R3-12-47-3_tn_347",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_348",
          "object_declaration": "transformer:9179",
          "phases": "CS",
          "from": "R3-12-47-3_node_939",
          "to": "R3-12-47-3_tn_348",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_349",
          "object_declaration": "transformer:9180",
          "phases": "BS",
          "from": "R3-12-47-3_node_940",
          "to": "R3-12-47-3_tn_349",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_350",
          "object_declaration": "transformer:9181",
          "phases": "CS",
          "from": "R3-12-47-3_node_940",
          "to": "R3-12-47-3_tn_350",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_351",
          "object_declaration": "transformer:9182",
          "phases": "BS",
          "from": "R3-12-47-3_node_965",
          "to": "R3-12-47-3_tn_351",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_352",
          "object_declaration": "transformer:9183",
          "phases": "CS",
          "from": "R3-12-47-3_node_965",
          "to": "R3-12-47-3_tn_352",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_353",
          "object_declaration": "transformer:9184",
          "phases": "BS",
          "from": "R3-12-47-3_node_943",
          "to": "R3-12-47-3_tn_353",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_354",
          "object_declaration": "transformer:9185",
          "phases": "CS",
          "from": "R3-12-47-3_node_943",
          "to": "R3-12-47-3_tn_354",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_355",
          "object_declaration": "transformer:9186",
          "phases": "BS",
          "from": "R3-12-47-3_node_944",
          "to": "R3-12-47-3_tn_355",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_356",
          "object_declaration": "transformer:9187",
          "phases": "CS",
          "from": "R3-12-47-3_node_944",
          "to": "R3-12-47-3_tn_356",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_357",
          "object_declaration": "transformer:9188",
          "phases": "BS",
          "from": "R3-12-47-3_node_947",
          "to": "R3-12-47-3_tn_357",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_358",
          "object_declaration": "transformer:9189",
          "phases": "CS",
          "from": "R3-12-47-3_node_947",
          "to": "R3-12-47-3_tn_358",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_359",
          "object_declaration": "transformer:9190",
          "phases": "BS",
          "from": "R3-12-47-3_node_948",
          "to": "R3-12-47-3_tn_359",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_360",
          "object_declaration": "transformer:9191",
          "phases": "CS",
          "from": "R3-12-47-3_node_948",
          "to": "R3-12-47-3_tn_360",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_361",
          "object_declaration": "transformer:9192",
          "phases": "AS",
          "from": "R3-12-47-3_node_961",
          "to": "R3-12-47-3_tn_361",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_362",
          "object_declaration": "transformer:9193",
          "phases": "BS",
          "from": "R3-12-47-3_node_961",
          "to": "R3-12-47-3_tn_362",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_363",
          "object_declaration": "transformer:9194",
          "phases": "CS",
          "from": "R3-12-47-3_node_961",
          "to": "R3-12-47-3_tn_363",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_364",
          "object_declaration": "transformer:9195",
          "phases": "BS",
          "from": "R3-12-47-3_node_951",
          "to": "R3-12-47-3_tn_364",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_365",
          "object_declaration": "transformer:9196",
          "phases": "CS",
          "from": "R3-12-47-3_node_951",
          "to": "R3-12-47-3_tn_365",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_366",
          "object_declaration": "transformer:9197",
          "phases": "BS",
          "from": "R3-12-47-3_node_952",
          "to": "R3-12-47-3_tn_366",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_367",
          "object_declaration": "transformer:9198",
          "phases": "CS",
          "from": "R3-12-47-3_node_952",
          "to": "R3-12-47-3_tn_367",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_368",
          "object_declaration": "transformer:9199",
          "phases": "BS",
          "from": "R3-12-47-3_node_954",
          "to": "R3-12-47-3_tn_368",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_369",
          "object_declaration": "transformer:9200",
          "phases": "CS",
          "from": "R3-12-47-3_node_954",
          "to": "R3-12-47-3_tn_369",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_370",
          "object_declaration": "transformer:9201",
          "phases": "BS",
          "from": "R3-12-47-3_node_956",
          "to": "R3-12-47-3_tn_370",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_371",
          "object_declaration": "transformer:9202",
          "phases": "CS",
          "from": "R3-12-47-3_node_956",
          "to": "R3-12-47-3_tn_371",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_372",
          "object_declaration": "transformer:9203",
          "phases": "BS",
          "from": "R3-12-47-3_node_957",
          "to": "R3-12-47-3_tn_372",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_373",
          "object_declaration": "transformer:9204",
          "phases": "CS",
          "from": "R3-12-47-3_node_957",
          "to": "R3-12-47-3_tn_373",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_374",
          "object_declaration": "transformer:9205",
          "phases": "BS",
          "from": "R3-12-47-3_node_962",
          "to": "R3-12-47-3_tn_374",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_375",
          "object_declaration": "transformer:9206",
          "phases": "CS",
          "from": "R3-12-47-3_node_962",
          "to": "R3-12-47-3_tn_375",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_376",
          "object_declaration": "transformer:9207",
          "phases": "BS",
          "from": "R3-12-47-3_node_960",
          "to": "R3-12-47-3_tn_376",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_377",
          "object_declaration": "transformer:9208",
          "phases": "CS",
          "from": "R3-12-47-3_node_960",
          "to": "R3-12-47-3_tn_377",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_378",
          "object_declaration": "transformer:9209",
          "phases": "BS",
          "from": "R3-12-47-3_node_964",
          "to": "R3-12-47-3_tn_378",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_379",
          "object_declaration": "transformer:9210",
          "phases": "CS",
          "from": "R3-12-47-3_node_964",
          "to": "R3-12-47-3_tn_379",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_380",
          "object_declaration": "transformer:9211",
          "phases": "AS",
          "from": "R3-12-47-3_node_967",
          "to": "R3-12-47-3_tn_380",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_381",
          "object_declaration": "transformer:9212",
          "phases": "BS",
          "from": "R3-12-47-3_node_967",
          "to": "R3-12-47-3_tn_381",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_382",
          "object_declaration": "transformer:9213",
          "phases": "CS",
          "from": "R3-12-47-3_node_967",
          "to": "R3-12-47-3_tn_382",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_383",
          "object_declaration": "transformer:9214",
          "phases": "AS",
          "from": "R3-12-47-3_node_968",
          "to": "R3-12-47-3_tn_383",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_384",
          "object_declaration": "transformer:9215",
          "phases": "CS",
          "from": "R3-12-47-3_node_968",
          "to": "R3-12-47-3_tn_384",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_385",
          "object_declaration": "transformer:9216",
          "phases": "AS",
          "from": "R3-12-47-3_node_969",
          "to": "R3-12-47-3_tn_385",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_386",
          "object_declaration": "transformer:9217",
          "phases": "CS",
          "from": "R3-12-47-3_node_969",
          "to": "R3-12-47-3_tn_386",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_387",
          "object_declaration": "transformer:9218",
          "phases": "AS",
          "from": "R3-12-47-3_node_974",
          "to": "R3-12-47-3_tn_387",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_388",
          "object_declaration": "transformer:9219",
          "phases": "CS",
          "from": "R3-12-47-3_node_974",
          "to": "R3-12-47-3_tn_388",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_389",
          "object_declaration": "transformer:9220",
          "phases": "AS",
          "from": "R3-12-47-3_node_973",
          "to": "R3-12-47-3_tn_389",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_390",
          "object_declaration": "transformer:9221",
          "phases": "BS",
          "from": "R3-12-47-3_node_973",
          "to": "R3-12-47-3_tn_390",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_391",
          "object_declaration": "transformer:9222",
          "phases": "CS",
          "from": "R3-12-47-3_node_973",
          "to": "R3-12-47-3_tn_391",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_392",
          "object_declaration": "transformer:9223",
          "phases": "AS",
          "from": "R3-12-47-3_node_975",
          "to": "R3-12-47-3_tn_392",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_393",
          "object_declaration": "transformer:9224",
          "phases": "CS",
          "from": "R3-12-47-3_node_975",
          "to": "R3-12-47-3_tn_393",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_394",
          "object_declaration": "transformer:9225",
          "phases": "AS",
          "from": "R3-12-47-3_node_978",
          "to": "R3-12-47-3_tn_394",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_395",
          "object_declaration": "transformer:9226",
          "phases": "CS",
          "from": "R3-12-47-3_node_978",
          "to": "R3-12-47-3_tn_395",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_396",
          "object_declaration": "transformer:9227",
          "phases": "AS",
          "from": "R3-12-47-3_node_979",
          "to": "R3-12-47-3_tn_396",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_397",
          "object_declaration": "transformer:9228",
          "phases": "BS",
          "from": "R3-12-47-3_node_979",
          "to": "R3-12-47-3_tn_397",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_398",
          "object_declaration": "transformer:9229",
          "phases": "CS",
          "from": "R3-12-47-3_node_979",
          "to": "R3-12-47-3_tn_398",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_399",
          "object_declaration": "transformer:9230",
          "phases": "BS",
          "from": "R3-12-47-3_node_982",
          "to": "R3-12-47-3_tn_399",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_400",
          "object_declaration": "transformer:9231",
          "phases": "CS",
          "from": "R3-12-47-3_node_982",
          "to": "R3-12-47-3_tn_400",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_401",
          "object_declaration": "transformer:9232",
          "phases": "AS",
          "from": "R3-12-47-3_node_986",
          "to": "R3-12-47-3_tn_401",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_402",
          "object_declaration": "transformer:9233",
          "phases": "BS",
          "from": "R3-12-47-3_node_986",
          "to": "R3-12-47-3_tn_402",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_403",
          "object_declaration": "transformer:9234",
          "phases": "CS",
          "from": "R3-12-47-3_node_986",
          "to": "R3-12-47-3_tn_403",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_404",
          "object_declaration": "transformer:9235",
          "phases": "AS",
          "from": "R3-12-47-3_node_989",
          "to": "R3-12-47-3_tn_404",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_405",
          "object_declaration": "transformer:9236",
          "phases": "BS",
          "from": "R3-12-47-3_node_989",
          "to": "R3-12-47-3_tn_405",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_406",
          "object_declaration": "transformer:9237",
          "phases": "CS",
          "from": "R3-12-47-3_node_989",
          "to": "R3-12-47-3_tn_406",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_407",
          "object_declaration": "transformer:9238",
          "phases": "AS",
          "from": "R3-12-47-3_node_992",
          "to": "R3-12-47-3_tn_407",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_408",
          "object_declaration": "transformer:9239",
          "phases": "CS",
          "from": "R3-12-47-3_node_992",
          "to": "R3-12-47-3_tn_408",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_409",
          "object_declaration": "transformer:9240",
          "phases": "BS",
          "from": "R3-12-47-3_node_1003",
          "to": "R3-12-47-3_tn_409",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_410",
          "object_declaration": "transformer:9241",
          "phases": "CS",
          "from": "R3-12-47-3_node_1003",
          "to": "R3-12-47-3_tn_410",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_411",
          "object_declaration": "transformer:9242",
          "phases": "AS",
          "from": "R3-12-47-3_node_999",
          "to": "R3-12-47-3_tn_411",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_412",
          "object_declaration": "transformer:9243",
          "phases": "BS",
          "from": "R3-12-47-3_node_999",
          "to": "R3-12-47-3_tn_412",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_413",
          "object_declaration": "transformer:9244",
          "phases": "CS",
          "from": "R3-12-47-3_node_999",
          "to": "R3-12-47-3_tn_413",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_414",
          "object_declaration": "transformer:9245",
          "phases": "AS",
          "from": "R3-12-47-3_node_1000",
          "to": "R3-12-47-3_tn_414",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_415",
          "object_declaration": "transformer:9246",
          "phases": "BS",
          "from": "R3-12-47-3_node_1000",
          "to": "R3-12-47-3_tn_415",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_416",
          "object_declaration": "transformer:9247",
          "phases": "CS",
          "from": "R3-12-47-3_node_1000",
          "to": "R3-12-47-3_tn_416",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_417",
          "object_declaration": "transformer:9248",
          "phases": "AS",
          "from": "R3-12-47-3_node_1002",
          "to": "R3-12-47-3_tn_417",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_418",
          "object_declaration": "transformer:9249",
          "phases": "BS",
          "from": "R3-12-47-3_node_1002",
          "to": "R3-12-47-3_tn_418",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_419",
          "object_declaration": "transformer:9250",
          "phases": "CS",
          "from": "R3-12-47-3_node_1002",
          "to": "R3-12-47-3_tn_419",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_420",
          "object_declaration": "transformer:9251",
          "phases": "AS",
          "from": "R3-12-47-3_node_1006",
          "to": "R3-12-47-3_tn_420",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_421",
          "object_declaration": "transformer:9252",
          "phases": "BS",
          "from": "R3-12-47-3_node_1006",
          "to": "R3-12-47-3_tn_421",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_422",
          "object_declaration": "transformer:9253",
          "phases": "CS",
          "from": "R3-12-47-3_node_1006",
          "to": "R3-12-47-3_tn_422",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_423",
          "object_declaration": "transformer:9254",
          "phases": "AS",
          "from": "R3-12-47-3_node_1009",
          "to": "R3-12-47-3_tn_423",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_424",
          "object_declaration": "transformer:9255",
          "phases": "BS",
          "from": "R3-12-47-3_node_1009",
          "to": "R3-12-47-3_tn_424",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_425",
          "object_declaration": "transformer:9256",
          "phases": "AS",
          "from": "R3-12-47-3_node_1010",
          "to": "R3-12-47-3_tn_425",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_426",
          "object_declaration": "transformer:9257",
          "phases": "BS",
          "from": "R3-12-47-3_node_1010",
          "to": "R3-12-47-3_tn_426",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_427",
          "object_declaration": "transformer:9258",
          "phases": "BS",
          "from": "R3-12-47-3_node_1013",
          "to": "R3-12-47-3_tn_427",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_428",
          "object_declaration": "transformer:9259",
          "phases": "CS",
          "from": "R3-12-47-3_node_1013",
          "to": "R3-12-47-3_tn_428",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_429",
          "object_declaration": "transformer:9260",
          "phases": "AS",
          "from": "R3-12-47-3_node_1004",
          "to": "R3-12-47-3_tn_429",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_430",
          "object_declaration": "transformer:9261",
          "phases": "BS",
          "from": "R3-12-47-3_node_1004",
          "to": "R3-12-47-3_tn_430",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_431",
          "object_declaration": "transformer:9262",
          "phases": "CS",
          "from": "R3-12-47-3_node_1004",
          "to": "R3-12-47-3_tn_431",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_432",
          "object_declaration": "transformer:9263",
          "phases": "AS",
          "from": "R3-12-47-3_node_1015",
          "to": "R3-12-47-3_tn_432",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_433",
          "object_declaration": "transformer:9264",
          "phases": "BS",
          "from": "R3-12-47-3_node_1015",
          "to": "R3-12-47-3_tn_433",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_434",
          "object_declaration": "transformer:9265",
          "phases": "CS",
          "from": "R3-12-47-3_node_1015",
          "to": "R3-12-47-3_tn_434",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_435",
          "object_declaration": "transformer:9266",
          "phases": "AS",
          "from": "R3-12-47-3_node_996",
          "to": "R3-12-47-3_tn_435",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_436",
          "object_declaration": "transformer:9267",
          "phases": "BS",
          "from": "R3-12-47-3_node_996",
          "to": "R3-12-47-3_tn_436",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_437",
          "object_declaration": "transformer:9268",
          "phases": "CS",
          "from": "R3-12-47-3_node_996",
          "to": "R3-12-47-3_tn_437",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_438",
          "object_declaration": "transformer:9269",
          "phases": "BS",
          "from": "R3-12-47-3_node_1019",
          "to": "R3-12-47-3_tn_438",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_439",
          "object_declaration": "transformer:9270",
          "phases": "CS",
          "from": "R3-12-47-3_node_1019",
          "to": "R3-12-47-3_tn_439",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_440",
          "object_declaration": "transformer:9271",
          "phases": "BS",
          "from": "R3-12-47-3_node_1030",
          "to": "R3-12-47-3_tn_440",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_441",
          "object_declaration": "transformer:9272",
          "phases": "CS",
          "from": "R3-12-47-3_node_1030",
          "to": "R3-12-47-3_tn_441",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_442",
          "object_declaration": "transformer:9273",
          "phases": "BS",
          "from": "R3-12-47-3_node_1022",
          "to": "R3-12-47-3_tn_442",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_443",
          "object_declaration": "transformer:9274",
          "phases": "CS",
          "from": "R3-12-47-3_node_1022",
          "to": "R3-12-47-3_tn_443",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_444",
          "object_declaration": "transformer:9275",
          "phases": "BS",
          "from": "R3-12-47-3_node_1024",
          "to": "R3-12-47-3_tn_444",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_445",
          "object_declaration": "transformer:9276",
          "phases": "CS",
          "from": "R3-12-47-3_node_1024",
          "to": "R3-12-47-3_tn_445",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_446",
          "object_declaration": "transformer:9277",
          "phases": "BS",
          "from": "R3-12-47-3_node_1026",
          "to": "R3-12-47-3_tn_446",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_447",
          "object_declaration": "transformer:9278",
          "phases": "CS",
          "from": "R3-12-47-3_node_1026",
          "to": "R3-12-47-3_tn_447",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_448",
          "object_declaration": "transformer:9279",
          "phases": "BS",
          "from": "R3-12-47-3_node_1028",
          "to": "R3-12-47-3_tn_448",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_449",
          "object_declaration": "transformer:9280",
          "phases": "CS",
          "from": "R3-12-47-3_node_1028",
          "to": "R3-12-47-3_tn_449",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_450",
          "object_declaration": "transformer:9281",
          "phases": "BS",
          "from": "R3-12-47-3_node_1029",
          "to": "R3-12-47-3_tn_450",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_451",
          "object_declaration": "transformer:9282",
          "phases": "CS",
          "from": "R3-12-47-3_node_1029",
          "to": "R3-12-47-3_tn_451",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_452",
          "object_declaration": "transformer:9283",
          "phases": "AS",
          "from": "R3-12-47-3_node_1033",
          "to": "R3-12-47-3_tn_452",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_453",
          "object_declaration": "transformer:9284",
          "phases": "BS",
          "from": "R3-12-47-3_node_1033",
          "to": "R3-12-47-3_tn_453",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_454",
          "object_declaration": "transformer:9285",
          "phases": "AS",
          "from": "R3-12-47-3_node_1034",
          "to": "R3-12-47-3_tn_454",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_455",
          "object_declaration": "transformer:9286",
          "phases": "BS",
          "from": "R3-12-47-3_node_1034",
          "to": "R3-12-47-3_tn_455",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_456",
          "object_declaration": "transformer:9287",
          "phases": "AS",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_tn_456",
          "configuration": "transformer_configuration:8798"
        },
        {
          "name": "R3-12-47-3_xfmr_457",
          "object_declaration": "transformer:9288",
          "phases": "BS",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_tn_457",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_458",
          "object_declaration": "transformer:9289",
          "phases": "CS",
          "from": "R3-12-47-3_node_1040",
          "to": "R3-12-47-3_tn_458",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_459",
          "object_declaration": "transformer:9290",
          "phases": "AS",
          "from": "R3-12-47-3_node_1043",
          "to": "R3-12-47-3_tn_459",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_460",
          "object_declaration": "transformer:9291",
          "phases": "CS",
          "from": "R3-12-47-3_node_1043",
          "to": "R3-12-47-3_tn_460",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_461",
          "object_declaration": "transformer:9292",
          "phases": "AS",
          "from": "R3-12-47-3_node_1053",
          "to": "R3-12-47-3_tn_461",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_462",
          "object_declaration": "transformer:9293",
          "phases": "BS",
          "from": "R3-12-47-3_node_1053",
          "to": "R3-12-47-3_tn_462",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_463",
          "object_declaration": "transformer:9294",
          "phases": "AS",
          "from": "R3-12-47-3_node_1051",
          "to": "R3-12-47-3_tn_463",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_464",
          "object_declaration": "transformer:9295",
          "phases": "BS",
          "from": "R3-12-47-3_node_1051",
          "to": "R3-12-47-3_tn_464",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_465",
          "object_declaration": "transformer:9296",
          "phases": "AS",
          "from": "R3-12-47-3_node_1052",
          "to": "R3-12-47-3_tn_465",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_466",
          "object_declaration": "transformer:9297",
          "phases": "BS",
          "from": "R3-12-47-3_node_1052",
          "to": "R3-12-47-3_tn_466",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_467",
          "object_declaration": "transformer:9298",
          "phases": "AS",
          "from": "R3-12-47-3_node_1056",
          "to": "R3-12-47-3_tn_467",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_468",
          "object_declaration": "transformer:9299",
          "phases": "BS",
          "from": "R3-12-47-3_node_1056",
          "to": "R3-12-47-3_tn_468",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_469",
          "object_declaration": "transformer:9300",
          "phases": "AS",
          "from": "R3-12-47-3_node_1057",
          "to": "R3-12-47-3_tn_469",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_470",
          "object_declaration": "transformer:9301",
          "phases": "BS",
          "from": "R3-12-47-3_node_1057",
          "to": "R3-12-47-3_tn_470",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_471",
          "object_declaration": "transformer:9302",
          "phases": "AS",
          "from": "R3-12-47-3_node_1059",
          "to": "R3-12-47-3_tn_471",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_472",
          "object_declaration": "transformer:9303",
          "phases": "BS",
          "from": "R3-12-47-3_node_1059",
          "to": "R3-12-47-3_tn_472",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_473",
          "object_declaration": "transformer:9304",
          "phases": "AS",
          "from": "R3-12-47-3_node_1042",
          "to": "R3-12-47-3_tn_473",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_474",
          "object_declaration": "transformer:9305",
          "phases": "CS",
          "from": "R3-12-47-3_node_1042",
          "to": "R3-12-47-3_tn_474",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_475",
          "object_declaration": "transformer:9306",
          "phases": "AS",
          "from": "R3-12-47-3_node_1044",
          "to": "R3-12-47-3_tn_475",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_476",
          "object_declaration": "transformer:9307",
          "phases": "BS",
          "from": "R3-12-47-3_node_1044",
          "to": "R3-12-47-3_tn_476",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_477",
          "object_declaration": "transformer:9308",
          "phases": "CS",
          "from": "R3-12-47-3_node_1044",
          "to": "R3-12-47-3_tn_477",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_478",
          "object_declaration": "transformer:9309",
          "phases": "AS",
          "from": "R3-12-47-3_node_1061",
          "to": "R3-12-47-3_tn_478",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_479",
          "object_declaration": "transformer:9310",
          "phases": "CS",
          "from": "R3-12-47-3_node_1061",
          "to": "R3-12-47-3_tn_479",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_480",
          "object_declaration": "transformer:9311",
          "phases": "AS",
          "from": "R3-12-47-3_node_1062",
          "to": "R3-12-47-3_tn_480",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_481",
          "object_declaration": "transformer:9312",
          "phases": "CS",
          "from": "R3-12-47-3_node_1062",
          "to": "R3-12-47-3_tn_481",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_482",
          "object_declaration": "transformer:9313",
          "phases": "BS",
          "from": "R3-12-47-3_node_1068",
          "to": "R3-12-47-3_tn_482",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_483",
          "object_declaration": "transformer:9314",
          "phases": "CS",
          "from": "R3-12-47-3_node_1068",
          "to": "R3-12-47-3_tn_483",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_484",
          "object_declaration": "transformer:9315",
          "phases": "BS",
          "from": "R3-12-47-3_node_1069",
          "to": "R3-12-47-3_tn_484",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_485",
          "object_declaration": "transformer:9316",
          "phases": "CS",
          "from": "R3-12-47-3_node_1069",
          "to": "R3-12-47-3_tn_485",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_486",
          "object_declaration": "transformer:9317",
          "phases": "BS",
          "from": "R3-12-47-3_node_1072",
          "to": "R3-12-47-3_tn_486",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_487",
          "object_declaration": "transformer:9318",
          "phases": "CS",
          "from": "R3-12-47-3_node_1072",
          "to": "R3-12-47-3_tn_487",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_488",
          "object_declaration": "transformer:9319",
          "phases": "AS",
          "from": "R3-12-47-3_node_1073",
          "to": "R3-12-47-3_tn_488",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_489",
          "object_declaration": "transformer:9320",
          "phases": "BS",
          "from": "R3-12-47-3_node_1073",
          "to": "R3-12-47-3_tn_489",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_490",
          "object_declaration": "transformer:9321",
          "phases": "CS",
          "from": "R3-12-47-3_node_1073",
          "to": "R3-12-47-3_tn_490",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_491",
          "object_declaration": "transformer:9322",
          "phases": "AS",
          "from": "R3-12-47-3_node_1076",
          "to": "R3-12-47-3_tn_491",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_492",
          "object_declaration": "transformer:9323",
          "phases": "BS",
          "from": "R3-12-47-3_node_1076",
          "to": "R3-12-47-3_tn_492",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_493",
          "object_declaration": "transformer:9324",
          "phases": "CS",
          "from": "R3-12-47-3_node_1076",
          "to": "R3-12-47-3_tn_493",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_494",
          "object_declaration": "transformer:9325",
          "phases": "AS",
          "from": "R3-12-47-3_node_1078",
          "to": "R3-12-47-3_tn_494",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_495",
          "object_declaration": "transformer:9326",
          "phases": "BS",
          "from": "R3-12-47-3_node_1078",
          "to": "R3-12-47-3_tn_495",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_496",
          "object_declaration": "transformer:9327",
          "phases": "CS",
          "from": "R3-12-47-3_node_1078",
          "to": "R3-12-47-3_tn_496",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_497",
          "object_declaration": "transformer:9328",
          "phases": "AS",
          "from": "R3-12-47-3_node_1083",
          "to": "R3-12-47-3_tn_497",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_498",
          "object_declaration": "transformer:9329",
          "phases": "BS",
          "from": "R3-12-47-3_node_1083",
          "to": "R3-12-47-3_tn_498",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_499",
          "object_declaration": "transformer:9330",
          "phases": "AS",
          "from": "R3-12-47-3_node_1081",
          "to": "R3-12-47-3_tn_499",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_500",
          "object_declaration": "transformer:9331",
          "phases": "BS",
          "from": "R3-12-47-3_node_1081",
          "to": "R3-12-47-3_tn_500",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_501",
          "object_declaration": "transformer:9332",
          "phases": "AS",
          "from": "R3-12-47-3_node_1082",
          "to": "R3-12-47-3_tn_501",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_502",
          "object_declaration": "transformer:9333",
          "phases": "BS",
          "from": "R3-12-47-3_node_1082",
          "to": "R3-12-47-3_tn_502",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_503",
          "object_declaration": "transformer:9334",
          "phases": "AS",
          "from": "R3-12-47-3_node_1088",
          "to": "R3-12-47-3_tn_503",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_504",
          "object_declaration": "transformer:9335",
          "phases": "BS",
          "from": "R3-12-47-3_node_1093",
          "to": "R3-12-47-3_tn_504",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_505",
          "object_declaration": "transformer:9336",
          "phases": "BS",
          "from": "R3-12-47-3_node_1162",
          "to": "R3-12-47-3_tn_505",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_506",
          "object_declaration": "transformer:9337",
          "phases": "AS",
          "from": "R3-12-47-3_node_1092",
          "to": "R3-12-47-3_tn_506",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_507",
          "object_declaration": "transformer:9338",
          "phases": "BS",
          "from": "R3-12-47-3_node_1139",
          "to": "R3-12-47-3_tn_507",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_508",
          "object_declaration": "transformer:9339",
          "phases": "CS",
          "from": "R3-12-47-3_node_1150",
          "to": "R3-12-47-3_tn_508",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_509",
          "object_declaration": "transformer:9340",
          "phases": "CS",
          "from": "R3-12-47-3_node_1097",
          "to": "R3-12-47-3_tn_509",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_510",
          "object_declaration": "transformer:9341",
          "phases": "BS",
          "from": "R3-12-47-3_node_1102",
          "to": "R3-12-47-3_tn_510",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_511",
          "object_declaration": "transformer:9342",
          "phases": "CS",
          "from": "R3-12-47-3_node_1103",
          "to": "R3-12-47-3_tn_511",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_512",
          "object_declaration": "transformer:9343",
          "phases": "AS",
          "from": "R3-12-47-3_node_1099",
          "to": "R3-12-47-3_tn_512",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_513",
          "object_declaration": "transformer:9344",
          "phases": "CS",
          "from": "R3-12-47-3_node_1099",
          "to": "R3-12-47-3_tn_513",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_514",
          "object_declaration": "transformer:9345",
          "phases": "BS",
          "from": "R3-12-47-3_node_1101",
          "to": "R3-12-47-3_tn_514",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_515",
          "object_declaration": "transformer:9346",
          "phases": "CS",
          "from": "R3-12-47-3_node_1101",
          "to": "R3-12-47-3_tn_515",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_516",
          "object_declaration": "transformer:9347",
          "phases": "BS",
          "from": "R3-12-47-3_node_1105",
          "to": "R3-12-47-3_tn_516",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_517",
          "object_declaration": "transformer:9348",
          "phases": "CS",
          "from": "R3-12-47-3_node_1108",
          "to": "R3-12-47-3_tn_517",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_518",
          "object_declaration": "transformer:9349",
          "phases": "BS",
          "from": "R3-12-47-3_node_1115",
          "to": "R3-12-47-3_tn_518",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_519",
          "object_declaration": "transformer:9350",
          "phases": "CS",
          "from": "R3-12-47-3_node_1115",
          "to": "R3-12-47-3_tn_519",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_520",
          "object_declaration": "transformer:9351",
          "phases": "AS",
          "from": "R3-12-47-3_node_1116",
          "to": "R3-12-47-3_tn_520",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_521",
          "object_declaration": "transformer:9352",
          "phases": "BS",
          "from": "R3-12-47-3_node_1116",
          "to": "R3-12-47-3_tn_521",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_522",
          "object_declaration": "transformer:9353",
          "phases": "CS",
          "from": "R3-12-47-3_node_1116",
          "to": "R3-12-47-3_tn_522",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_523",
          "object_declaration": "transformer:9354",
          "phases": "AS",
          "from": "R3-12-47-3_node_1118",
          "to": "R3-12-47-3_tn_523",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_524",
          "object_declaration": "transformer:9355",
          "phases": "AS",
          "from": "R3-12-47-3_node_1119",
          "to": "R3-12-47-3_tn_524",
          "configuration": "transformer_configuration:8799"
        },
        {
          "name": "R3-12-47-3_xfmr_525",
          "object_declaration": "transformer:9356",
          "phases": "AS",
          "from": "R3-12-47-3_node_1121",
          "to": "R3-12-47-3_tn_525",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_526",
          "object_declaration": "transformer:9357",
          "phases": "AS",
          "from": "R3-12-47-3_node_1124",
          "to": "R3-12-47-3_tn_526",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_527",
          "object_declaration": "transformer:9358",
          "phases": "AS",
          "from": "R3-12-47-3_node_1125",
          "to": "R3-12-47-3_tn_527",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_528",
          "object_declaration": "transformer:9359",
          "phases": "AS",
          "from": "R3-12-47-3_node_1113",
          "to": "R3-12-47-3_tn_528",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_529",
          "object_declaration": "transformer:9360",
          "phases": "BS",
          "from": "R3-12-47-3_node_1113",
          "to": "R3-12-47-3_tn_529",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_530",
          "object_declaration": "transformer:9361",
          "phases": "CS",
          "from": "R3-12-47-3_node_1113",
          "to": "R3-12-47-3_tn_530",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_531",
          "object_declaration": "transformer:9362",
          "phases": "AS",
          "from": "R3-12-47-3_node_457",
          "to": "R3-12-47-3_tn_531",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_532",
          "object_declaration": "transformer:9363",
          "phases": "CS",
          "from": "R3-12-47-3_node_457",
          "to": "R3-12-47-3_tn_532",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_533",
          "object_declaration": "transformer:9364",
          "phases": "AS",
          "from": "R3-12-47-3_node_448",
          "to": "R3-12-47-3_tn_533",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_534",
          "object_declaration": "transformer:9365",
          "phases": "CS",
          "from": "R3-12-47-3_node_448",
          "to": "R3-12-47-3_tn_534",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_535",
          "object_declaration": "transformer:9366",
          "phases": "AS",
          "from": "R3-12-47-3_node_452",
          "to": "R3-12-47-3_tn_535",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_536",
          "object_declaration": "transformer:9367",
          "phases": "CS",
          "from": "R3-12-47-3_node_452",
          "to": "R3-12-47-3_tn_536",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_537",
          "object_declaration": "transformer:9368",
          "phases": "AS",
          "from": "R3-12-47-3_node_451",
          "to": "R3-12-47-3_tn_537",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_538",
          "object_declaration": "transformer:9369",
          "phases": "BS",
          "from": "R3-12-47-3_node_451",
          "to": "R3-12-47-3_tn_538",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_539",
          "object_declaration": "transformer:9370",
          "phases": "CS",
          "from": "R3-12-47-3_node_451",
          "to": "R3-12-47-3_tn_539",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_540",
          "object_declaration": "transformer:9371",
          "phases": "BS",
          "from": "R3-12-47-3_node_1385",
          "to": "R3-12-47-3_tn_540",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_541",
          "object_declaration": "transformer:9372",
          "phases": "CS",
          "from": "R3-12-47-3_node_1385",
          "to": "R3-12-47-3_tn_541",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_542",
          "object_declaration": "transformer:9373",
          "phases": "AS",
          "from": "R3-12-47-3_node_1397",
          "to": "R3-12-47-3_tn_542",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_543",
          "object_declaration": "transformer:9374",
          "phases": "BS",
          "from": "R3-12-47-3_node_1397",
          "to": "R3-12-47-3_tn_543",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_544",
          "object_declaration": "transformer:9375",
          "phases": "AS",
          "from": "R3-12-47-3_node_454",
          "to": "R3-12-47-3_tn_544",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_545",
          "object_declaration": "transformer:9376",
          "phases": "CS",
          "from": "R3-12-47-3_node_454",
          "to": "R3-12-47-3_tn_545",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_546",
          "object_declaration": "transformer:9377",
          "phases": "AS",
          "from": "R3-12-47-3_node_456",
          "to": "R3-12-47-3_tn_546",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_547",
          "object_declaration": "transformer:9378",
          "phases": "CS",
          "from": "R3-12-47-3_node_456",
          "to": "R3-12-47-3_tn_547",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_548",
          "object_declaration": "transformer:9379",
          "phases": "AS",
          "from": "R3-12-47-3_node_478",
          "to": "R3-12-47-3_tn_548",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_549",
          "object_declaration": "transformer:9380",
          "phases": "BS",
          "from": "R3-12-47-3_node_478",
          "to": "R3-12-47-3_tn_549",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_550",
          "object_declaration": "transformer:9381",
          "phases": "CS",
          "from": "R3-12-47-3_node_478",
          "to": "R3-12-47-3_tn_550",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_551",
          "object_declaration": "transformer:9382",
          "phases": "AS",
          "from": "R3-12-47-3_node_462",
          "to": "R3-12-47-3_tn_551",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_552",
          "object_declaration": "transformer:9383",
          "phases": "BS",
          "from": "R3-12-47-3_node_476",
          "to": "R3-12-47-3_tn_552",
          "configuration": "transformer_configuration:8810"
        },
        {
          "name": "R3-12-47-3_xfmr_553",
          "object_declaration": "transformer:9384",
          "phases": "AS",
          "from": "R3-12-47-3_node_465",
          "to": "R3-12-47-3_tn_553",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_554",
          "object_declaration": "transformer:9385",
          "phases": "AS",
          "from": "R3-12-47-3_node_475",
          "to": "R3-12-47-3_tn_554",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_555",
          "object_declaration": "transformer:9386",
          "phases": "CS",
          "from": "R3-12-47-3_node_472",
          "to": "R3-12-47-3_tn_555",
          "configuration": "transformer_configuration:8825"
        },
        {
          "name": "R3-12-47-3_xfmr_556",
          "object_declaration": "transformer:9387",
          "phases": "BS",
          "from": "R3-12-47-3_node_469",
          "to": "R3-12-47-3_tn_556",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_557",
          "object_declaration": "transformer:9388",
          "phases": "AS",
          "from": "R3-12-47-3_node_471",
          "to": "R3-12-47-3_tn_557",
          "configuration": "transformer_configuration:8800"
        },
        {
          "name": "R3-12-47-3_xfmr_558",
          "object_declaration": "transformer:9389",
          "phases": "BS",
          "from": "R3-12-47-3_node_471",
          "to": "R3-12-47-3_tn_558",
          "configuration": "transformer_configuration:8814"
        },
        {
          "name": "R3-12-47-3_xfmr_559",
          "object_declaration": "transformer:9390",
          "phases": "CS",
          "from": "R3-12-47-3_node_471",
          "to": "R3-12-47-3_tn_559",
          "configuration": "transformer_configuration:8830"
        },
        {
          "name": "R3-12-47-3_xfmr_560",
          "object_declaration": "transformer:9391",
          "phases": "CS",
          "from": "R3-12-47-3_node_473",
          "to": "R3-12-47-3_tn_560",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_561",
          "object_declaration": "transformer:9392",
          "phases": "AS",
          "from": "R3-12-47-3_node_474",
          "to": "R3-12-47-3_tn_561",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_562",
          "object_declaration": "transformer:9393",
          "phases": "CS",
          "from": "R3-12-47-3_node_474",
          "to": "R3-12-47-3_tn_562",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_563",
          "object_declaration": "transformer:9394",
          "phases": "BS",
          "from": "R3-12-47-3_node_477",
          "to": "R3-12-47-3_tn_563",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_564",
          "object_declaration": "transformer:9395",
          "phases": "AS",
          "from": "R3-12-47-3_node_481",
          "to": "R3-12-47-3_tn_564",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_565",
          "object_declaration": "transformer:9396",
          "phases": "BS",
          "from": "R3-12-47-3_node_481",
          "to": "R3-12-47-3_tn_565",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_566",
          "object_declaration": "transformer:9397",
          "phases": "AS",
          "from": "R3-12-47-3_node_482",
          "to": "R3-12-47-3_tn_566",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_567",
          "object_declaration": "transformer:9398",
          "phases": "CS",
          "from": "R3-12-47-3_node_482",
          "to": "R3-12-47-3_tn_567",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_568",
          "object_declaration": "transformer:9399",
          "phases": "AS",
          "from": "R3-12-47-3_node_485",
          "to": "R3-12-47-3_tn_568",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_569",
          "object_declaration": "transformer:9400",
          "phases": "BS",
          "from": "R3-12-47-3_node_485",
          "to": "R3-12-47-3_tn_569",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_570",
          "object_declaration": "transformer:9401",
          "phases": "AS",
          "from": "R3-12-47-3_node_490",
          "to": "R3-12-47-3_tn_570",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_571",
          "object_declaration": "transformer:9402",
          "phases": "BS",
          "from": "R3-12-47-3_node_490",
          "to": "R3-12-47-3_tn_571",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_572",
          "object_declaration": "transformer:9403",
          "phases": "CS",
          "from": "R3-12-47-3_node_490",
          "to": "R3-12-47-3_tn_572",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_573",
          "object_declaration": "transformer:9404",
          "phases": "AS",
          "from": "R3-12-47-3_node_488",
          "to": "R3-12-47-3_tn_573",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_574",
          "object_declaration": "transformer:9405",
          "phases": "CS",
          "from": "R3-12-47-3_node_488",
          "to": "R3-12-47-3_tn_574",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_575",
          "object_declaration": "transformer:9406",
          "phases": "AS",
          "from": "R3-12-47-3_node_441",
          "to": "R3-12-47-3_tn_575",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_576",
          "object_declaration": "transformer:9407",
          "phases": "BS",
          "from": "R3-12-47-3_node_441",
          "to": "R3-12-47-3_tn_576",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_577",
          "object_declaration": "transformer:9408",
          "phases": "CS",
          "from": "R3-12-47-3_node_441",
          "to": "R3-12-47-3_tn_577",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_578",
          "object_declaration": "transformer:9409",
          "phases": "AS",
          "from": "R3-12-47-3_node_442",
          "to": "R3-12-47-3_tn_578",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_579",
          "object_declaration": "transformer:9410",
          "phases": "BS",
          "from": "R3-12-47-3_node_442",
          "to": "R3-12-47-3_tn_579",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_580",
          "object_declaration": "transformer:9411",
          "phases": "CS",
          "from": "R3-12-47-3_node_442",
          "to": "R3-12-47-3_tn_580",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_581",
          "object_declaration": "transformer:9412",
          "phases": "AS",
          "from": "R3-12-47-3_node_492",
          "to": "R3-12-47-3_tn_581",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_582",
          "object_declaration": "transformer:9413",
          "phases": "BS",
          "from": "R3-12-47-3_node_492",
          "to": "R3-12-47-3_tn_582",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_583",
          "object_declaration": "transformer:9414",
          "phases": "CS",
          "from": "R3-12-47-3_node_492",
          "to": "R3-12-47-3_tn_583",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_584",
          "object_declaration": "transformer:9415",
          "phases": "BS",
          "from": "R3-12-47-3_node_498",
          "to": "R3-12-47-3_tn_584",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_585",
          "object_declaration": "transformer:9416",
          "phases": "CS",
          "from": "R3-12-47-3_node_498",
          "to": "R3-12-47-3_tn_585",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_586",
          "object_declaration": "transformer:9417",
          "phases": "AS",
          "from": "R3-12-47-3_node_509",
          "to": "R3-12-47-3_tn_586",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_587",
          "object_declaration": "transformer:9418",
          "phases": "BS",
          "from": "R3-12-47-3_node_509",
          "to": "R3-12-47-3_tn_587",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_588",
          "object_declaration": "transformer:9419",
          "phases": "CS",
          "from": "R3-12-47-3_node_509",
          "to": "R3-12-47-3_tn_588",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_589",
          "object_declaration": "transformer:9420",
          "phases": "AS",
          "from": "R3-12-47-3_node_497",
          "to": "R3-12-47-3_tn_589",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_590",
          "object_declaration": "transformer:9421",
          "phases": "CS",
          "from": "R3-12-47-3_node_497",
          "to": "R3-12-47-3_tn_590",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_591",
          "object_declaration": "transformer:9422",
          "phases": "BS",
          "from": "R3-12-47-3_node_500",
          "to": "R3-12-47-3_tn_591",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_592",
          "object_declaration": "transformer:9423",
          "phases": "CS",
          "from": "R3-12-47-3_node_500",
          "to": "R3-12-47-3_tn_592",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_593",
          "object_declaration": "transformer:9424",
          "phases": "BS",
          "from": "R3-12-47-3_node_504",
          "to": "R3-12-47-3_tn_593",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_594",
          "object_declaration": "transformer:9425",
          "phases": "CS",
          "from": "R3-12-47-3_node_504",
          "to": "R3-12-47-3_tn_594",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_595",
          "object_declaration": "transformer:9426",
          "phases": "AS",
          "from": "R3-12-47-3_node_506",
          "to": "R3-12-47-3_tn_595",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_596",
          "object_declaration": "transformer:9427",
          "phases": "BS",
          "from": "R3-12-47-3_node_506",
          "to": "R3-12-47-3_tn_596",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_597",
          "object_declaration": "transformer:9428",
          "phases": "BS",
          "from": "R3-12-47-3_node_508",
          "to": "R3-12-47-3_tn_597",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_598",
          "object_declaration": "transformer:9429",
          "phases": "CS",
          "from": "R3-12-47-3_node_508",
          "to": "R3-12-47-3_tn_598",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_599",
          "object_declaration": "transformer:9430",
          "phases": "AS",
          "from": "R3-12-47-3_node_510",
          "to": "R3-12-47-3_tn_599",
          "configuration": "transformer_configuration:8798"
        },
        {
          "name": "R3-12-47-3_xfmr_600",
          "object_declaration": "transformer:9431",
          "phases": "BS",
          "from": "R3-12-47-3_node_510",
          "to": "R3-12-47-3_tn_600",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_601",
          "object_declaration": "transformer:9432",
          "phases": "CS",
          "from": "R3-12-47-3_node_510",
          "to": "R3-12-47-3_tn_601",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_602",
          "object_declaration": "transformer:9433",
          "phases": "AS",
          "from": "R3-12-47-3_node_512",
          "to": "R3-12-47-3_tn_602",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_603",
          "object_declaration": "transformer:9434",
          "phases": "BS",
          "from": "R3-12-47-3_node_512",
          "to": "R3-12-47-3_tn_603",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_604",
          "object_declaration": "transformer:9435",
          "phases": "CS",
          "from": "R3-12-47-3_node_512",
          "to": "R3-12-47-3_tn_604",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_605",
          "object_declaration": "transformer:9436",
          "phases": "AS",
          "from": "R3-12-47-3_node_1377",
          "to": "R3-12-47-3_tn_605",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_606",
          "object_declaration": "transformer:9437",
          "phases": "CS",
          "from": "R3-12-47-3_node_1377",
          "to": "R3-12-47-3_tn_606",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_607",
          "object_declaration": "transformer:9438",
          "phases": "AS",
          "from": "R3-12-47-3_node_1224",
          "to": "R3-12-47-3_tn_607",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_608",
          "object_declaration": "transformer:9439",
          "phases": "BS",
          "from": "R3-12-47-3_node_1224",
          "to": "R3-12-47-3_tn_608",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_609",
          "object_declaration": "transformer:9440",
          "phases": "CS",
          "from": "R3-12-47-3_node_1224",
          "to": "R3-12-47-3_tn_609",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_610",
          "object_declaration": "transformer:9441",
          "phases": "AS",
          "from": "R3-12-47-3_node_515",
          "to": "R3-12-47-3_tn_610",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_611",
          "object_declaration": "transformer:9442",
          "phases": "BS",
          "from": "R3-12-47-3_node_515",
          "to": "R3-12-47-3_tn_611",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_612",
          "object_declaration": "transformer:9443",
          "phases": "AS",
          "from": "R3-12-47-3_node_505",
          "to": "R3-12-47-3_tn_612",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_613",
          "object_declaration": "transformer:9444",
          "phases": "BS",
          "from": "R3-12-47-3_node_505",
          "to": "R3-12-47-3_tn_613",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_614",
          "object_declaration": "transformer:9445",
          "phases": "AS",
          "from": "R3-12-47-3_node_517",
          "to": "R3-12-47-3_tn_614",
          "configuration": "transformer_configuration:8797"
        },
        {
          "name": "R3-12-47-3_xfmr_615",
          "object_declaration": "transformer:9446",
          "phases": "BS",
          "from": "R3-12-47-3_node_517",
          "to": "R3-12-47-3_tn_615",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_616",
          "object_declaration": "transformer:9447",
          "phases": "CS",
          "from": "R3-12-47-3_node_517",
          "to": "R3-12-47-3_tn_616",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_617",
          "object_declaration": "transformer:9448",
          "phases": "AS",
          "from": "R3-12-47-3_node_519",
          "to": "R3-12-47-3_tn_617",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_618",
          "object_declaration": "transformer:9449",
          "phases": "BS",
          "from": "R3-12-47-3_node_519",
          "to": "R3-12-47-3_tn_618",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_619",
          "object_declaration": "transformer:9450",
          "phases": "CS",
          "from": "R3-12-47-3_node_519",
          "to": "R3-12-47-3_tn_619",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_620",
          "object_declaration": "transformer:9451",
          "phases": "AS",
          "from": "R3-12-47-3_node_520",
          "to": "R3-12-47-3_tn_620",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_621",
          "object_declaration": "transformer:9452",
          "phases": "BS",
          "from": "R3-12-47-3_node_520",
          "to": "R3-12-47-3_tn_621",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_622",
          "object_declaration": "transformer:9453",
          "phases": "CS",
          "from": "R3-12-47-3_node_520",
          "to": "R3-12-47-3_tn_622",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_623",
          "object_declaration": "transformer:9454",
          "phases": "AS",
          "from": "R3-12-47-3_node_525",
          "to": "R3-12-47-3_tn_623",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_624",
          "object_declaration": "transformer:9455",
          "phases": "BS",
          "from": "R3-12-47-3_node_525",
          "to": "R3-12-47-3_tn_624",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_625",
          "object_declaration": "transformer:9456",
          "phases": "BS",
          "from": "R3-12-47-3_node_1211",
          "to": "R3-12-47-3_tn_625",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_626",
          "object_declaration": "transformer:9457",
          "phases": "CS",
          "from": "R3-12-47-3_node_1211",
          "to": "R3-12-47-3_tn_626",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_627",
          "object_declaration": "transformer:9458",
          "phases": "AS",
          "from": "R3-12-47-3_node_534",
          "to": "R3-12-47-3_tn_627",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_628",
          "object_declaration": "transformer:9459",
          "phases": "BS",
          "from": "R3-12-47-3_node_534",
          "to": "R3-12-47-3_tn_628",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_629",
          "object_declaration": "transformer:9460",
          "phases": "CS",
          "from": "R3-12-47-3_node_534",
          "to": "R3-12-47-3_tn_629",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_630",
          "object_declaration": "transformer:9461",
          "phases": "BS",
          "from": "R3-12-47-3_node_1074",
          "to": "R3-12-47-3_tn_630",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_631",
          "object_declaration": "transformer:9462",
          "phases": "CS",
          "from": "R3-12-47-3_node_1074",
          "to": "R3-12-47-3_tn_631",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_632",
          "object_declaration": "transformer:9463",
          "phases": "AS",
          "from": "R3-12-47-3_node_538",
          "to": "R3-12-47-3_tn_632",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_633",
          "object_declaration": "transformer:9464",
          "phases": "BS",
          "from": "R3-12-47-3_node_538",
          "to": "R3-12-47-3_tn_633",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_634",
          "object_declaration": "transformer:9465",
          "phases": "BS",
          "from": "R3-12-47-3_node_544",
          "to": "R3-12-47-3_tn_634",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_635",
          "object_declaration": "transformer:9466",
          "phases": "CS",
          "from": "R3-12-47-3_node_544",
          "to": "R3-12-47-3_tn_635",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_636",
          "object_declaration": "transformer:9467",
          "phases": "BS",
          "from": "R3-12-47-3_node_547",
          "to": "R3-12-47-3_tn_636",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_637",
          "object_declaration": "transformer:9468",
          "phases": "CS",
          "from": "R3-12-47-3_node_547",
          "to": "R3-12-47-3_tn_637",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_638",
          "object_declaration": "transformer:9469",
          "phases": "BS",
          "from": "R3-12-47-3_node_545",
          "to": "R3-12-47-3_tn_638",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_639",
          "object_declaration": "transformer:9470",
          "phases": "CS",
          "from": "R3-12-47-3_node_545",
          "to": "R3-12-47-3_tn_639",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_640",
          "object_declaration": "transformer:9471",
          "phases": "BS",
          "from": "R3-12-47-3_node_548",
          "to": "R3-12-47-3_tn_640",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_641",
          "object_declaration": "transformer:9472",
          "phases": "CS",
          "from": "R3-12-47-3_node_548",
          "to": "R3-12-47-3_tn_641",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_642",
          "object_declaration": "transformer:9473",
          "phases": "AS",
          "from": "R3-12-47-3_node_551",
          "to": "R3-12-47-3_tn_642",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_643",
          "object_declaration": "transformer:9474",
          "phases": "BS",
          "from": "R3-12-47-3_node_551",
          "to": "R3-12-47-3_tn_643",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_644",
          "object_declaration": "transformer:9475",
          "phases": "AS",
          "from": "R3-12-47-3_node_553",
          "to": "R3-12-47-3_tn_644",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_645",
          "object_declaration": "transformer:9476",
          "phases": "BS",
          "from": "R3-12-47-3_node_553",
          "to": "R3-12-47-3_tn_645",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_646",
          "object_declaration": "transformer:9477",
          "phases": "AS",
          "from": "R3-12-47-3_node_557",
          "to": "R3-12-47-3_tn_646",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_647",
          "object_declaration": "transformer:9478",
          "phases": "BS",
          "from": "R3-12-47-3_node_557",
          "to": "R3-12-47-3_tn_647",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_648",
          "object_declaration": "transformer:9479",
          "phases": "AS",
          "from": "R3-12-47-3_node_563",
          "to": "R3-12-47-3_tn_648",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_649",
          "object_declaration": "transformer:9480",
          "phases": "BS",
          "from": "R3-12-47-3_node_563",
          "to": "R3-12-47-3_tn_649",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_650",
          "object_declaration": "transformer:9481",
          "phases": "AS",
          "from": "R3-12-47-3_node_560",
          "to": "R3-12-47-3_tn_650",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_651",
          "object_declaration": "transformer:9482",
          "phases": "BS",
          "from": "R3-12-47-3_node_560",
          "to": "R3-12-47-3_tn_651",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_652",
          "object_declaration": "transformer:9483",
          "phases": "AS",
          "from": "R3-12-47-3_node_561",
          "to": "R3-12-47-3_tn_652",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_653",
          "object_declaration": "transformer:9484",
          "phases": "BS",
          "from": "R3-12-47-3_node_561",
          "to": "R3-12-47-3_tn_653",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_654",
          "object_declaration": "transformer:9485",
          "phases": "AS",
          "from": "R3-12-47-3_node_562",
          "to": "R3-12-47-3_tn_654",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_655",
          "object_declaration": "transformer:9486",
          "phases": "BS",
          "from": "R3-12-47-3_node_562",
          "to": "R3-12-47-3_tn_655",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_656",
          "object_declaration": "transformer:9487",
          "phases": "AS",
          "from": "R3-12-47-3_node_565",
          "to": "R3-12-47-3_tn_656",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_657",
          "object_declaration": "transformer:9488",
          "phases": "BS",
          "from": "R3-12-47-3_node_565",
          "to": "R3-12-47-3_tn_657",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_658",
          "object_declaration": "transformer:9489",
          "phases": "AS",
          "from": "R3-12-47-3_node_571",
          "to": "R3-12-47-3_tn_658",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_659",
          "object_declaration": "transformer:9490",
          "phases": "BS",
          "from": "R3-12-47-3_node_571",
          "to": "R3-12-47-3_tn_659",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_660",
          "object_declaration": "transformer:9491",
          "phases": "CS",
          "from": "R3-12-47-3_node_571",
          "to": "R3-12-47-3_tn_660",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_661",
          "object_declaration": "transformer:9492",
          "phases": "AS",
          "from": "R3-12-47-3_node_573",
          "to": "R3-12-47-3_tn_661",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_662",
          "object_declaration": "transformer:9493",
          "phases": "BS",
          "from": "R3-12-47-3_node_573",
          "to": "R3-12-47-3_tn_662",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_663",
          "object_declaration": "transformer:9494",
          "phases": "AS",
          "from": "R3-12-47-3_node_575",
          "to": "R3-12-47-3_tn_663",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_664",
          "object_declaration": "transformer:9495",
          "phases": "BS",
          "from": "R3-12-47-3_node_575",
          "to": "R3-12-47-3_tn_664",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_665",
          "object_declaration": "transformer:9496",
          "phases": "AS",
          "from": "R3-12-47-3_node_576",
          "to": "R3-12-47-3_tn_665",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_666",
          "object_declaration": "transformer:9497",
          "phases": "BS",
          "from": "R3-12-47-3_node_576",
          "to": "R3-12-47-3_tn_666",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_667",
          "object_declaration": "transformer:9498",
          "phases": "AS",
          "from": "R3-12-47-3_node_578",
          "to": "R3-12-47-3_tn_667",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_668",
          "object_declaration": "transformer:9499",
          "phases": "BS",
          "from": "R3-12-47-3_node_578",
          "to": "R3-12-47-3_tn_668",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_669",
          "object_declaration": "transformer:9500",
          "phases": "BS",
          "from": "R3-12-47-3_node_580",
          "to": "R3-12-47-3_tn_669",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_670",
          "object_declaration": "transformer:9501",
          "phases": "CS",
          "from": "R3-12-47-3_node_580",
          "to": "R3-12-47-3_tn_670",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_671",
          "object_declaration": "transformer:9502",
          "phases": "AS",
          "from": "R3-12-47-3_node_586",
          "to": "R3-12-47-3_tn_671",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_672",
          "object_declaration": "transformer:9503",
          "phases": "BS",
          "from": "R3-12-47-3_node_586",
          "to": "R3-12-47-3_tn_672",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_673",
          "object_declaration": "transformer:9504",
          "phases": "AS",
          "from": "R3-12-47-3_node_588",
          "to": "R3-12-47-3_tn_673",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_674",
          "object_declaration": "transformer:9505",
          "phases": "BS",
          "from": "R3-12-47-3_node_588",
          "to": "R3-12-47-3_tn_674",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_675",
          "object_declaration": "transformer:9506",
          "phases": "BS",
          "from": "R3-12-47-3_node_589",
          "to": "R3-12-47-3_tn_675",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_676",
          "object_declaration": "transformer:9507",
          "phases": "CS",
          "from": "R3-12-47-3_node_589",
          "to": "R3-12-47-3_tn_676",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_677",
          "object_declaration": "transformer:9508",
          "phases": "AS",
          "from": "R3-12-47-3_node_591",
          "to": "R3-12-47-3_tn_677",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_678",
          "object_declaration": "transformer:9509",
          "phases": "BS",
          "from": "R3-12-47-3_node_591",
          "to": "R3-12-47-3_tn_678",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_679",
          "object_declaration": "transformer:9510",
          "phases": "CS",
          "from": "R3-12-47-3_node_591",
          "to": "R3-12-47-3_tn_679",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_680",
          "object_declaration": "transformer:9511",
          "phases": "AS",
          "from": "R3-12-47-3_node_594",
          "to": "R3-12-47-3_tn_680",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_681",
          "object_declaration": "transformer:9512",
          "phases": "BS",
          "from": "R3-12-47-3_node_594",
          "to": "R3-12-47-3_tn_681",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_682",
          "object_declaration": "transformer:9513",
          "phases": "CS",
          "from": "R3-12-47-3_node_594",
          "to": "R3-12-47-3_tn_682",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_683",
          "object_declaration": "transformer:9514",
          "phases": "AS",
          "from": "R3-12-47-3_node_595",
          "to": "R3-12-47-3_tn_683",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_684",
          "object_declaration": "transformer:9515",
          "phases": "BS",
          "from": "R3-12-47-3_node_595",
          "to": "R3-12-47-3_tn_684",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_685",
          "object_declaration": "transformer:9516",
          "phases": "CS",
          "from": "R3-12-47-3_node_595",
          "to": "R3-12-47-3_tn_685",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_686",
          "object_declaration": "transformer:9517",
          "phases": "AS",
          "from": "R3-12-47-3_node_596",
          "to": "R3-12-47-3_tn_686",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_687",
          "object_declaration": "transformer:9518",
          "phases": "BS",
          "from": "R3-12-47-3_node_596",
          "to": "R3-12-47-3_tn_687",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_688",
          "object_declaration": "transformer:9519",
          "phases": "CS",
          "from": "R3-12-47-3_node_596",
          "to": "R3-12-47-3_tn_688",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_689",
          "object_declaration": "transformer:9520",
          "phases": "AS",
          "from": "R3-12-47-3_node_585",
          "to": "R3-12-47-3_tn_689",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_690",
          "object_declaration": "transformer:9521",
          "phases": "BS",
          "from": "R3-12-47-3_node_585",
          "to": "R3-12-47-3_tn_690",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_691",
          "object_declaration": "transformer:9522",
          "phases": "AS",
          "from": "R3-12-47-3_node_599",
          "to": "R3-12-47-3_tn_691",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_692",
          "object_declaration": "transformer:9523",
          "phases": "BS",
          "from": "R3-12-47-3_node_599",
          "to": "R3-12-47-3_tn_692",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_693",
          "object_declaration": "transformer:9524",
          "phases": "CS",
          "from": "R3-12-47-3_node_599",
          "to": "R3-12-47-3_tn_693",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_694",
          "object_declaration": "transformer:9525",
          "phases": "AS",
          "from": "R3-12-47-3_node_601",
          "to": "R3-12-47-3_tn_694",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_695",
          "object_declaration": "transformer:9526",
          "phases": "BS",
          "from": "R3-12-47-3_node_601",
          "to": "R3-12-47-3_tn_695",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_696",
          "object_declaration": "transformer:9527",
          "phases": "AS",
          "from": "R3-12-47-3_node_603",
          "to": "R3-12-47-3_tn_696",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_697",
          "object_declaration": "transformer:9528",
          "phases": "BS",
          "from": "R3-12-47-3_node_603",
          "to": "R3-12-47-3_tn_697",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_698",
          "object_declaration": "transformer:9529",
          "phases": "CS",
          "from": "R3-12-47-3_node_603",
          "to": "R3-12-47-3_tn_698",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_699",
          "object_declaration": "transformer:9530",
          "phases": "BS",
          "from": "R3-12-47-3_node_1063",
          "to": "R3-12-47-3_tn_699",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_700",
          "object_declaration": "transformer:9531",
          "phases": "CS",
          "from": "R3-12-47-3_node_1063",
          "to": "R3-12-47-3_tn_700",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_701",
          "object_declaration": "transformer:9532",
          "phases": "BS",
          "from": "R3-12-47-3_node_605",
          "to": "R3-12-47-3_tn_701",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_702",
          "object_declaration": "transformer:9533",
          "phases": "CS",
          "from": "R3-12-47-3_node_605",
          "to": "R3-12-47-3_tn_702",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_703",
          "object_declaration": "transformer:9534",
          "phases": "AS",
          "from": "R3-12-47-3_node_607",
          "to": "R3-12-47-3_tn_703",
          "configuration": "transformer_configuration:8798"
        },
        {
          "name": "R3-12-47-3_xfmr_704",
          "object_declaration": "transformer:9535",
          "phases": "BS",
          "from": "R3-12-47-3_node_607",
          "to": "R3-12-47-3_tn_704",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_705",
          "object_declaration": "transformer:9536",
          "phases": "CS",
          "from": "R3-12-47-3_node_607",
          "to": "R3-12-47-3_tn_705",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_706",
          "object_declaration": "transformer:9537",
          "phases": "AS",
          "from": "R3-12-47-3_node_608",
          "to": "R3-12-47-3_tn_706",
          "configuration": "transformer_configuration:8798"
        },
        {
          "name": "R3-12-47-3_xfmr_707",
          "object_declaration": "transformer:9538",
          "phases": "BS",
          "from": "R3-12-47-3_node_608",
          "to": "R3-12-47-3_tn_707",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_708",
          "object_declaration": "transformer:9539",
          "phases": "CS",
          "from": "R3-12-47-3_node_608",
          "to": "R3-12-47-3_tn_708",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_709",
          "object_declaration": "transformer:9540",
          "phases": "AS",
          "from": "R3-12-47-3_node_611",
          "to": "R3-12-47-3_tn_709",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_710",
          "object_declaration": "transformer:9541",
          "phases": "BS",
          "from": "R3-12-47-3_node_611",
          "to": "R3-12-47-3_tn_710",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_711",
          "object_declaration": "transformer:9542",
          "phases": "CS",
          "from": "R3-12-47-3_node_611",
          "to": "R3-12-47-3_tn_711",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_712",
          "object_declaration": "transformer:9543",
          "phases": "AS",
          "from": "R3-12-47-3_node_1036",
          "to": "R3-12-47-3_tn_712",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_713",
          "object_declaration": "transformer:9544",
          "phases": "BS",
          "from": "R3-12-47-3_node_1036",
          "to": "R3-12-47-3_tn_713",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_714",
          "object_declaration": "transformer:9545",
          "phases": "BS",
          "from": "R3-12-47-3_node_614",
          "to": "R3-12-47-3_tn_714",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_715",
          "object_declaration": "transformer:9546",
          "phases": "CS",
          "from": "R3-12-47-3_node_614",
          "to": "R3-12-47-3_tn_715",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_716",
          "object_declaration": "transformer:9547",
          "phases": "AS",
          "from": "R3-12-47-3_node_663",
          "to": "R3-12-47-3_tn_716",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_717",
          "object_declaration": "transformer:9548",
          "phases": "BS",
          "from": "R3-12-47-3_node_663",
          "to": "R3-12-47-3_tn_717",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_718",
          "object_declaration": "transformer:9549",
          "phases": "CS",
          "from": "R3-12-47-3_node_663",
          "to": "R3-12-47-3_tn_718",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_719",
          "object_declaration": "transformer:9550",
          "phases": "AS",
          "from": "R3-12-47-3_node_619",
          "to": "R3-12-47-3_tn_719",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_720",
          "object_declaration": "transformer:9551",
          "phases": "CS",
          "from": "R3-12-47-3_node_619",
          "to": "R3-12-47-3_tn_720",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_721",
          "object_declaration": "transformer:9552",
          "phases": "AS",
          "from": "R3-12-47-3_node_652",
          "to": "R3-12-47-3_tn_721",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_722",
          "object_declaration": "transformer:9553",
          "phases": "CS",
          "from": "R3-12-47-3_node_652",
          "to": "R3-12-47-3_tn_722",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_723",
          "object_declaration": "transformer:9554",
          "phases": "AS",
          "from": "R3-12-47-3_node_648",
          "to": "R3-12-47-3_tn_723",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_724",
          "object_declaration": "transformer:9555",
          "phases": "CS",
          "from": "R3-12-47-3_node_648",
          "to": "R3-12-47-3_tn_724",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_725",
          "object_declaration": "transformer:9556",
          "phases": "AS",
          "from": "R3-12-47-3_node_643",
          "to": "R3-12-47-3_tn_725",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_726",
          "object_declaration": "transformer:9557",
          "phases": "CS",
          "from": "R3-12-47-3_node_643",
          "to": "R3-12-47-3_tn_726",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_727",
          "object_declaration": "transformer:9558",
          "phases": "AS",
          "from": "R3-12-47-3_node_632",
          "to": "R3-12-47-3_tn_727",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_728",
          "object_declaration": "transformer:9559",
          "phases": "CS",
          "from": "R3-12-47-3_node_632",
          "to": "R3-12-47-3_tn_728",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_729",
          "object_declaration": "transformer:9560",
          "phases": "AS",
          "from": "R3-12-47-3_node_642",
          "to": "R3-12-47-3_tn_729",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_730",
          "object_declaration": "transformer:9561",
          "phases": "CS",
          "from": "R3-12-47-3_node_642",
          "to": "R3-12-47-3_tn_730",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_731",
          "object_declaration": "transformer:9562",
          "phases": "AS",
          "from": "R3-12-47-3_node_634",
          "to": "R3-12-47-3_tn_731",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_732",
          "object_declaration": "transformer:9563",
          "phases": "CS",
          "from": "R3-12-47-3_node_634",
          "to": "R3-12-47-3_tn_732",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_733",
          "object_declaration": "transformer:9564",
          "phases": "AS",
          "from": "R3-12-47-3_node_635",
          "to": "R3-12-47-3_tn_733",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_734",
          "object_declaration": "transformer:9565",
          "phases": "CS",
          "from": "R3-12-47-3_node_635",
          "to": "R3-12-47-3_tn_734",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_735",
          "object_declaration": "transformer:9566",
          "phases": "AS",
          "from": "R3-12-47-3_node_639",
          "to": "R3-12-47-3_tn_735",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_736",
          "object_declaration": "transformer:9567",
          "phases": "CS",
          "from": "R3-12-47-3_node_639",
          "to": "R3-12-47-3_tn_736",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_737",
          "object_declaration": "transformer:9568",
          "phases": "AS",
          "from": "R3-12-47-3_node_640",
          "to": "R3-12-47-3_tn_737",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_738",
          "object_declaration": "transformer:9569",
          "phases": "CS",
          "from": "R3-12-47-3_node_640",
          "to": "R3-12-47-3_tn_738",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_739",
          "object_declaration": "transformer:9570",
          "phases": "AS",
          "from": "R3-12-47-3_node_641",
          "to": "R3-12-47-3_tn_739",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_740",
          "object_declaration": "transformer:9571",
          "phases": "CS",
          "from": "R3-12-47-3_node_641",
          "to": "R3-12-47-3_tn_740",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_741",
          "object_declaration": "transformer:9572",
          "phases": "AS",
          "from": "R3-12-47-3_node_646",
          "to": "R3-12-47-3_tn_741",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_742",
          "object_declaration": "transformer:9573",
          "phases": "CS",
          "from": "R3-12-47-3_node_646",
          "to": "R3-12-47-3_tn_742",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_743",
          "object_declaration": "transformer:9574",
          "phases": "AS",
          "from": "R3-12-47-3_node_647",
          "to": "R3-12-47-3_tn_743",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_744",
          "object_declaration": "transformer:9575",
          "phases": "CS",
          "from": "R3-12-47-3_node_647",
          "to": "R3-12-47-3_tn_744",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_745",
          "object_declaration": "transformer:9576",
          "phases": "AS",
          "from": "R3-12-47-3_node_649",
          "to": "R3-12-47-3_tn_745",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_746",
          "object_declaration": "transformer:9577",
          "phases": "CS",
          "from": "R3-12-47-3_node_649",
          "to": "R3-12-47-3_tn_746",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_747",
          "object_declaration": "transformer:9578",
          "phases": "AS",
          "from": "R3-12-47-3_node_651",
          "to": "R3-12-47-3_tn_747",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_748",
          "object_declaration": "transformer:9579",
          "phases": "CS",
          "from": "R3-12-47-3_node_651",
          "to": "R3-12-47-3_tn_748",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_749",
          "object_declaration": "transformer:9580",
          "phases": "AS",
          "from": "R3-12-47-3_node_650",
          "to": "R3-12-47-3_tn_749",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_750",
          "object_declaration": "transformer:9581",
          "phases": "BS",
          "from": "R3-12-47-3_node_650",
          "to": "R3-12-47-3_tn_750",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_751",
          "object_declaration": "transformer:9582",
          "phases": "CS",
          "from": "R3-12-47-3_node_650",
          "to": "R3-12-47-3_tn_751",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_752",
          "object_declaration": "transformer:9583",
          "phases": "AS",
          "from": "R3-12-47-3_node_654",
          "to": "R3-12-47-3_tn_752",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_753",
          "object_declaration": "transformer:9584",
          "phases": "CS",
          "from": "R3-12-47-3_node_654",
          "to": "R3-12-47-3_tn_753",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_754",
          "object_declaration": "transformer:9585",
          "phases": "AS",
          "from": "R3-12-47-3_node_656",
          "to": "R3-12-47-3_tn_754",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_755",
          "object_declaration": "transformer:9586",
          "phases": "CS",
          "from": "R3-12-47-3_node_656",
          "to": "R3-12-47-3_tn_755",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_756",
          "object_declaration": "transformer:9587",
          "phases": "AS",
          "from": "R3-12-47-3_node_658",
          "to": "R3-12-47-3_tn_756",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_757",
          "object_declaration": "transformer:9588",
          "phases": "CS",
          "from": "R3-12-47-3_node_658",
          "to": "R3-12-47-3_tn_757",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_758",
          "object_declaration": "transformer:9589",
          "phases": "AS",
          "from": "R3-12-47-3_node_659",
          "to": "R3-12-47-3_tn_758",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_759",
          "object_declaration": "transformer:9590",
          "phases": "CS",
          "from": "R3-12-47-3_node_659",
          "to": "R3-12-47-3_tn_759",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_760",
          "object_declaration": "transformer:9591",
          "phases": "AS",
          "from": "R3-12-47-3_node_662",
          "to": "R3-12-47-3_tn_760",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_761",
          "object_declaration": "transformer:9592",
          "phases": "CS",
          "from": "R3-12-47-3_node_662",
          "to": "R3-12-47-3_tn_761",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_762",
          "object_declaration": "transformer:9593",
          "phases": "AS",
          "from": "R3-12-47-3_node_665",
          "to": "R3-12-47-3_tn_762",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_763",
          "object_declaration": "transformer:9594",
          "phases": "BS",
          "from": "R3-12-47-3_node_665",
          "to": "R3-12-47-3_tn_763",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_764",
          "object_declaration": "transformer:9595",
          "phases": "CS",
          "from": "R3-12-47-3_node_665",
          "to": "R3-12-47-3_tn_764",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_765",
          "object_declaration": "transformer:9596",
          "phases": "AS",
          "from": "R3-12-47-3_node_1035",
          "to": "R3-12-47-3_tn_765",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_766",
          "object_declaration": "transformer:9597",
          "phases": "BS",
          "from": "R3-12-47-3_node_1035",
          "to": "R3-12-47-3_tn_766",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_767",
          "object_declaration": "transformer:9598",
          "phases": "CS",
          "from": "R3-12-47-3_node_1035",
          "to": "R3-12-47-3_tn_767",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_768",
          "object_declaration": "transformer:9599",
          "phases": "AS",
          "from": "R3-12-47-3_node_1031",
          "to": "R3-12-47-3_tn_768",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_769",
          "object_declaration": "transformer:9600",
          "phases": "BS",
          "from": "R3-12-47-3_node_1031",
          "to": "R3-12-47-3_tn_769",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_770",
          "object_declaration": "transformer:9601",
          "phases": "AS",
          "from": "R3-12-47-3_node_674",
          "to": "R3-12-47-3_tn_770",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_771",
          "object_declaration": "transformer:9602",
          "phases": "CS",
          "from": "R3-12-47-3_node_674",
          "to": "R3-12-47-3_tn_771",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_772",
          "object_declaration": "transformer:9603",
          "phases": "AS",
          "from": "R3-12-47-3_node_676",
          "to": "R3-12-47-3_tn_772",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_773",
          "object_declaration": "transformer:9604",
          "phases": "BS",
          "from": "R3-12-47-3_node_676",
          "to": "R3-12-47-3_tn_773",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_774",
          "object_declaration": "transformer:9605",
          "phases": "AS",
          "from": "R3-12-47-3_node_677",
          "to": "R3-12-47-3_tn_774",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_775",
          "object_declaration": "transformer:9606",
          "phases": "BS",
          "from": "R3-12-47-3_node_677",
          "to": "R3-12-47-3_tn_775",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_776",
          "object_declaration": "transformer:9607",
          "phases": "AS",
          "from": "R3-12-47-3_node_678",
          "to": "R3-12-47-3_tn_776",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_777",
          "object_declaration": "transformer:9608",
          "phases": "BS",
          "from": "R3-12-47-3_node_678",
          "to": "R3-12-47-3_tn_777",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_778",
          "object_declaration": "transformer:9609",
          "phases": "AS",
          "from": "R3-12-47-3_node_679",
          "to": "R3-12-47-3_tn_778",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_779",
          "object_declaration": "transformer:9610",
          "phases": "BS",
          "from": "R3-12-47-3_node_679",
          "to": "R3-12-47-3_tn_779",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_780",
          "object_declaration": "transformer:9611",
          "phases": "AS",
          "from": "R3-12-47-3_node_681",
          "to": "R3-12-47-3_tn_780",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_781",
          "object_declaration": "transformer:9612",
          "phases": "BS",
          "from": "R3-12-47-3_node_681",
          "to": "R3-12-47-3_tn_781",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_782",
          "object_declaration": "transformer:9613",
          "phases": "CS",
          "from": "R3-12-47-3_node_681",
          "to": "R3-12-47-3_tn_782",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_783",
          "object_declaration": "transformer:9614",
          "phases": "AS",
          "from": "R3-12-47-3_node_682",
          "to": "R3-12-47-3_tn_783",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_784",
          "object_declaration": "transformer:9615",
          "phases": "BS",
          "from": "R3-12-47-3_node_682",
          "to": "R3-12-47-3_tn_784",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_785",
          "object_declaration": "transformer:9616",
          "phases": "CS",
          "from": "R3-12-47-3_node_682",
          "to": "R3-12-47-3_tn_785",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_786",
          "object_declaration": "transformer:9617",
          "phases": "AS",
          "from": "R3-12-47-3_node_685",
          "to": "R3-12-47-3_tn_786",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_787",
          "object_declaration": "transformer:9618",
          "phases": "BS",
          "from": "R3-12-47-3_node_685",
          "to": "R3-12-47-3_tn_787",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_788",
          "object_declaration": "transformer:9619",
          "phases": "CS",
          "from": "R3-12-47-3_node_685",
          "to": "R3-12-47-3_tn_788",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_789",
          "object_declaration": "transformer:9620",
          "phases": "AS",
          "from": "R3-12-47-3_node_688",
          "to": "R3-12-47-3_tn_789",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_790",
          "object_declaration": "transformer:9621",
          "phases": "BS",
          "from": "R3-12-47-3_node_688",
          "to": "R3-12-47-3_tn_790",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_791",
          "object_declaration": "transformer:9622",
          "phases": "AS",
          "from": "R3-12-47-3_node_690",
          "to": "R3-12-47-3_tn_791",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_792",
          "object_declaration": "transformer:9623",
          "phases": "BS",
          "from": "R3-12-47-3_node_690",
          "to": "R3-12-47-3_tn_792",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_793",
          "object_declaration": "transformer:9624",
          "phases": "AS",
          "from": "R3-12-47-3_node_675",
          "to": "R3-12-47-3_tn_793",
          "configuration": "transformer_configuration:8797"
        },
        {
          "name": "R3-12-47-3_xfmr_794",
          "object_declaration": "transformer:9625",
          "phases": "BS",
          "from": "R3-12-47-3_node_675",
          "to": "R3-12-47-3_tn_794",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_795",
          "object_declaration": "transformer:9626",
          "phases": "AS",
          "from": "R3-12-47-3_node_689",
          "to": "R3-12-47-3_tn_795",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_796",
          "object_declaration": "transformer:9627",
          "phases": "BS",
          "from": "R3-12-47-3_node_689",
          "to": "R3-12-47-3_tn_796",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_797",
          "object_declaration": "transformer:9628",
          "phases": "CS",
          "from": "R3-12-47-3_node_689",
          "to": "R3-12-47-3_tn_797",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_798",
          "object_declaration": "transformer:9629",
          "phases": "BS",
          "from": "R3-12-47-3_node_1016",
          "to": "R3-12-47-3_tn_798",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_799",
          "object_declaration": "transformer:9630",
          "phases": "CS",
          "from": "R3-12-47-3_node_1016",
          "to": "R3-12-47-3_tn_799",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_800",
          "object_declaration": "transformer:9631",
          "phases": "AS",
          "from": "R3-12-47-3_node_697",
          "to": "R3-12-47-3_tn_800",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_801",
          "object_declaration": "transformer:9632",
          "phases": "BS",
          "from": "R3-12-47-3_node_697",
          "to": "R3-12-47-3_tn_801",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_802",
          "object_declaration": "transformer:9633",
          "phases": "CS",
          "from": "R3-12-47-3_node_697",
          "to": "R3-12-47-3_tn_802",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_803",
          "object_declaration": "transformer:9634",
          "phases": "AS",
          "from": "R3-12-47-3_node_701",
          "to": "R3-12-47-3_tn_803",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_804",
          "object_declaration": "transformer:9635",
          "phases": "BS",
          "from": "R3-12-47-3_node_701",
          "to": "R3-12-47-3_tn_804",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_805",
          "object_declaration": "transformer:9636",
          "phases": "CS",
          "from": "R3-12-47-3_node_701",
          "to": "R3-12-47-3_tn_805",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_806",
          "object_declaration": "transformer:9637",
          "phases": "AS",
          "from": "R3-12-47-3_node_703",
          "to": "R3-12-47-3_tn_806",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_807",
          "object_declaration": "transformer:9638",
          "phases": "BS",
          "from": "R3-12-47-3_node_703",
          "to": "R3-12-47-3_tn_807",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_808",
          "object_declaration": "transformer:9639",
          "phases": "CS",
          "from": "R3-12-47-3_node_703",
          "to": "R3-12-47-3_tn_808",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_809",
          "object_declaration": "transformer:9640",
          "phases": "AS",
          "from": "R3-12-47-3_node_708",
          "to": "R3-12-47-3_tn_809",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_810",
          "object_declaration": "transformer:9641",
          "phases": "BS",
          "from": "R3-12-47-3_node_708",
          "to": "R3-12-47-3_tn_810",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_811",
          "object_declaration": "transformer:9642",
          "phases": "CS",
          "from": "R3-12-47-3_node_708",
          "to": "R3-12-47-3_tn_811",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_812",
          "object_declaration": "transformer:9643",
          "phases": "BS",
          "from": "R3-12-47-3_node_706",
          "to": "R3-12-47-3_tn_812",
          "configuration": "transformer_configuration:8815"
        },
        {
          "name": "R3-12-47-3_xfmr_813",
          "object_declaration": "transformer:9644",
          "phases": "BS",
          "from": "R3-12-47-3_node_707",
          "to": "R3-12-47-3_tn_813",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_814",
          "object_declaration": "transformer:9645",
          "phases": "AS",
          "from": "R3-12-47-3_node_710",
          "to": "R3-12-47-3_tn_814",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_815",
          "object_declaration": "transformer:9646",
          "phases": "BS",
          "from": "R3-12-47-3_node_710",
          "to": "R3-12-47-3_tn_815",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_816",
          "object_declaration": "transformer:9647",
          "phases": "CS",
          "from": "R3-12-47-3_node_710",
          "to": "R3-12-47-3_tn_816",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_817",
          "object_declaration": "transformer:9648",
          "phases": "AS",
          "from": "R3-12-47-3_node_770",
          "to": "R3-12-47-3_tn_817",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_818",
          "object_declaration": "transformer:9649",
          "phases": "BS",
          "from": "R3-12-47-3_node_770",
          "to": "R3-12-47-3_tn_818",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_819",
          "object_declaration": "transformer:9650",
          "phases": "AS",
          "from": "R3-12-47-3_node_714",
          "to": "R3-12-47-3_tn_819",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_820",
          "object_declaration": "transformer:9651",
          "phases": "BS",
          "from": "R3-12-47-3_node_714",
          "to": "R3-12-47-3_tn_820",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_821",
          "object_declaration": "transformer:9652",
          "phases": "CS",
          "from": "R3-12-47-3_node_714",
          "to": "R3-12-47-3_tn_821",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_822",
          "object_declaration": "transformer:9653",
          "phases": "BS",
          "from": "R3-12-47-3_node_728",
          "to": "R3-12-47-3_tn_822",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_823",
          "object_declaration": "transformer:9654",
          "phases": "CS",
          "from": "R3-12-47-3_node_728",
          "to": "R3-12-47-3_tn_823",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_824",
          "object_declaration": "transformer:9655",
          "phases": "AS",
          "from": "R3-12-47-3_node_717",
          "to": "R3-12-47-3_tn_824",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_825",
          "object_declaration": "transformer:9656",
          "phases": "BS",
          "from": "R3-12-47-3_node_717",
          "to": "R3-12-47-3_tn_825",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_826",
          "object_declaration": "transformer:9657",
          "phases": "CS",
          "from": "R3-12-47-3_node_717",
          "to": "R3-12-47-3_tn_826",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_827",
          "object_declaration": "transformer:9658",
          "phases": "AS",
          "from": "R3-12-47-3_node_718",
          "to": "R3-12-47-3_tn_827",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_828",
          "object_declaration": "transformer:9659",
          "phases": "BS",
          "from": "R3-12-47-3_node_718",
          "to": "R3-12-47-3_tn_828",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_829",
          "object_declaration": "transformer:9660",
          "phases": "CS",
          "from": "R3-12-47-3_node_718",
          "to": "R3-12-47-3_tn_829",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_830",
          "object_declaration": "transformer:9661",
          "phases": "AS",
          "from": "R3-12-47-3_node_719",
          "to": "R3-12-47-3_tn_830",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_831",
          "object_declaration": "transformer:9662",
          "phases": "BS",
          "from": "R3-12-47-3_node_719",
          "to": "R3-12-47-3_tn_831",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_832",
          "object_declaration": "transformer:9663",
          "phases": "CS",
          "from": "R3-12-47-3_node_719",
          "to": "R3-12-47-3_tn_832",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_833",
          "object_declaration": "transformer:9664",
          "phases": "AS",
          "from": "R3-12-47-3_node_725",
          "to": "R3-12-47-3_tn_833",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_834",
          "object_declaration": "transformer:9665",
          "phases": "BS",
          "from": "R3-12-47-3_node_725",
          "to": "R3-12-47-3_tn_834",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_835",
          "object_declaration": "transformer:9666",
          "phases": "CS",
          "from": "R3-12-47-3_node_725",
          "to": "R3-12-47-3_tn_835",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_836",
          "object_declaration": "transformer:9667",
          "phases": "AS",
          "from": "R3-12-47-3_node_727",
          "to": "R3-12-47-3_tn_836",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_837",
          "object_declaration": "transformer:9668",
          "phases": "BS",
          "from": "R3-12-47-3_node_727",
          "to": "R3-12-47-3_tn_837",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_838",
          "object_declaration": "transformer:9669",
          "phases": "CS",
          "from": "R3-12-47-3_node_727",
          "to": "R3-12-47-3_tn_838",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_839",
          "object_declaration": "transformer:9670",
          "phases": "BS",
          "from": "R3-12-47-3_node_731",
          "to": "R3-12-47-3_tn_839",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_840",
          "object_declaration": "transformer:9671",
          "phases": "CS",
          "from": "R3-12-47-3_node_731",
          "to": "R3-12-47-3_tn_840",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_841",
          "object_declaration": "transformer:9672",
          "phases": "BS",
          "from": "R3-12-47-3_node_732",
          "to": "R3-12-47-3_tn_841",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_842",
          "object_declaration": "transformer:9673",
          "phases": "CS",
          "from": "R3-12-47-3_node_732",
          "to": "R3-12-47-3_tn_842",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_843",
          "object_declaration": "transformer:9674",
          "phases": "BS",
          "from": "R3-12-47-3_node_734",
          "to": "R3-12-47-3_tn_843",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_844",
          "object_declaration": "transformer:9675",
          "phases": "CS",
          "from": "R3-12-47-3_node_739",
          "to": "R3-12-47-3_tn_844",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_845",
          "object_declaration": "transformer:9676",
          "phases": "BS",
          "from": "R3-12-47-3_node_740",
          "to": "R3-12-47-3_tn_845",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_846",
          "object_declaration": "transformer:9677",
          "phases": "CS",
          "from": "R3-12-47-3_node_740",
          "to": "R3-12-47-3_tn_846",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_847",
          "object_declaration": "transformer:9678",
          "phases": "BS",
          "from": "R3-12-47-3_node_742",
          "to": "R3-12-47-3_tn_847",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_848",
          "object_declaration": "transformer:9679",
          "phases": "CS",
          "from": "R3-12-47-3_node_742",
          "to": "R3-12-47-3_tn_848",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_849",
          "object_declaration": "transformer:9680",
          "phases": "BS",
          "from": "R3-12-47-3_node_743",
          "to": "R3-12-47-3_tn_849",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_850",
          "object_declaration": "transformer:9681",
          "phases": "CS",
          "from": "R3-12-47-3_node_743",
          "to": "R3-12-47-3_tn_850",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_851",
          "object_declaration": "transformer:9682",
          "phases": "BS",
          "from": "R3-12-47-3_node_744",
          "to": "R3-12-47-3_tn_851",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_852",
          "object_declaration": "transformer:9683",
          "phases": "CS",
          "from": "R3-12-47-3_node_744",
          "to": "R3-12-47-3_tn_852",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_853",
          "object_declaration": "transformer:9684",
          "phases": "BS",
          "from": "R3-12-47-3_node_745",
          "to": "R3-12-47-3_tn_853",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_854",
          "object_declaration": "transformer:9685",
          "phases": "CS",
          "from": "R3-12-47-3_node_745",
          "to": "R3-12-47-3_tn_854",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_855",
          "object_declaration": "transformer:9686",
          "phases": "BS",
          "from": "R3-12-47-3_node_748",
          "to": "R3-12-47-3_tn_855",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_856",
          "object_declaration": "transformer:9687",
          "phases": "CS",
          "from": "R3-12-47-3_node_748",
          "to": "R3-12-47-3_tn_856",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_857",
          "object_declaration": "transformer:9688",
          "phases": "BS",
          "from": "R3-12-47-3_node_749",
          "to": "R3-12-47-3_tn_857",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_858",
          "object_declaration": "transformer:9689",
          "phases": "CS",
          "from": "R3-12-47-3_node_749",
          "to": "R3-12-47-3_tn_858",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_859",
          "object_declaration": "transformer:9690",
          "phases": "AS",
          "from": "R3-12-47-3_node_761",
          "to": "R3-12-47-3_tn_859",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_860",
          "object_declaration": "transformer:9691",
          "phases": "CS",
          "from": "R3-12-47-3_node_761",
          "to": "R3-12-47-3_tn_860",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_861",
          "object_declaration": "transformer:9692",
          "phases": "AS",
          "from": "R3-12-47-3_node_752",
          "to": "R3-12-47-3_tn_861",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_862",
          "object_declaration": "transformer:9693",
          "phases": "CS",
          "from": "R3-12-47-3_node_752",
          "to": "R3-12-47-3_tn_862",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_863",
          "object_declaration": "transformer:9694",
          "phases": "AS",
          "from": "R3-12-47-3_node_754",
          "to": "R3-12-47-3_tn_863",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_864",
          "object_declaration": "transformer:9695",
          "phases": "CS",
          "from": "R3-12-47-3_node_754",
          "to": "R3-12-47-3_tn_864",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_865",
          "object_declaration": "transformer:9696",
          "phases": "AS",
          "from": "R3-12-47-3_node_756",
          "to": "R3-12-47-3_tn_865",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_866",
          "object_declaration": "transformer:9697",
          "phases": "CS",
          "from": "R3-12-47-3_node_756",
          "to": "R3-12-47-3_tn_866",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_867",
          "object_declaration": "transformer:9698",
          "phases": "AS",
          "from": "R3-12-47-3_node_760",
          "to": "R3-12-47-3_tn_867",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_868",
          "object_declaration": "transformer:9699",
          "phases": "CS",
          "from": "R3-12-47-3_node_760",
          "to": "R3-12-47-3_tn_868",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_869",
          "object_declaration": "transformer:9700",
          "phases": "AS",
          "from": "R3-12-47-3_node_758",
          "to": "R3-12-47-3_tn_869",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_870",
          "object_declaration": "transformer:9701",
          "phases": "CS",
          "from": "R3-12-47-3_node_758",
          "to": "R3-12-47-3_tn_870",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_871",
          "object_declaration": "transformer:9702",
          "phases": "AS",
          "from": "R3-12-47-3_node_765",
          "to": "R3-12-47-3_tn_871",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_872",
          "object_declaration": "transformer:9703",
          "phases": "CS",
          "from": "R3-12-47-3_node_765",
          "to": "R3-12-47-3_tn_872",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_873",
          "object_declaration": "transformer:9704",
          "phases": "AS",
          "from": "R3-12-47-3_node_764",
          "to": "R3-12-47-3_tn_873",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_874",
          "object_declaration": "transformer:9705",
          "phases": "CS",
          "from": "R3-12-47-3_node_764",
          "to": "R3-12-47-3_tn_874",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_875",
          "object_declaration": "transformer:9706",
          "phases": "AS",
          "from": "R3-12-47-3_node_768",
          "to": "R3-12-47-3_tn_875",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_876",
          "object_declaration": "transformer:9707",
          "phases": "CS",
          "from": "R3-12-47-3_node_768",
          "to": "R3-12-47-3_tn_876",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_877",
          "object_declaration": "transformer:9708",
          "phases": "AS",
          "from": "R3-12-47-3_node_769",
          "to": "R3-12-47-3_tn_877",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_878",
          "object_declaration": "transformer:9709",
          "phases": "CS",
          "from": "R3-12-47-3_node_769",
          "to": "R3-12-47-3_tn_878",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_879",
          "object_declaration": "transformer:9710",
          "phases": "AS",
          "from": "R3-12-47-3_node_771",
          "to": "R3-12-47-3_tn_879",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_880",
          "object_declaration": "transformer:9711",
          "phases": "BS",
          "from": "R3-12-47-3_node_771",
          "to": "R3-12-47-3_tn_880",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_881",
          "object_declaration": "transformer:9712",
          "phases": "AS",
          "from": "R3-12-47-3_node_772",
          "to": "R3-12-47-3_tn_881",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_882",
          "object_declaration": "transformer:9713",
          "phases": "BS",
          "from": "R3-12-47-3_node_772",
          "to": "R3-12-47-3_tn_882",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_883",
          "object_declaration": "transformer:9714",
          "phases": "CS",
          "from": "R3-12-47-3_node_772",
          "to": "R3-12-47-3_tn_883",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_884",
          "object_declaration": "transformer:9715",
          "phases": "BS",
          "from": "R3-12-47-3_node_810",
          "to": "R3-12-47-3_tn_884",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_885",
          "object_declaration": "transformer:9716",
          "phases": "CS",
          "from": "R3-12-47-3_node_810",
          "to": "R3-12-47-3_tn_885",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_886",
          "object_declaration": "transformer:9717",
          "phases": "AS",
          "from": "R3-12-47-3_node_822",
          "to": "R3-12-47-3_tn_886",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_887",
          "object_declaration": "transformer:9718",
          "phases": "BS",
          "from": "R3-12-47-3_node_822",
          "to": "R3-12-47-3_tn_887",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_888",
          "object_declaration": "transformer:9719",
          "phases": "CS",
          "from": "R3-12-47-3_node_822",
          "to": "R3-12-47-3_tn_888",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_889",
          "object_declaration": "transformer:9720",
          "phases": "AS",
          "from": "R3-12-47-3_node_774",
          "to": "R3-12-47-3_tn_889",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_890",
          "object_declaration": "transformer:9721",
          "phases": "BS",
          "from": "R3-12-47-3_node_774",
          "to": "R3-12-47-3_tn_890",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_891",
          "object_declaration": "transformer:9722",
          "phases": "AS",
          "from": "R3-12-47-3_node_775",
          "to": "R3-12-47-3_tn_891",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_892",
          "object_declaration": "transformer:9723",
          "phases": "BS",
          "from": "R3-12-47-3_node_775",
          "to": "R3-12-47-3_tn_892",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_893",
          "object_declaration": "transformer:9724",
          "phases": "AS",
          "from": "R3-12-47-3_node_777",
          "to": "R3-12-47-3_tn_893",
          "configuration": "transformer_configuration:8787"
        },
        {
          "name": "R3-12-47-3_xfmr_894",
          "object_declaration": "transformer:9725",
          "phases": "CS",
          "from": "R3-12-47-3_node_777",
          "to": "R3-12-47-3_tn_894",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_895",
          "object_declaration": "transformer:9726",
          "phases": "AS",
          "from": "R3-12-47-3_node_786",
          "to": "R3-12-47-3_tn_895",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_896",
          "object_declaration": "transformer:9727",
          "phases": "CS",
          "from": "R3-12-47-3_node_786",
          "to": "R3-12-47-3_tn_896",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_897",
          "object_declaration": "transformer:9728",
          "phases": "AS",
          "from": "R3-12-47-3_node_797",
          "to": "R3-12-47-3_tn_897",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_898",
          "object_declaration": "transformer:9729",
          "phases": "CS",
          "from": "R3-12-47-3_node_797",
          "to": "R3-12-47-3_tn_898",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_899",
          "object_declaration": "transformer:9730",
          "phases": "AS",
          "from": "R3-12-47-3_node_782",
          "to": "R3-12-47-3_tn_899",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_900",
          "object_declaration": "transformer:9731",
          "phases": "BS",
          "from": "R3-12-47-3_node_782",
          "to": "R3-12-47-3_tn_900",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_901",
          "object_declaration": "transformer:9732",
          "phases": "CS",
          "from": "R3-12-47-3_node_782",
          "to": "R3-12-47-3_tn_901",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_902",
          "object_declaration": "transformer:9733",
          "phases": "AS",
          "from": "R3-12-47-3_node_702",
          "to": "R3-12-47-3_tn_902",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_903",
          "object_declaration": "transformer:9734",
          "phases": "BS",
          "from": "R3-12-47-3_node_702",
          "to": "R3-12-47-3_tn_903",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_904",
          "object_declaration": "transformer:9735",
          "phases": "CS",
          "from": "R3-12-47-3_node_702",
          "to": "R3-12-47-3_tn_904",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_905",
          "object_declaration": "transformer:9736",
          "phases": "AS",
          "from": "R3-12-47-3_node_785",
          "to": "R3-12-47-3_tn_905",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_906",
          "object_declaration": "transformer:9737",
          "phases": "CS",
          "from": "R3-12-47-3_node_785",
          "to": "R3-12-47-3_tn_906",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_907",
          "object_declaration": "transformer:9738",
          "phases": "AS",
          "from": "R3-12-47-3_node_789",
          "to": "R3-12-47-3_tn_907",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_908",
          "object_declaration": "transformer:9739",
          "phases": "CS",
          "from": "R3-12-47-3_node_789",
          "to": "R3-12-47-3_tn_908",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_909",
          "object_declaration": "transformer:9740",
          "phases": "AS",
          "from": "R3-12-47-3_node_791",
          "to": "R3-12-47-3_tn_909",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_910",
          "object_declaration": "transformer:9741",
          "phases": "CS",
          "from": "R3-12-47-3_node_791",
          "to": "R3-12-47-3_tn_910",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_911",
          "object_declaration": "transformer:9742",
          "phases": "AS",
          "from": "R3-12-47-3_node_794",
          "to": "R3-12-47-3_tn_911",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_912",
          "object_declaration": "transformer:9743",
          "phases": "CS",
          "from": "R3-12-47-3_node_794",
          "to": "R3-12-47-3_tn_912",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_913",
          "object_declaration": "transformer:9744",
          "phases": "AS",
          "from": "R3-12-47-3_node_795",
          "to": "R3-12-47-3_tn_913",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_914",
          "object_declaration": "transformer:9745",
          "phases": "CS",
          "from": "R3-12-47-3_node_795",
          "to": "R3-12-47-3_tn_914",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_915",
          "object_declaration": "transformer:9746",
          "phases": "BS",
          "from": "R3-12-47-3_node_801",
          "to": "R3-12-47-3_tn_915",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_916",
          "object_declaration": "transformer:9747",
          "phases": "CS",
          "from": "R3-12-47-3_node_801",
          "to": "R3-12-47-3_tn_916",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_917",
          "object_declaration": "transformer:9748",
          "phases": "AS",
          "from": "R3-12-47-3_node_807",
          "to": "R3-12-47-3_tn_917",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_918",
          "object_declaration": "transformer:9749",
          "phases": "BS",
          "from": "R3-12-47-3_node_807",
          "to": "R3-12-47-3_tn_918",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_919",
          "object_declaration": "transformer:9750",
          "phases": "BS",
          "from": "R3-12-47-3_node_798",
          "to": "R3-12-47-3_tn_919",
          "configuration": "transformer_configuration:8815"
        },
        {
          "name": "R3-12-47-3_xfmr_920",
          "object_declaration": "transformer:9751",
          "phases": "AS",
          "from": "R3-12-47-3_node_814",
          "to": "R3-12-47-3_tn_920",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_921",
          "object_declaration": "transformer:9752",
          "phases": "AS",
          "from": "R3-12-47-3_node_815",
          "to": "R3-12-47-3_tn_921",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_922",
          "object_declaration": "transformer:9753",
          "phases": "AS",
          "from": "R3-12-47-3_node_818",
          "to": "R3-12-47-3_tn_922",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_923",
          "object_declaration": "transformer:9754",
          "phases": "CS",
          "from": "R3-12-47-3_node_818",
          "to": "R3-12-47-3_tn_923",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_924",
          "object_declaration": "transformer:9755",
          "phases": "AS",
          "from": "R3-12-47-3_node_819",
          "to": "R3-12-47-3_tn_924",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_925",
          "object_declaration": "transformer:9756",
          "phases": "CS",
          "from": "R3-12-47-3_node_819",
          "to": "R3-12-47-3_tn_925",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_926",
          "object_declaration": "transformer:9757",
          "phases": "AS",
          "from": "R3-12-47-3_node_826",
          "to": "R3-12-47-3_tn_926",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_927",
          "object_declaration": "transformer:9758",
          "phases": "CS",
          "from": "R3-12-47-3_node_826",
          "to": "R3-12-47-3_tn_927",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_928",
          "object_declaration": "transformer:9759",
          "phases": "AS",
          "from": "R3-12-47-3_node_828",
          "to": "R3-12-47-3_tn_928",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_929",
          "object_declaration": "transformer:9760",
          "phases": "CS",
          "from": "R3-12-47-3_node_828",
          "to": "R3-12-47-3_tn_929",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_930",
          "object_declaration": "transformer:9761",
          "phases": "AS",
          "from": "R3-12-47-3_node_833",
          "to": "R3-12-47-3_tn_930",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_931",
          "object_declaration": "transformer:9762",
          "phases": "CS",
          "from": "R3-12-47-3_node_833",
          "to": "R3-12-47-3_tn_931",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_932",
          "object_declaration": "transformer:9763",
          "phases": "AS",
          "from": "R3-12-47-3_node_831",
          "to": "R3-12-47-3_tn_932",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_933",
          "object_declaration": "transformer:9764",
          "phases": "CS",
          "from": "R3-12-47-3_node_831",
          "to": "R3-12-47-3_tn_933",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_934",
          "object_declaration": "transformer:9765",
          "phases": "AS",
          "from": "R3-12-47-3_node_832",
          "to": "R3-12-47-3_tn_934",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_935",
          "object_declaration": "transformer:9766",
          "phases": "CS",
          "from": "R3-12-47-3_node_832",
          "to": "R3-12-47-3_tn_935",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_936",
          "object_declaration": "transformer:9767",
          "phases": "AS",
          "from": "R3-12-47-3_node_835",
          "to": "R3-12-47-3_tn_936",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_937",
          "object_declaration": "transformer:9768",
          "phases": "BS",
          "from": "R3-12-47-3_node_835",
          "to": "R3-12-47-3_tn_937",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_938",
          "object_declaration": "transformer:9769",
          "phases": "CS",
          "from": "R3-12-47-3_node_835",
          "to": "R3-12-47-3_tn_938",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_939",
          "object_declaration": "transformer:9770",
          "phases": "AS",
          "from": "R3-12-47-3_node_840",
          "to": "R3-12-47-3_tn_939",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_940",
          "object_declaration": "transformer:9771",
          "phases": "CS",
          "from": "R3-12-47-3_node_840",
          "to": "R3-12-47-3_tn_940",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_941",
          "object_declaration": "transformer:9772",
          "phases": "AS",
          "from": "R3-12-47-3_node_842",
          "to": "R3-12-47-3_tn_941",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_942",
          "object_declaration": "transformer:9773",
          "phases": "CS",
          "from": "R3-12-47-3_node_842",
          "to": "R3-12-47-3_tn_942",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_943",
          "object_declaration": "transformer:9774",
          "phases": "AS",
          "from": "R3-12-47-3_node_841",
          "to": "R3-12-47-3_tn_943",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_944",
          "object_declaration": "transformer:9775",
          "phases": "CS",
          "from": "R3-12-47-3_node_841",
          "to": "R3-12-47-3_tn_944",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_945",
          "object_declaration": "transformer:9776",
          "phases": "AS",
          "from": "R3-12-47-3_node_844",
          "to": "R3-12-47-3_tn_945",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_946",
          "object_declaration": "transformer:9777",
          "phases": "CS",
          "from": "R3-12-47-3_node_844",
          "to": "R3-12-47-3_tn_946",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_947",
          "object_declaration": "transformer:9778",
          "phases": "AS",
          "from": "R3-12-47-3_node_845",
          "to": "R3-12-47-3_tn_947",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_948",
          "object_declaration": "transformer:9779",
          "phases": "CS",
          "from": "R3-12-47-3_node_845",
          "to": "R3-12-47-3_tn_948",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_949",
          "object_declaration": "transformer:9780",
          "phases": "AS",
          "from": "R3-12-47-3_node_848",
          "to": "R3-12-47-3_tn_949",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_950",
          "object_declaration": "transformer:9781",
          "phases": "CS",
          "from": "R3-12-47-3_node_848",
          "to": "R3-12-47-3_tn_950",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_951",
          "object_declaration": "transformer:9782",
          "phases": "AS",
          "from": "R3-12-47-3_node_863",
          "to": "R3-12-47-3_tn_951",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_952",
          "object_declaration": "transformer:9783",
          "phases": "CS",
          "from": "R3-12-47-3_node_863",
          "to": "R3-12-47-3_tn_952",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_953",
          "object_declaration": "transformer:9784",
          "phases": "AS",
          "from": "R3-12-47-3_node_1132",
          "to": "R3-12-47-3_tn_953",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_954",
          "object_declaration": "transformer:9785",
          "phases": "BS",
          "from": "R3-12-47-3_node_1132",
          "to": "R3-12-47-3_tn_954",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_955",
          "object_declaration": "transformer:9786",
          "phases": "AS",
          "from": "R3-12-47-3_node_1131",
          "to": "R3-12-47-3_tn_955",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_956",
          "object_declaration": "transformer:9787",
          "phases": "BS",
          "from": "R3-12-47-3_node_1131",
          "to": "R3-12-47-3_tn_956",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_957",
          "object_declaration": "transformer:9788",
          "phases": "AS",
          "from": "R3-12-47-3_node_1136",
          "to": "R3-12-47-3_tn_957",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_958",
          "object_declaration": "transformer:9789",
          "phases": "BS",
          "from": "R3-12-47-3_node_1136",
          "to": "R3-12-47-3_tn_958",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_959",
          "object_declaration": "transformer:9790",
          "phases": "AS",
          "from": "R3-12-47-3_node_1137",
          "to": "R3-12-47-3_tn_959",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_960",
          "object_declaration": "transformer:9791",
          "phases": "BS",
          "from": "R3-12-47-3_node_1137",
          "to": "R3-12-47-3_tn_960",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_961",
          "object_declaration": "transformer:9792",
          "phases": "AS",
          "from": "R3-12-47-3_node_1166",
          "to": "R3-12-47-3_tn_961",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_962",
          "object_declaration": "transformer:9793",
          "phases": "BS",
          "from": "R3-12-47-3_node_1166",
          "to": "R3-12-47-3_tn_962",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_963",
          "object_declaration": "transformer:9794",
          "phases": "AS",
          "from": "R3-12-47-3_node_1141",
          "to": "R3-12-47-3_tn_963",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_964",
          "object_declaration": "transformer:9795",
          "phases": "BS",
          "from": "R3-12-47-3_node_1141",
          "to": "R3-12-47-3_tn_964",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_965",
          "object_declaration": "transformer:9796",
          "phases": "AS",
          "from": "R3-12-47-3_node_1160",
          "to": "R3-12-47-3_tn_965",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_966",
          "object_declaration": "transformer:9797",
          "phases": "BS",
          "from": "R3-12-47-3_node_1160",
          "to": "R3-12-47-3_tn_966",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_967",
          "object_declaration": "transformer:9798",
          "phases": "AS",
          "from": "R3-12-47-3_node_1152",
          "to": "R3-12-47-3_tn_967",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_968",
          "object_declaration": "transformer:9799",
          "phases": "BS",
          "from": "R3-12-47-3_node_1152",
          "to": "R3-12-47-3_tn_968",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_969",
          "object_declaration": "transformer:9800",
          "phases": "AS",
          "from": "R3-12-47-3_node_1146",
          "to": "R3-12-47-3_tn_969",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_970",
          "object_declaration": "transformer:9801",
          "phases": "BS",
          "from": "R3-12-47-3_node_1146",
          "to": "R3-12-47-3_tn_970",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_971",
          "object_declaration": "transformer:9802",
          "phases": "AS",
          "from": "R3-12-47-3_node_1151",
          "to": "R3-12-47-3_tn_971",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_972",
          "object_declaration": "transformer:9803",
          "phases": "BS",
          "from": "R3-12-47-3_node_1151",
          "to": "R3-12-47-3_tn_972",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_973",
          "object_declaration": "transformer:9804",
          "phases": "AS",
          "from": "R3-12-47-3_node_1159",
          "to": "R3-12-47-3_tn_973",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_974",
          "object_declaration": "transformer:9805",
          "phases": "BS",
          "from": "R3-12-47-3_node_1159",
          "to": "R3-12-47-3_tn_974",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_975",
          "object_declaration": "transformer:9806",
          "phases": "AS",
          "from": "R3-12-47-3_node_1158",
          "to": "R3-12-47-3_tn_975",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_976",
          "object_declaration": "transformer:9807",
          "phases": "BS",
          "from": "R3-12-47-3_node_1158",
          "to": "R3-12-47-3_tn_976",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_977",
          "object_declaration": "transformer:9808",
          "phases": "AS",
          "from": "R3-12-47-3_node_1161",
          "to": "R3-12-47-3_tn_977",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_978",
          "object_declaration": "transformer:9809",
          "phases": "BS",
          "from": "R3-12-47-3_node_1161",
          "to": "R3-12-47-3_tn_978",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_979",
          "object_declaration": "transformer:9810",
          "phases": "AS",
          "from": "R3-12-47-3_node_1165",
          "to": "R3-12-47-3_tn_979",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_980",
          "object_declaration": "transformer:9811",
          "phases": "BS",
          "from": "R3-12-47-3_node_1165",
          "to": "R3-12-47-3_tn_980",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_981",
          "object_declaration": "transformer:9812",
          "phases": "CS",
          "from": "R3-12-47-3_node_1169",
          "to": "R3-12-47-3_tn_981",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_982",
          "object_declaration": "transformer:9813",
          "phases": "CS",
          "from": "R3-12-47-3_node_1187",
          "to": "R3-12-47-3_tn_982",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_983",
          "object_declaration": "transformer:9814",
          "phases": "CS",
          "from": "R3-12-47-3_node_1173",
          "to": "R3-12-47-3_tn_983",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_984",
          "object_declaration": "transformer:9815",
          "phases": "AS",
          "from": "R3-12-47-3_node_1175",
          "to": "R3-12-47-3_tn_984",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_985",
          "object_declaration": "transformer:9816",
          "phases": "BS",
          "from": "R3-12-47-3_node_1175",
          "to": "R3-12-47-3_tn_985",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_986",
          "object_declaration": "transformer:9817",
          "phases": "CS",
          "from": "R3-12-47-3_node_1175",
          "to": "R3-12-47-3_tn_986",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_987",
          "object_declaration": "transformer:9818",
          "phases": "CS",
          "from": "R3-12-47-3_node_1179",
          "to": "R3-12-47-3_tn_987",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_988",
          "object_declaration": "transformer:9819",
          "phases": "CS",
          "from": "R3-12-47-3_node_1178",
          "to": "R3-12-47-3_tn_988",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_989",
          "object_declaration": "transformer:9820",
          "phases": "CS",
          "from": "R3-12-47-3_node_1181",
          "to": "R3-12-47-3_tn_989",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_990",
          "object_declaration": "transformer:9821",
          "phases": "CS",
          "from": "R3-12-47-3_node_1183",
          "to": "R3-12-47-3_tn_990",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_991",
          "object_declaration": "transformer:9822",
          "phases": "AS",
          "from": "R3-12-47-3_node_1186",
          "to": "R3-12-47-3_tn_991",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_992",
          "object_declaration": "transformer:9823",
          "phases": "BS",
          "from": "R3-12-47-3_node_1186",
          "to": "R3-12-47-3_tn_992",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_993",
          "object_declaration": "transformer:9824",
          "phases": "CS",
          "from": "R3-12-47-3_node_1186",
          "to": "R3-12-47-3_tn_993",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_994",
          "object_declaration": "transformer:9825",
          "phases": "CS",
          "from": "R3-12-47-3_node_1189",
          "to": "R3-12-47-3_tn_994",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_995",
          "object_declaration": "transformer:9826",
          "phases": "CS",
          "from": "R3-12-47-3_node_1190",
          "to": "R3-12-47-3_tn_995",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_996",
          "object_declaration": "transformer:9827",
          "phases": "CS",
          "from": "R3-12-47-3_node_1192",
          "to": "R3-12-47-3_tn_996",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_997",
          "object_declaration": "transformer:9828",
          "phases": "BS",
          "from": "R3-12-47-3_node_1194",
          "to": "R3-12-47-3_tn_997",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_998",
          "object_declaration": "transformer:9829",
          "phases": "BS",
          "from": "R3-12-47-3_node_1195",
          "to": "R3-12-47-3_tn_998",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_999",
          "object_declaration": "transformer:9830",
          "phases": "BS",
          "from": "R3-12-47-3_node_1196",
          "to": "R3-12-47-3_tn_999",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1000",
          "object_declaration": "transformer:9831",
          "phases": "BS",
          "from": "R3-12-47-3_node_1198",
          "to": "R3-12-47-3_tn_1000",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1001",
          "object_declaration": "transformer:9832",
          "phases": "AS",
          "from": "R3-12-47-3_node_1197",
          "to": "R3-12-47-3_tn_1001",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1002",
          "object_declaration": "transformer:9833",
          "phases": "BS",
          "from": "R3-12-47-3_node_1197",
          "to": "R3-12-47-3_tn_1002",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1003",
          "object_declaration": "transformer:9834",
          "phases": "CS",
          "from": "R3-12-47-3_node_1197",
          "to": "R3-12-47-3_tn_1003",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1004",
          "object_declaration": "transformer:9835",
          "phases": "AS",
          "from": "R3-12-47-3_node_1200",
          "to": "R3-12-47-3_tn_1004",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1005",
          "object_declaration": "transformer:9836",
          "phases": "BS",
          "from": "R3-12-47-3_node_1200",
          "to": "R3-12-47-3_tn_1005",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1006",
          "object_declaration": "transformer:9837",
          "phases": "AS",
          "from": "R3-12-47-3_node_1201",
          "to": "R3-12-47-3_tn_1006",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1007",
          "object_declaration": "transformer:9838",
          "phases": "BS",
          "from": "R3-12-47-3_node_1201",
          "to": "R3-12-47-3_tn_1007",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1008",
          "object_declaration": "transformer:9839",
          "phases": "AS",
          "from": "R3-12-47-3_node_1203",
          "to": "R3-12-47-3_tn_1008",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1009",
          "object_declaration": "transformer:9840",
          "phases": "BS",
          "from": "R3-12-47-3_node_1203",
          "to": "R3-12-47-3_tn_1009",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1010",
          "object_declaration": "transformer:9841",
          "phases": "AS",
          "from": "R3-12-47-3_node_1205",
          "to": "R3-12-47-3_tn_1010",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1011",
          "object_declaration": "transformer:9842",
          "phases": "BS",
          "from": "R3-12-47-3_node_1205",
          "to": "R3-12-47-3_tn_1011",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1012",
          "object_declaration": "transformer:9843",
          "phases": "AS",
          "from": "R3-12-47-3_node_1206",
          "to": "R3-12-47-3_tn_1012",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1013",
          "object_declaration": "transformer:9844",
          "phases": "BS",
          "from": "R3-12-47-3_node_1206",
          "to": "R3-12-47-3_tn_1013",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1014",
          "object_declaration": "transformer:9845",
          "phases": "AS",
          "from": "R3-12-47-3_node_1210",
          "to": "R3-12-47-3_tn_1014",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1015",
          "object_declaration": "transformer:9846",
          "phases": "BS",
          "from": "R3-12-47-3_node_1210",
          "to": "R3-12-47-3_tn_1015",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1016",
          "object_declaration": "transformer:9847",
          "phases": "AS",
          "from": "R3-12-47-3_node_251",
          "to": "R3-12-47-3_tn_1016",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_1017",
          "object_declaration": "transformer:9848",
          "phases": "BS",
          "from": "R3-12-47-3_node_251",
          "to": "R3-12-47-3_tn_1017",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_1018",
          "object_declaration": "transformer:9849",
          "phases": "AS",
          "from": "R3-12-47-3_node_1213",
          "to": "R3-12-47-3_tn_1018",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1019",
          "object_declaration": "transformer:9850",
          "phases": "CS",
          "from": "R3-12-47-3_node_1213",
          "to": "R3-12-47-3_tn_1019",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1020",
          "object_declaration": "transformer:9851",
          "phases": "AS",
          "from": "R3-12-47-3_node_1214",
          "to": "R3-12-47-3_tn_1020",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1021",
          "object_declaration": "transformer:9852",
          "phases": "CS",
          "from": "R3-12-47-3_node_1214",
          "to": "R3-12-47-3_tn_1021",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1022",
          "object_declaration": "transformer:9853",
          "phases": "AS",
          "from": "R3-12-47-3_node_1216",
          "to": "R3-12-47-3_tn_1022",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1023",
          "object_declaration": "transformer:9854",
          "phases": "CS",
          "from": "R3-12-47-3_node_1216",
          "to": "R3-12-47-3_tn_1023",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1024",
          "object_declaration": "transformer:9855",
          "phases": "BS",
          "from": "R3-12-47-3_node_1223",
          "to": "R3-12-47-3_tn_1024",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1025",
          "object_declaration": "transformer:9856",
          "phases": "CS",
          "from": "R3-12-47-3_node_1223",
          "to": "R3-12-47-3_tn_1025",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1026",
          "object_declaration": "transformer:9857",
          "phases": "BS",
          "from": "R3-12-47-3_node_1219",
          "to": "R3-12-47-3_tn_1026",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1027",
          "object_declaration": "transformer:9858",
          "phases": "CS",
          "from": "R3-12-47-3_node_1219",
          "to": "R3-12-47-3_tn_1027",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1028",
          "object_declaration": "transformer:9859",
          "phases": "BS",
          "from": "R3-12-47-3_node_1220",
          "to": "R3-12-47-3_tn_1028",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1029",
          "object_declaration": "transformer:9860",
          "phases": "CS",
          "from": "R3-12-47-3_node_1220",
          "to": "R3-12-47-3_tn_1029",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1030",
          "object_declaration": "transformer:9861",
          "phases": "BS",
          "from": "R3-12-47-3_node_1222",
          "to": "R3-12-47-3_tn_1030",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1031",
          "object_declaration": "transformer:9862",
          "phases": "CS",
          "from": "R3-12-47-3_node_1222",
          "to": "R3-12-47-3_tn_1031",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1032",
          "object_declaration": "transformer:9863",
          "phases": "AS",
          "from": "R3-12-47-3_node_1221",
          "to": "R3-12-47-3_tn_1032",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1033",
          "object_declaration": "transformer:9864",
          "phases": "BS",
          "from": "R3-12-47-3_node_1221",
          "to": "R3-12-47-3_tn_1033",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1034",
          "object_declaration": "transformer:9865",
          "phases": "CS",
          "from": "R3-12-47-3_node_1221",
          "to": "R3-12-47-3_tn_1034",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1035",
          "object_declaration": "transformer:9866",
          "phases": "AS",
          "from": "R3-12-47-3_node_1225",
          "to": "R3-12-47-3_tn_1035",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1036",
          "object_declaration": "transformer:9867",
          "phases": "BS",
          "from": "R3-12-47-3_node_1225",
          "to": "R3-12-47-3_tn_1036",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1037",
          "object_declaration": "transformer:9868",
          "phases": "CS",
          "from": "R3-12-47-3_node_1225",
          "to": "R3-12-47-3_tn_1037",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1038",
          "object_declaration": "transformer:9869",
          "phases": "AS",
          "from": "R3-12-47-3_node_1354",
          "to": "R3-12-47-3_tn_1038",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_1039",
          "object_declaration": "transformer:9870",
          "phases": "BS",
          "from": "R3-12-47-3_node_1354",
          "to": "R3-12-47-3_tn_1039",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1040",
          "object_declaration": "transformer:9871",
          "phases": "CS",
          "from": "R3-12-47-3_node_1354",
          "to": "R3-12-47-3_tn_1040",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1041",
          "object_declaration": "transformer:9872",
          "phases": "BS",
          "from": "R3-12-47-3_node_1230",
          "to": "R3-12-47-3_tn_1041",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1042",
          "object_declaration": "transformer:9873",
          "phases": "CS",
          "from": "R3-12-47-3_node_1230",
          "to": "R3-12-47-3_tn_1042",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1043",
          "object_declaration": "transformer:9874",
          "phases": "AS",
          "from": "R3-12-47-3_node_1237",
          "to": "R3-12-47-3_tn_1043",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1044",
          "object_declaration": "transformer:9875",
          "phases": "BS",
          "from": "R3-12-47-3_node_1237",
          "to": "R3-12-47-3_tn_1044",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1045",
          "object_declaration": "transformer:9876",
          "phases": "CS",
          "from": "R3-12-47-3_node_1237",
          "to": "R3-12-47-3_tn_1045",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1046",
          "object_declaration": "transformer:9877",
          "phases": "BS",
          "from": "R3-12-47-3_node_1236",
          "to": "R3-12-47-3_tn_1046",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1047",
          "object_declaration": "transformer:9878",
          "phases": "CS",
          "from": "R3-12-47-3_node_1236",
          "to": "R3-12-47-3_tn_1047",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1048",
          "object_declaration": "transformer:9879",
          "phases": "BS",
          "from": "R3-12-47-3_node_1235",
          "to": "R3-12-47-3_tn_1048",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1049",
          "object_declaration": "transformer:9880",
          "phases": "CS",
          "from": "R3-12-47-3_node_1235",
          "to": "R3-12-47-3_tn_1049",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1050",
          "object_declaration": "transformer:9881",
          "phases": "AS",
          "from": "R3-12-47-3_node_1239",
          "to": "R3-12-47-3_tn_1050",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_1051",
          "object_declaration": "transformer:9882",
          "phases": "BS",
          "from": "R3-12-47-3_node_1239",
          "to": "R3-12-47-3_tn_1051",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1052",
          "object_declaration": "transformer:9883",
          "phases": "CS",
          "from": "R3-12-47-3_node_1239",
          "to": "R3-12-47-3_tn_1052",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1053",
          "object_declaration": "transformer:9884",
          "phases": "AS",
          "from": "R3-12-47-3_node_1243",
          "to": "R3-12-47-3_tn_1053",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1054",
          "object_declaration": "transformer:9885",
          "phases": "BS",
          "from": "R3-12-47-3_node_1243",
          "to": "R3-12-47-3_tn_1054",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1055",
          "object_declaration": "transformer:9886",
          "phases": "CS",
          "from": "R3-12-47-3_node_1243",
          "to": "R3-12-47-3_tn_1055",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1056",
          "object_declaration": "transformer:9887",
          "phases": "AS",
          "from": "R3-12-47-3_node_1240",
          "to": "R3-12-47-3_tn_1056",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1057",
          "object_declaration": "transformer:9888",
          "phases": "BS",
          "from": "R3-12-47-3_node_1240",
          "to": "R3-12-47-3_tn_1057",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1058",
          "object_declaration": "transformer:9889",
          "phases": "CS",
          "from": "R3-12-47-3_node_1240",
          "to": "R3-12-47-3_tn_1058",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1059",
          "object_declaration": "transformer:9890",
          "phases": "AS",
          "from": "R3-12-47-3_node_1241",
          "to": "R3-12-47-3_tn_1059",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1060",
          "object_declaration": "transformer:9891",
          "phases": "BS",
          "from": "R3-12-47-3_node_1241",
          "to": "R3-12-47-3_tn_1060",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1061",
          "object_declaration": "transformer:9892",
          "phases": "AS",
          "from": "R3-12-47-3_node_1242",
          "to": "R3-12-47-3_tn_1061",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1062",
          "object_declaration": "transformer:9893",
          "phases": "BS",
          "from": "R3-12-47-3_node_1242",
          "to": "R3-12-47-3_tn_1062",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1063",
          "object_declaration": "transformer:9894",
          "phases": "AS",
          "from": "R3-12-47-3_node_1321",
          "to": "R3-12-47-3_tn_1063",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1064",
          "object_declaration": "transformer:9895",
          "phases": "CS",
          "from": "R3-12-47-3_node_1321",
          "to": "R3-12-47-3_tn_1064",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1065",
          "object_declaration": "transformer:9896",
          "phases": "AS",
          "from": "R3-12-47-3_node_1245",
          "to": "R3-12-47-3_tn_1065",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1066",
          "object_declaration": "transformer:9897",
          "phases": "BS",
          "from": "R3-12-47-3_node_1245",
          "to": "R3-12-47-3_tn_1066",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1067",
          "object_declaration": "transformer:9898",
          "phases": "CS",
          "from": "R3-12-47-3_node_1245",
          "to": "R3-12-47-3_tn_1067",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1068",
          "object_declaration": "transformer:9899",
          "phases": "AS",
          "from": "R3-12-47-3_node_1248",
          "to": "R3-12-47-3_tn_1068",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1069",
          "object_declaration": "transformer:9900",
          "phases": "CS",
          "from": "R3-12-47-3_node_1248",
          "to": "R3-12-47-3_tn_1069",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1070",
          "object_declaration": "transformer:9901",
          "phases": "AS",
          "from": "R3-12-47-3_node_1249",
          "to": "R3-12-47-3_tn_1070",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1071",
          "object_declaration": "transformer:9902",
          "phases": "CS",
          "from": "R3-12-47-3_node_1249",
          "to": "R3-12-47-3_tn_1071",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1072",
          "object_declaration": "transformer:9903",
          "phases": "AS",
          "from": "R3-12-47-3_node_1251",
          "to": "R3-12-47-3_tn_1072",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1073",
          "object_declaration": "transformer:9904",
          "phases": "BS",
          "from": "R3-12-47-3_node_1251",
          "to": "R3-12-47-3_tn_1073",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1074",
          "object_declaration": "transformer:9905",
          "phases": "AS",
          "from": "R3-12-47-3_node_1252",
          "to": "R3-12-47-3_tn_1074",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1075",
          "object_declaration": "transformer:9906",
          "phases": "BS",
          "from": "R3-12-47-3_node_1252",
          "to": "R3-12-47-3_tn_1075",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1076",
          "object_declaration": "transformer:9907",
          "phases": "CS",
          "from": "R3-12-47-3_node_1252",
          "to": "R3-12-47-3_tn_1076",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1077",
          "object_declaration": "transformer:9908",
          "phases": "AS",
          "from": "R3-12-47-3_node_1253",
          "to": "R3-12-47-3_tn_1077",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1078",
          "object_declaration": "transformer:9909",
          "phases": "BS",
          "from": "R3-12-47-3_node_1253",
          "to": "R3-12-47-3_tn_1078",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1079",
          "object_declaration": "transformer:9910",
          "phases": "CS",
          "from": "R3-12-47-3_node_1253",
          "to": "R3-12-47-3_tn_1079",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1080",
          "object_declaration": "transformer:9911",
          "phases": "AS",
          "from": "R3-12-47-3_node_1293",
          "to": "R3-12-47-3_tn_1080",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1081",
          "object_declaration": "transformer:9912",
          "phases": "BS",
          "from": "R3-12-47-3_node_1293",
          "to": "R3-12-47-3_tn_1081",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1082",
          "object_declaration": "transformer:9913",
          "phases": "CS",
          "from": "R3-12-47-3_node_1293",
          "to": "R3-12-47-3_tn_1082",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1083",
          "object_declaration": "transformer:9914",
          "phases": "BS",
          "from": "R3-12-47-3_node_1292",
          "to": "R3-12-47-3_tn_1083",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1084",
          "object_declaration": "transformer:9915",
          "phases": "CS",
          "from": "R3-12-47-3_node_1292",
          "to": "R3-12-47-3_tn_1084",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1085",
          "object_declaration": "transformer:9916",
          "phases": "BS",
          "from": "R3-12-47-3_node_1265",
          "to": "R3-12-47-3_tn_1085",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1086",
          "object_declaration": "transformer:9917",
          "phases": "CS",
          "from": "R3-12-47-3_node_1265",
          "to": "R3-12-47-3_tn_1086",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1087",
          "object_declaration": "transformer:9918",
          "phases": "BS",
          "from": "R3-12-47-3_node_1268",
          "to": "R3-12-47-3_tn_1087",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1088",
          "object_declaration": "transformer:9919",
          "phases": "CS",
          "from": "R3-12-47-3_node_1268",
          "to": "R3-12-47-3_tn_1088",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1089",
          "object_declaration": "transformer:9920",
          "phases": "BS",
          "from": "R3-12-47-3_node_1271",
          "to": "R3-12-47-3_tn_1089",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_1090",
          "object_declaration": "transformer:9921",
          "phases": "CS",
          "from": "R3-12-47-3_node_1271",
          "to": "R3-12-47-3_tn_1090",
          "configuration": "transformer_configuration:8828"
        },
        {
          "name": "R3-12-47-3_xfmr_1091",
          "object_declaration": "transformer:9922",
          "phases": "AS",
          "from": "R3-12-47-3_node_1258",
          "to": "R3-12-47-3_tn_1091",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1092",
          "object_declaration": "transformer:9923",
          "phases": "BS",
          "from": "R3-12-47-3_node_1258",
          "to": "R3-12-47-3_tn_1092",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1093",
          "object_declaration": "transformer:9924",
          "phases": "BS",
          "from": "R3-12-47-3_node_1273",
          "to": "R3-12-47-3_tn_1093",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1094",
          "object_declaration": "transformer:9925",
          "phases": "CS",
          "from": "R3-12-47-3_node_1273",
          "to": "R3-12-47-3_tn_1094",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1095",
          "object_declaration": "transformer:9926",
          "phases": "BS",
          "from": "R3-12-47-3_node_1278",
          "to": "R3-12-47-3_tn_1095",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_1096",
          "object_declaration": "transformer:9927",
          "phases": "CS",
          "from": "R3-12-47-3_node_1278",
          "to": "R3-12-47-3_tn_1096",
          "configuration": "transformer_configuration:8828"
        },
        {
          "name": "R3-12-47-3_xfmr_1097",
          "object_declaration": "transformer:9928",
          "phases": "BS",
          "from": "R3-12-47-3_node_1280",
          "to": "R3-12-47-3_tn_1097",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1098",
          "object_declaration": "transformer:9929",
          "phases": "CS",
          "from": "R3-12-47-3_node_1280",
          "to": "R3-12-47-3_tn_1098",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1099",
          "object_declaration": "transformer:9930",
          "phases": "AS",
          "from": "R3-12-47-3_node_1284",
          "to": "R3-12-47-3_tn_1099",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1100",
          "object_declaration": "transformer:9931",
          "phases": "CS",
          "from": "R3-12-47-3_node_1284",
          "to": "R3-12-47-3_tn_1100",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1101",
          "object_declaration": "transformer:9932",
          "phases": "BS",
          "from": "R3-12-47-3_node_1286",
          "to": "R3-12-47-3_tn_1101",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1102",
          "object_declaration": "transformer:9933",
          "phases": "CS",
          "from": "R3-12-47-3_node_1286",
          "to": "R3-12-47-3_tn_1102",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1103",
          "object_declaration": "transformer:9934",
          "phases": "BS",
          "from": "R3-12-47-3_node_1287",
          "to": "R3-12-47-3_tn_1103",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1104",
          "object_declaration": "transformer:9935",
          "phases": "CS",
          "from": "R3-12-47-3_node_1287",
          "to": "R3-12-47-3_tn_1104",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1105",
          "object_declaration": "transformer:9936",
          "phases": "BS",
          "from": "R3-12-47-3_node_1288",
          "to": "R3-12-47-3_tn_1105",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1106",
          "object_declaration": "transformer:9937",
          "phases": "CS",
          "from": "R3-12-47-3_node_1288",
          "to": "R3-12-47-3_tn_1106",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1107",
          "object_declaration": "transformer:9938",
          "phases": "BS",
          "from": "R3-12-47-3_node_1291",
          "to": "R3-12-47-3_tn_1107",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1108",
          "object_declaration": "transformer:9939",
          "phases": "CS",
          "from": "R3-12-47-3_node_1291",
          "to": "R3-12-47-3_tn_1108",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1109",
          "object_declaration": "transformer:9940",
          "phases": "AS",
          "from": "R3-12-47-3_node_1297",
          "to": "R3-12-47-3_tn_1109",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1110",
          "object_declaration": "transformer:9941",
          "phases": "BS",
          "from": "R3-12-47-3_node_1297",
          "to": "R3-12-47-3_tn_1110",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1111",
          "object_declaration": "transformer:9942",
          "phases": "AS",
          "from": "R3-12-47-3_node_1283",
          "to": "R3-12-47-3_tn_1111",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1112",
          "object_declaration": "transformer:9943",
          "phases": "CS",
          "from": "R3-12-47-3_node_1283",
          "to": "R3-12-47-3_tn_1112",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1113",
          "object_declaration": "transformer:9944",
          "phases": "AS",
          "from": "R3-12-47-3_node_1302",
          "to": "R3-12-47-3_tn_1113",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1114",
          "object_declaration": "transformer:9945",
          "phases": "BS",
          "from": "R3-12-47-3_node_1302",
          "to": "R3-12-47-3_tn_1114",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1115",
          "object_declaration": "transformer:9946",
          "phases": "AS",
          "from": "R3-12-47-3_node_1301",
          "to": "R3-12-47-3_tn_1115",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1116",
          "object_declaration": "transformer:9947",
          "phases": "BS",
          "from": "R3-12-47-3_node_1301",
          "to": "R3-12-47-3_tn_1116",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1117",
          "object_declaration": "transformer:9948",
          "phases": "AS",
          "from": "R3-12-47-3_node_1303",
          "to": "R3-12-47-3_tn_1117",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1118",
          "object_declaration": "transformer:9949",
          "phases": "BS",
          "from": "R3-12-47-3_node_1303",
          "to": "R3-12-47-3_tn_1118",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1119",
          "object_declaration": "transformer:9950",
          "phases": "AS",
          "from": "R3-12-47-3_node_1308",
          "to": "R3-12-47-3_tn_1119",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1120",
          "object_declaration": "transformer:9951",
          "phases": "BS",
          "from": "R3-12-47-3_node_1308",
          "to": "R3-12-47-3_tn_1120",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1121",
          "object_declaration": "transformer:9952",
          "phases": "AS",
          "from": "R3-12-47-3_node_1311",
          "to": "R3-12-47-3_tn_1121",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1122",
          "object_declaration": "transformer:9953",
          "phases": "CS",
          "from": "R3-12-47-3_node_1311",
          "to": "R3-12-47-3_tn_1122",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1123",
          "object_declaration": "transformer:9954",
          "phases": "AS",
          "from": "R3-12-47-3_node_1298",
          "to": "R3-12-47-3_tn_1123",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1124",
          "object_declaration": "transformer:9955",
          "phases": "BS",
          "from": "R3-12-47-3_node_1298",
          "to": "R3-12-47-3_tn_1124",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1125",
          "object_declaration": "transformer:9956",
          "phases": "CS",
          "from": "R3-12-47-3_node_1298",
          "to": "R3-12-47-3_tn_1125",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1126",
          "object_declaration": "transformer:9957",
          "phases": "AS",
          "from": "R3-12-47-3_node_1313",
          "to": "R3-12-47-3_tn_1126",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1127",
          "object_declaration": "transformer:9958",
          "phases": "BS",
          "from": "R3-12-47-3_node_1313",
          "to": "R3-12-47-3_tn_1127",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1128",
          "object_declaration": "transformer:9959",
          "phases": "CS",
          "from": "R3-12-47-3_node_1313",
          "to": "R3-12-47-3_tn_1128",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1129",
          "object_declaration": "transformer:9960",
          "phases": "AS",
          "from": "R3-12-47-3_node_1314",
          "to": "R3-12-47-3_tn_1129",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1130",
          "object_declaration": "transformer:9961",
          "phases": "BS",
          "from": "R3-12-47-3_node_1314",
          "to": "R3-12-47-3_tn_1130",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1131",
          "object_declaration": "transformer:9962",
          "phases": "CS",
          "from": "R3-12-47-3_node_1314",
          "to": "R3-12-47-3_tn_1131",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1132",
          "object_declaration": "transformer:9963",
          "phases": "AS",
          "from": "R3-12-47-3_node_1320",
          "to": "R3-12-47-3_tn_1132",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1133",
          "object_declaration": "transformer:9964",
          "phases": "BS",
          "from": "R3-12-47-3_node_1320",
          "to": "R3-12-47-3_tn_1133",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1134",
          "object_declaration": "transformer:9965",
          "phases": "CS",
          "from": "R3-12-47-3_node_1320",
          "to": "R3-12-47-3_tn_1134",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1135",
          "object_declaration": "transformer:9966",
          "phases": "AS",
          "from": "R3-12-47-3_node_1319",
          "to": "R3-12-47-3_tn_1135",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1136",
          "object_declaration": "transformer:9967",
          "phases": "CS",
          "from": "R3-12-47-3_node_1319",
          "to": "R3-12-47-3_tn_1136",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1137",
          "object_declaration": "transformer:9968",
          "phases": "AS",
          "from": "R3-12-47-3_node_1322",
          "to": "R3-12-47-3_tn_1137",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1138",
          "object_declaration": "transformer:9969",
          "phases": "CS",
          "from": "R3-12-47-3_node_1322",
          "to": "R3-12-47-3_tn_1138",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1139",
          "object_declaration": "transformer:9970",
          "phases": "AS",
          "from": "R3-12-47-3_node_1326",
          "to": "R3-12-47-3_tn_1139",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1140",
          "object_declaration": "transformer:9971",
          "phases": "CS",
          "from": "R3-12-47-3_node_1326",
          "to": "R3-12-47-3_tn_1140",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1141",
          "object_declaration": "transformer:9972",
          "phases": "AS",
          "from": "R3-12-47-3_node_1327",
          "to": "R3-12-47-3_tn_1141",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1142",
          "object_declaration": "transformer:9973",
          "phases": "CS",
          "from": "R3-12-47-3_node_1327",
          "to": "R3-12-47-3_tn_1142",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1143",
          "object_declaration": "transformer:9974",
          "phases": "AS",
          "from": "R3-12-47-3_node_1329",
          "to": "R3-12-47-3_tn_1143",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1144",
          "object_declaration": "transformer:9975",
          "phases": "CS",
          "from": "R3-12-47-3_node_1329",
          "to": "R3-12-47-3_tn_1144",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1145",
          "object_declaration": "transformer:9976",
          "phases": "AS",
          "from": "R3-12-47-3_node_1330",
          "to": "R3-12-47-3_tn_1145",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1146",
          "object_declaration": "transformer:9977",
          "phases": "CS",
          "from": "R3-12-47-3_node_1330",
          "to": "R3-12-47-3_tn_1146",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1147",
          "object_declaration": "transformer:9978",
          "phases": "AS",
          "from": "R3-12-47-3_node_1332",
          "to": "R3-12-47-3_tn_1147",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1148",
          "object_declaration": "transformer:9979",
          "phases": "BS",
          "from": "R3-12-47-3_node_1332",
          "to": "R3-12-47-3_tn_1148",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1149",
          "object_declaration": "transformer:9980",
          "phases": "CS",
          "from": "R3-12-47-3_node_1332",
          "to": "R3-12-47-3_tn_1149",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1150",
          "object_declaration": "transformer:9981",
          "phases": "AS",
          "from": "R3-12-47-3_node_1334",
          "to": "R3-12-47-3_tn_1150",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1151",
          "object_declaration": "transformer:9982",
          "phases": "CS",
          "from": "R3-12-47-3_node_1334",
          "to": "R3-12-47-3_tn_1151",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1152",
          "object_declaration": "transformer:9983",
          "phases": "AS",
          "from": "R3-12-47-3_node_1351",
          "to": "R3-12-47-3_tn_1152",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1153",
          "object_declaration": "transformer:9984",
          "phases": "CS",
          "from": "R3-12-47-3_node_1351",
          "to": "R3-12-47-3_tn_1153",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1154",
          "object_declaration": "transformer:9985",
          "phases": "AS",
          "from": "R3-12-47-3_node_1336",
          "to": "R3-12-47-3_tn_1154",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1155",
          "object_declaration": "transformer:9986",
          "phases": "CS",
          "from": "R3-12-47-3_node_1336",
          "to": "R3-12-47-3_tn_1155",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1156",
          "object_declaration": "transformer:9987",
          "phases": "AS",
          "from": "R3-12-47-3_node_1337",
          "to": "R3-12-47-3_tn_1156",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1157",
          "object_declaration": "transformer:9988",
          "phases": "CS",
          "from": "R3-12-47-3_node_1337",
          "to": "R3-12-47-3_tn_1157",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1158",
          "object_declaration": "transformer:9989",
          "phases": "AS",
          "from": "R3-12-47-3_node_1339",
          "to": "R3-12-47-3_tn_1158",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1159",
          "object_declaration": "transformer:9990",
          "phases": "CS",
          "from": "R3-12-47-3_node_1339",
          "to": "R3-12-47-3_tn_1159",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1160",
          "object_declaration": "transformer:9991",
          "phases": "AS",
          "from": "R3-12-47-3_node_1341",
          "to": "R3-12-47-3_tn_1160",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1161",
          "object_declaration": "transformer:9992",
          "phases": "CS",
          "from": "R3-12-47-3_node_1341",
          "to": "R3-12-47-3_tn_1161",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1162",
          "object_declaration": "transformer:9993",
          "phases": "AS",
          "from": "R3-12-47-3_node_1340",
          "to": "R3-12-47-3_tn_1162",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1163",
          "object_declaration": "transformer:9994",
          "phases": "CS",
          "from": "R3-12-47-3_node_1340",
          "to": "R3-12-47-3_tn_1163",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1164",
          "object_declaration": "transformer:9995",
          "phases": "AS",
          "from": "R3-12-47-3_node_1342",
          "to": "R3-12-47-3_tn_1164",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1165",
          "object_declaration": "transformer:9996",
          "phases": "CS",
          "from": "R3-12-47-3_node_1342",
          "to": "R3-12-47-3_tn_1165",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1166",
          "object_declaration": "transformer:9997",
          "phases": "AS",
          "from": "R3-12-47-3_node_1346",
          "to": "R3-12-47-3_tn_1166",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1167",
          "object_declaration": "transformer:9998",
          "phases": "CS",
          "from": "R3-12-47-3_node_1346",
          "to": "R3-12-47-3_tn_1167",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1168",
          "object_declaration": "transformer:9999",
          "phases": "AS",
          "from": "R3-12-47-3_node_1348",
          "to": "R3-12-47-3_tn_1168",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1169",
          "object_declaration": "transformer:10000",
          "phases": "CS",
          "from": "R3-12-47-3_node_1348",
          "to": "R3-12-47-3_tn_1169",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1170",
          "object_declaration": "transformer:10001",
          "phases": "AS",
          "from": "R3-12-47-3_node_1350",
          "to": "R3-12-47-3_tn_1170",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1171",
          "object_declaration": "transformer:10002",
          "phases": "CS",
          "from": "R3-12-47-3_node_1350",
          "to": "R3-12-47-3_tn_1171",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1172",
          "object_declaration": "transformer:10003",
          "phases": "AS",
          "from": "R3-12-47-3_node_1352",
          "to": "R3-12-47-3_tn_1172",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1173",
          "object_declaration": "transformer:10004",
          "phases": "CS",
          "from": "R3-12-47-3_node_1352",
          "to": "R3-12-47-3_tn_1173",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1174",
          "object_declaration": "transformer:10005",
          "phases": "AS",
          "from": "R3-12-47-3_node_1353",
          "to": "R3-12-47-3_tn_1174",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1175",
          "object_declaration": "transformer:10006",
          "phases": "CS",
          "from": "R3-12-47-3_node_1353",
          "to": "R3-12-47-3_tn_1175",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1176",
          "object_declaration": "transformer:10007",
          "phases": "AS",
          "from": "R3-12-47-3_node_1359",
          "to": "R3-12-47-3_tn_1176",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1177",
          "object_declaration": "transformer:10008",
          "phases": "BS",
          "from": "R3-12-47-3_node_1359",
          "to": "R3-12-47-3_tn_1177",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1178",
          "object_declaration": "transformer:10009",
          "phases": "AS",
          "from": "R3-12-47-3_node_1358",
          "to": "R3-12-47-3_tn_1178",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1179",
          "object_declaration": "transformer:10010",
          "phases": "BS",
          "from": "R3-12-47-3_node_1358",
          "to": "R3-12-47-3_tn_1179",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1180",
          "object_declaration": "transformer:10011",
          "phases": "AS",
          "from": "R3-12-47-3_node_1349",
          "to": "R3-12-47-3_tn_1180",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1181",
          "object_declaration": "transformer:10012",
          "phases": "BS",
          "from": "R3-12-47-3_node_1349",
          "to": "R3-12-47-3_tn_1181",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1182",
          "object_declaration": "transformer:10013",
          "phases": "CS",
          "from": "R3-12-47-3_node_1349",
          "to": "R3-12-47-3_tn_1182",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1183",
          "object_declaration": "transformer:10014",
          "phases": "AS",
          "from": "R3-12-47-3_node_1360",
          "to": "R3-12-47-3_tn_1183",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1184",
          "object_declaration": "transformer:10015",
          "phases": "BS",
          "from": "R3-12-47-3_node_1360",
          "to": "R3-12-47-3_tn_1184",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1185",
          "object_declaration": "transformer:10016",
          "phases": "CS",
          "from": "R3-12-47-3_node_1360",
          "to": "R3-12-47-3_tn_1185",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1186",
          "object_declaration": "transformer:10017",
          "phases": "AS",
          "from": "R3-12-47-3_node_1362",
          "to": "R3-12-47-3_tn_1186",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1187",
          "object_declaration": "transformer:10018",
          "phases": "BS",
          "from": "R3-12-47-3_node_1362",
          "to": "R3-12-47-3_tn_1187",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1188",
          "object_declaration": "transformer:10019",
          "phases": "AS",
          "from": "R3-12-47-3_node_1363",
          "to": "R3-12-47-3_tn_1188",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1189",
          "object_declaration": "transformer:10020",
          "phases": "BS",
          "from": "R3-12-47-3_node_1363",
          "to": "R3-12-47-3_tn_1189",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1190",
          "object_declaration": "transformer:10021",
          "phases": "CS",
          "from": "R3-12-47-3_node_1363",
          "to": "R3-12-47-3_tn_1190",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1191",
          "object_declaration": "transformer:10022",
          "phases": "AS",
          "from": "R3-12-47-3_node_1368",
          "to": "R3-12-47-3_tn_1191",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1192",
          "object_declaration": "transformer:10023",
          "phases": "BS",
          "from": "R3-12-47-3_node_1368",
          "to": "R3-12-47-3_tn_1192",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1193",
          "object_declaration": "transformer:10024",
          "phases": "CS",
          "from": "R3-12-47-3_node_1368",
          "to": "R3-12-47-3_tn_1193",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1194",
          "object_declaration": "transformer:10025",
          "phases": "AS",
          "from": "R3-12-47-3_node_1371",
          "to": "R3-12-47-3_tn_1194",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1195",
          "object_declaration": "transformer:10026",
          "phases": "BS",
          "from": "R3-12-47-3_node_1371",
          "to": "R3-12-47-3_tn_1195",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1196",
          "object_declaration": "transformer:10027",
          "phases": "AS",
          "from": "R3-12-47-3_node_1374",
          "to": "R3-12-47-3_tn_1196",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1197",
          "object_declaration": "transformer:10028",
          "phases": "BS",
          "from": "R3-12-47-3_node_1374",
          "to": "R3-12-47-3_tn_1197",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1198",
          "object_declaration": "transformer:10029",
          "phases": "BS",
          "from": "R3-12-47-3_node_1376",
          "to": "R3-12-47-3_tn_1198",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1199",
          "object_declaration": "transformer:10030",
          "phases": "CS",
          "from": "R3-12-47-3_node_1376",
          "to": "R3-12-47-3_tn_1199",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1200",
          "object_declaration": "transformer:10031",
          "phases": "AS",
          "from": "R3-12-47-3_node_1381",
          "to": "R3-12-47-3_tn_1200",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1201",
          "object_declaration": "transformer:10032",
          "phases": "CS",
          "from": "R3-12-47-3_node_1381",
          "to": "R3-12-47-3_tn_1201",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1202",
          "object_declaration": "transformer:10033",
          "phases": "AS",
          "from": "R3-12-47-3_node_1391",
          "to": "R3-12-47-3_tn_1202",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1203",
          "object_declaration": "transformer:10034",
          "phases": "BS",
          "from": "R3-12-47-3_node_1391",
          "to": "R3-12-47-3_tn_1203",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1204",
          "object_declaration": "transformer:10035",
          "phases": "CS",
          "from": "R3-12-47-3_node_1391",
          "to": "R3-12-47-3_tn_1204",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1205",
          "object_declaration": "transformer:10036",
          "phases": "AS",
          "from": "R3-12-47-3_node_1390",
          "to": "R3-12-47-3_tn_1205",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1206",
          "object_declaration": "transformer:10037",
          "phases": "CS",
          "from": "R3-12-47-3_node_1390",
          "to": "R3-12-47-3_tn_1206",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1207",
          "object_declaration": "transformer:10038",
          "phases": "AS",
          "from": "R3-12-47-3_node_1395",
          "to": "R3-12-47-3_tn_1207",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1208",
          "object_declaration": "transformer:10039",
          "phases": "BS",
          "from": "R3-12-47-3_node_1395",
          "to": "R3-12-47-3_tn_1208",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1209",
          "object_declaration": "transformer:10040",
          "phases": "AS",
          "from": "R3-12-47-3_node_1396",
          "to": "R3-12-47-3_tn_1209",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1210",
          "object_declaration": "transformer:10041",
          "phases": "BS",
          "from": "R3-12-47-3_node_1396",
          "to": "R3-12-47-3_tn_1210",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1211",
          "object_declaration": "transformer:10042",
          "phases": "AS",
          "from": "R3-12-47-3_node_1398",
          "to": "R3-12-47-3_tn_1211",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1212",
          "object_declaration": "transformer:10043",
          "phases": "BS",
          "from": "R3-12-47-3_node_1398",
          "to": "R3-12-47-3_tn_1212",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1213",
          "object_declaration": "transformer:10044",
          "phases": "AS",
          "from": "R3-12-47-3_node_1401",
          "to": "R3-12-47-3_tn_1213",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1214",
          "object_declaration": "transformer:10045",
          "phases": "BS",
          "from": "R3-12-47-3_node_1401",
          "to": "R3-12-47-3_tn_1214",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1215",
          "object_declaration": "transformer:10046",
          "phases": "AS",
          "from": "R3-12-47-3_node_1402",
          "to": "R3-12-47-3_tn_1215",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1216",
          "object_declaration": "transformer:10047",
          "phases": "BS",
          "from": "R3-12-47-3_node_1402",
          "to": "R3-12-47-3_tn_1216",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1217",
          "object_declaration": "transformer:10048",
          "phases": "AS",
          "from": "R3-12-47-3_node_1403",
          "to": "R3-12-47-3_tn_1217",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1218",
          "object_declaration": "transformer:10049",
          "phases": "BS",
          "from": "R3-12-47-3_node_1403",
          "to": "R3-12-47-3_tn_1218",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1219",
          "object_declaration": "transformer:10050",
          "phases": "AS",
          "from": "R3-12-47-3_node_1404",
          "to": "R3-12-47-3_tn_1219",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1220",
          "object_declaration": "transformer:10051",
          "phases": "BS",
          "from": "R3-12-47-3_node_1404",
          "to": "R3-12-47-3_tn_1220",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1221",
          "object_declaration": "transformer:10052",
          "phases": "AS",
          "from": "R3-12-47-3_node_1408",
          "to": "R3-12-47-3_tn_1221",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1222",
          "object_declaration": "transformer:10053",
          "phases": "BS",
          "from": "R3-12-47-3_node_1408",
          "to": "R3-12-47-3_tn_1222",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1223",
          "object_declaration": "transformer:10054",
          "phases": "AS",
          "from": "R3-12-47-3_node_1412",
          "to": "R3-12-47-3_tn_1223",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1224",
          "object_declaration": "transformer:10055",
          "phases": "BS",
          "from": "R3-12-47-3_node_1412",
          "to": "R3-12-47-3_tn_1224",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1225",
          "object_declaration": "transformer:10056",
          "phases": "AS",
          "from": "R3-12-47-3_node_1414",
          "to": "R3-12-47-3_tn_1225",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1226",
          "object_declaration": "transformer:10057",
          "phases": "CS",
          "from": "R3-12-47-3_node_1414",
          "to": "R3-12-47-3_tn_1226",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1227",
          "object_declaration": "transformer:10058",
          "phases": "BS",
          "from": "R3-12-47-3_node_1417",
          "to": "R3-12-47-3_tn_1227",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1228",
          "object_declaration": "transformer:10059",
          "phases": "CS",
          "from": "R3-12-47-3_node_1417",
          "to": "R3-12-47-3_tn_1228",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1229",
          "object_declaration": "transformer:10060",
          "phases": "AS",
          "from": "R3-12-47-3_node_1419",
          "to": "R3-12-47-3_tn_1229",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1230",
          "object_declaration": "transformer:10061",
          "phases": "CS",
          "from": "R3-12-47-3_node_1419",
          "to": "R3-12-47-3_tn_1230",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1231",
          "object_declaration": "transformer:10062",
          "phases": "AS",
          "from": "R3-12-47-3_node_1423",
          "to": "R3-12-47-3_tn_1231",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1232",
          "object_declaration": "transformer:10063",
          "phases": "CS",
          "from": "R3-12-47-3_node_1423",
          "to": "R3-12-47-3_tn_1232",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1233",
          "object_declaration": "transformer:10064",
          "phases": "BS",
          "from": "R3-12-47-3_node_1428",
          "to": "R3-12-47-3_tn_1233",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1234",
          "object_declaration": "transformer:10065",
          "phases": "CS",
          "from": "R3-12-47-3_node_1428",
          "to": "R3-12-47-3_tn_1234",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1235",
          "object_declaration": "transformer:10066",
          "phases": "BS",
          "from": "R3-12-47-3_node_1429",
          "to": "R3-12-47-3_tn_1235",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1236",
          "object_declaration": "transformer:10067",
          "phases": "CS",
          "from": "R3-12-47-3_node_1429",
          "to": "R3-12-47-3_tn_1236",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1237",
          "object_declaration": "transformer:10068",
          "phases": "AS",
          "from": "R3-12-47-3_node_1433",
          "to": "R3-12-47-3_tn_1237",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1238",
          "object_declaration": "transformer:10069",
          "phases": "BS",
          "from": "R3-12-47-3_node_1433",
          "to": "R3-12-47-3_tn_1238",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1239",
          "object_declaration": "transformer:10070",
          "phases": "CS",
          "from": "R3-12-47-3_node_1433",
          "to": "R3-12-47-3_tn_1239",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1240",
          "object_declaration": "transformer:10071",
          "phases": "BS",
          "from": "R3-12-47-3_node_1439",
          "to": "R3-12-47-3_tn_1240",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1241",
          "object_declaration": "transformer:10072",
          "phases": "CS",
          "from": "R3-12-47-3_node_1439",
          "to": "R3-12-47-3_tn_1241",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1242",
          "object_declaration": "transformer:10073",
          "phases": "BS",
          "from": "R3-12-47-3_node_1441",
          "to": "R3-12-47-3_tn_1242",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1243",
          "object_declaration": "transformer:10074",
          "phases": "CS",
          "from": "R3-12-47-3_node_1441",
          "to": "R3-12-47-3_tn_1243",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1244",
          "object_declaration": "transformer:10075",
          "phases": "BS",
          "from": "R3-12-47-3_node_1442",
          "to": "R3-12-47-3_tn_1244",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1245",
          "object_declaration": "transformer:10076",
          "phases": "CS",
          "from": "R3-12-47-3_node_1442",
          "to": "R3-12-47-3_tn_1245",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1246",
          "object_declaration": "transformer:10077",
          "phases": "BS",
          "from": "R3-12-47-3_node_1444",
          "to": "R3-12-47-3_tn_1246",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1247",
          "object_declaration": "transformer:10078",
          "phases": "CS",
          "from": "R3-12-47-3_node_1444",
          "to": "R3-12-47-3_tn_1247",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1248",
          "object_declaration": "transformer:10079",
          "phases": "AS",
          "from": "R3-12-47-3_node_1454",
          "to": "R3-12-47-3_tn_1248",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1249",
          "object_declaration": "transformer:10080",
          "phases": "AS",
          "from": "R3-12-47-3_node_1456",
          "to": "R3-12-47-3_tn_1249",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_1250",
          "object_declaration": "transformer:10081",
          "phases": "AS",
          "from": "R3-12-47-3_node_1462",
          "to": "R3-12-47-3_tn_1250",
          "configuration": "transformer_configuration:8791"
        },
        {
          "name": "R3-12-47-3_xfmr_1251",
          "object_declaration": "transformer:10082",
          "phases": "AS",
          "from": "R3-12-47-3_node_1460",
          "to": "R3-12-47-3_tn_1251",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1252",
          "object_declaration": "transformer:10083",
          "phases": "AS",
          "from": "R3-12-47-3_node_1485",
          "to": "R3-12-47-3_tn_1252",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1253",
          "object_declaration": "transformer:10084",
          "phases": "BS",
          "from": "R3-12-47-3_node_1485",
          "to": "R3-12-47-3_tn_1253",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1254",
          "object_declaration": "transformer:10085",
          "phases": "AS",
          "from": "R3-12-47-3_node_1486",
          "to": "R3-12-47-3_tn_1254",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1255",
          "object_declaration": "transformer:10086",
          "phases": "CS",
          "from": "R3-12-47-3_node_1486",
          "to": "R3-12-47-3_tn_1255",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1256",
          "object_declaration": "transformer:10087",
          "phases": "AS",
          "from": "R3-12-47-3_node_1481",
          "to": "R3-12-47-3_tn_1256",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1257",
          "object_declaration": "transformer:10088",
          "phases": "BS",
          "from": "R3-12-47-3_node_1481",
          "to": "R3-12-47-3_tn_1257",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1258",
          "object_declaration": "transformer:10089",
          "phases": "BS",
          "from": "R3-12-47-3_node_1483",
          "to": "R3-12-47-3_tn_1258",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1259",
          "object_declaration": "transformer:10090",
          "phases": "CS",
          "from": "R3-12-47-3_node_1483",
          "to": "R3-12-47-3_tn_1259",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1260",
          "object_declaration": "transformer:10091",
          "phases": "BS",
          "from": "R3-12-47-3_node_1479",
          "to": "R3-12-47-3_tn_1260",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1261",
          "object_declaration": "transformer:10092",
          "phases": "CS",
          "from": "R3-12-47-3_node_1479",
          "to": "R3-12-47-3_tn_1261",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1262",
          "object_declaration": "transformer:10093",
          "phases": "AS",
          "from": "R3-12-47-3_node_1480",
          "to": "R3-12-47-3_tn_1262",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1263",
          "object_declaration": "transformer:10094",
          "phases": "CS",
          "from": "R3-12-47-3_node_1480",
          "to": "R3-12-47-3_tn_1263",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1264",
          "object_declaration": "transformer:10095",
          "phases": "AS",
          "from": "R3-12-47-3_node_1482",
          "to": "R3-12-47-3_tn_1264",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1265",
          "object_declaration": "transformer:10096",
          "phases": "BS",
          "from": "R3-12-47-3_node_1482",
          "to": "R3-12-47-3_tn_1265",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1266",
          "object_declaration": "transformer:10097",
          "phases": "AS",
          "from": "R3-12-47-3_node_1487",
          "to": "R3-12-47-3_tn_1266",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1267",
          "object_declaration": "transformer:10098",
          "phases": "CS",
          "from": "R3-12-47-3_node_1487",
          "to": "R3-12-47-3_tn_1267",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1268",
          "object_declaration": "transformer:10099",
          "phases": "AS",
          "from": "R3-12-47-3_node_1498",
          "to": "R3-12-47-3_tn_1268",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1269",
          "object_declaration": "transformer:10100",
          "phases": "BS",
          "from": "R3-12-47-3_node_1498",
          "to": "R3-12-47-3_tn_1269",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1270",
          "object_declaration": "transformer:10101",
          "phases": "AS",
          "from": "R3-12-47-3_node_1502",
          "to": "R3-12-47-3_tn_1270",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1271",
          "object_declaration": "transformer:10102",
          "phases": "BS",
          "from": "R3-12-47-3_node_1502",
          "to": "R3-12-47-3_tn_1271",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1272",
          "object_declaration": "transformer:10103",
          "phases": "AS",
          "from": "R3-12-47-3_node_1503",
          "to": "R3-12-47-3_tn_1272",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1273",
          "object_declaration": "transformer:10104",
          "phases": "BS",
          "from": "R3-12-47-3_node_1503",
          "to": "R3-12-47-3_tn_1273",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1274",
          "object_declaration": "transformer:10105",
          "phases": "AS",
          "from": "R3-12-47-3_node_1527",
          "to": "R3-12-47-3_tn_1274",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1275",
          "object_declaration": "transformer:10106",
          "phases": "BS",
          "from": "R3-12-47-3_node_1527",
          "to": "R3-12-47-3_tn_1275",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1276",
          "object_declaration": "transformer:10107",
          "phases": "AS",
          "from": "R3-12-47-3_node_1528",
          "to": "R3-12-47-3_tn_1276",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1277",
          "object_declaration": "transformer:10108",
          "phases": "BS",
          "from": "R3-12-47-3_node_1528",
          "to": "R3-12-47-3_tn_1277",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1278",
          "object_declaration": "transformer:10109",
          "phases": "AS",
          "from": "R3-12-47-3_node_1529",
          "to": "R3-12-47-3_tn_1278",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1279",
          "object_declaration": "transformer:10110",
          "phases": "BS",
          "from": "R3-12-47-3_node_1529",
          "to": "R3-12-47-3_tn_1279",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1280",
          "object_declaration": "transformer:10111",
          "phases": "AS",
          "from": "R3-12-47-3_node_1525",
          "to": "R3-12-47-3_tn_1280",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1281",
          "object_declaration": "transformer:10112",
          "phases": "BS",
          "from": "R3-12-47-3_node_1525",
          "to": "R3-12-47-3_tn_1281",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1282",
          "object_declaration": "transformer:10113",
          "phases": "AS",
          "from": "R3-12-47-3_node_1526",
          "to": "R3-12-47-3_tn_1282",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1283",
          "object_declaration": "transformer:10114",
          "phases": "BS",
          "from": "R3-12-47-3_node_1526",
          "to": "R3-12-47-3_tn_1283",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1284",
          "object_declaration": "transformer:10115",
          "phases": "AS",
          "from": "R3-12-47-3_node_1532",
          "to": "R3-12-47-3_tn_1284",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1285",
          "object_declaration": "transformer:10116",
          "phases": "BS",
          "from": "R3-12-47-3_node_1532",
          "to": "R3-12-47-3_tn_1285",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1286",
          "object_declaration": "transformer:10117",
          "phases": "AS",
          "from": "R3-12-47-3_node_1535",
          "to": "R3-12-47-3_tn_1286",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1287",
          "object_declaration": "transformer:10118",
          "phases": "BS",
          "from": "R3-12-47-3_node_1535",
          "to": "R3-12-47-3_tn_1287",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1288",
          "object_declaration": "transformer:10119",
          "phases": "AS",
          "from": "R3-12-47-3_node_1536",
          "to": "R3-12-47-3_tn_1288",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1289",
          "object_declaration": "transformer:10120",
          "phases": "BS",
          "from": "R3-12-47-3_node_1536",
          "to": "R3-12-47-3_tn_1289",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1290",
          "object_declaration": "transformer:10121",
          "phases": "AS",
          "from": "R3-12-47-3_node_1537",
          "to": "R3-12-47-3_tn_1290",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1291",
          "object_declaration": "transformer:10122",
          "phases": "BS",
          "from": "R3-12-47-3_node_1537",
          "to": "R3-12-47-3_tn_1291",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1292",
          "object_declaration": "transformer:10123",
          "phases": "AS",
          "from": "R3-12-47-3_node_1552",
          "to": "R3-12-47-3_tn_1292",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1293",
          "object_declaration": "transformer:10124",
          "phases": "BS",
          "from": "R3-12-47-3_node_1552",
          "to": "R3-12-47-3_tn_1293",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1294",
          "object_declaration": "transformer:10125",
          "phases": "CS",
          "from": "R3-12-47-3_node_1552",
          "to": "R3-12-47-3_tn_1294",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1295",
          "object_declaration": "transformer:10126",
          "phases": "AS",
          "from": "R3-12-47-3_node_1592",
          "to": "R3-12-47-3_tn_1295",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1296",
          "object_declaration": "transformer:10127",
          "phases": "BS",
          "from": "R3-12-47-3_node_1592",
          "to": "R3-12-47-3_tn_1296",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1297",
          "object_declaration": "transformer:10128",
          "phases": "CS",
          "from": "R3-12-47-3_node_1592",
          "to": "R3-12-47-3_tn_1297",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1298",
          "object_declaration": "transformer:10129",
          "phases": "AS",
          "from": "R3-12-47-3_node_1557",
          "to": "R3-12-47-3_tn_1298",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1299",
          "object_declaration": "transformer:10130",
          "phases": "BS",
          "from": "R3-12-47-3_node_1557",
          "to": "R3-12-47-3_tn_1299",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1300",
          "object_declaration": "transformer:10131",
          "phases": "CS",
          "from": "R3-12-47-3_node_1557",
          "to": "R3-12-47-3_tn_1300",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1301",
          "object_declaration": "transformer:10132",
          "phases": "AS",
          "from": "R3-12-47-3_node_1558",
          "to": "R3-12-47-3_tn_1301",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_1302",
          "object_declaration": "transformer:10133",
          "phases": "BS",
          "from": "R3-12-47-3_node_1558",
          "to": "R3-12-47-3_tn_1302",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1303",
          "object_declaration": "transformer:10134",
          "phases": "CS",
          "from": "R3-12-47-3_node_1558",
          "to": "R3-12-47-3_tn_1303",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1304",
          "object_declaration": "transformer:10135",
          "phases": "AS",
          "from": "R3-12-47-3_node_1559",
          "to": "R3-12-47-3_tn_1304",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1305",
          "object_declaration": "transformer:10136",
          "phases": "BS",
          "from": "R3-12-47-3_node_1559",
          "to": "R3-12-47-3_tn_1305",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1306",
          "object_declaration": "transformer:10137",
          "phases": "CS",
          "from": "R3-12-47-3_node_1559",
          "to": "R3-12-47-3_tn_1306",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1307",
          "object_declaration": "transformer:10138",
          "phases": "AS",
          "from": "R3-12-47-3_node_1564",
          "to": "R3-12-47-3_tn_1307",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1308",
          "object_declaration": "transformer:10139",
          "phases": "BS",
          "from": "R3-12-47-3_node_1564",
          "to": "R3-12-47-3_tn_1308",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1309",
          "object_declaration": "transformer:10140",
          "phases": "CS",
          "from": "R3-12-47-3_node_1564",
          "to": "R3-12-47-3_tn_1309",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1310",
          "object_declaration": "transformer:10141",
          "phases": "BS",
          "from": "R3-12-47-3_node_1577",
          "to": "R3-12-47-3_tn_1310",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1311",
          "object_declaration": "transformer:10142",
          "phases": "CS",
          "from": "R3-12-47-3_node_1577",
          "to": "R3-12-47-3_tn_1311",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1312",
          "object_declaration": "transformer:10143",
          "phases": "AS",
          "from": "R3-12-47-3_node_1571",
          "to": "R3-12-47-3_tn_1312",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1313",
          "object_declaration": "transformer:10144",
          "phases": "BS",
          "from": "R3-12-47-3_node_1571",
          "to": "R3-12-47-3_tn_1313",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1314",
          "object_declaration": "transformer:10145",
          "phases": "AS",
          "from": "R3-12-47-3_node_1570",
          "to": "R3-12-47-3_tn_1314",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1315",
          "object_declaration": "transformer:10146",
          "phases": "BS",
          "from": "R3-12-47-3_node_1570",
          "to": "R3-12-47-3_tn_1315",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1316",
          "object_declaration": "transformer:10147",
          "phases": "AS",
          "from": "R3-12-47-3_node_1574",
          "to": "R3-12-47-3_tn_1316",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1317",
          "object_declaration": "transformer:10148",
          "phases": "CS",
          "from": "R3-12-47-3_node_1574",
          "to": "R3-12-47-3_tn_1317",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1318",
          "object_declaration": "transformer:10149",
          "phases": "AS",
          "from": "R3-12-47-3_node_1575",
          "to": "R3-12-47-3_tn_1318",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1319",
          "object_declaration": "transformer:10150",
          "phases": "CS",
          "from": "R3-12-47-3_node_1575",
          "to": "R3-12-47-3_tn_1319",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1320",
          "object_declaration": "transformer:10151",
          "phases": "BS",
          "from": "R3-12-47-3_node_1579",
          "to": "R3-12-47-3_tn_1320",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1321",
          "object_declaration": "transformer:10152",
          "phases": "CS",
          "from": "R3-12-47-3_node_1579",
          "to": "R3-12-47-3_tn_1321",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1322",
          "object_declaration": "transformer:10153",
          "phases": "AS",
          "from": "R3-12-47-3_node_1582",
          "to": "R3-12-47-3_tn_1322",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1323",
          "object_declaration": "transformer:10154",
          "phases": "BS",
          "from": "R3-12-47-3_node_1582",
          "to": "R3-12-47-3_tn_1323",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1324",
          "object_declaration": "transformer:10155",
          "phases": "AS",
          "from": "R3-12-47-3_node_1583",
          "to": "R3-12-47-3_tn_1324",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1325",
          "object_declaration": "transformer:10156",
          "phases": "BS",
          "from": "R3-12-47-3_node_1583",
          "to": "R3-12-47-3_tn_1325",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1326",
          "object_declaration": "transformer:10157",
          "phases": "AS",
          "from": "R3-12-47-3_node_1586",
          "to": "R3-12-47-3_tn_1326",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1327",
          "object_declaration": "transformer:10158",
          "phases": "BS",
          "from": "R3-12-47-3_node_1586",
          "to": "R3-12-47-3_tn_1327",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1328",
          "object_declaration": "transformer:10159",
          "phases": "AS",
          "from": "R3-12-47-3_node_1587",
          "to": "R3-12-47-3_tn_1328",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1329",
          "object_declaration": "transformer:10160",
          "phases": "BS",
          "from": "R3-12-47-3_node_1587",
          "to": "R3-12-47-3_tn_1329",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1330",
          "object_declaration": "transformer:10161",
          "phases": "AS",
          "from": "R3-12-47-3_node_1590",
          "to": "R3-12-47-3_tn_1330",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1331",
          "object_declaration": "transformer:10162",
          "phases": "BS",
          "from": "R3-12-47-3_node_1590",
          "to": "R3-12-47-3_tn_1331",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1332",
          "object_declaration": "transformer:10163",
          "phases": "AS",
          "from": "R3-12-47-3_node_1591",
          "to": "R3-12-47-3_tn_1332",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1333",
          "object_declaration": "transformer:10164",
          "phases": "BS",
          "from": "R3-12-47-3_node_1591",
          "to": "R3-12-47-3_tn_1333",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1334",
          "object_declaration": "transformer:10165",
          "phases": "AS",
          "from": "R3-12-47-3_node_1595",
          "to": "R3-12-47-3_tn_1334",
          "configuration": "transformer_configuration:8796"
        },
        {
          "name": "R3-12-47-3_xfmr_1335",
          "object_declaration": "transformer:10166",
          "phases": "BS",
          "from": "R3-12-47-3_node_1595",
          "to": "R3-12-47-3_tn_1335",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1336",
          "object_declaration": "transformer:10167",
          "phases": "CS",
          "from": "R3-12-47-3_node_1595",
          "to": "R3-12-47-3_tn_1336",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1337",
          "object_declaration": "transformer:10168",
          "phases": "AS",
          "from": "R3-12-47-3_node_1599",
          "to": "R3-12-47-3_tn_1337",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1338",
          "object_declaration": "transformer:10169",
          "phases": "BS",
          "from": "R3-12-47-3_node_1599",
          "to": "R3-12-47-3_tn_1338",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1339",
          "object_declaration": "transformer:10170",
          "phases": "AS",
          "from": "R3-12-47-3_node_1609",
          "to": "R3-12-47-3_tn_1339",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1340",
          "object_declaration": "transformer:10171",
          "phases": "CS",
          "from": "R3-12-47-3_node_1609",
          "to": "R3-12-47-3_tn_1340",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1341",
          "object_declaration": "transformer:10172",
          "phases": "AS",
          "from": "R3-12-47-3_node_1614",
          "to": "R3-12-47-3_tn_1341",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1342",
          "object_declaration": "transformer:10173",
          "phases": "BS",
          "from": "R3-12-47-3_node_1614",
          "to": "R3-12-47-3_tn_1342",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1343",
          "object_declaration": "transformer:10174",
          "phases": "AS",
          "from": "R3-12-47-3_node_1615",
          "to": "R3-12-47-3_tn_1343",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1344",
          "object_declaration": "transformer:10175",
          "phases": "BS",
          "from": "R3-12-47-3_node_1615",
          "to": "R3-12-47-3_tn_1344",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1345",
          "object_declaration": "transformer:10176",
          "phases": "AS",
          "from": "R3-12-47-3_node_1610",
          "to": "R3-12-47-3_tn_1345",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1346",
          "object_declaration": "transformer:10177",
          "phases": "BS",
          "from": "R3-12-47-3_node_1610",
          "to": "R3-12-47-3_tn_1346",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1347",
          "object_declaration": "transformer:10178",
          "phases": "AS",
          "from": "R3-12-47-3_node_1638",
          "to": "R3-12-47-3_tn_1347",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1348",
          "object_declaration": "transformer:10179",
          "phases": "BS",
          "from": "R3-12-47-3_node_1638",
          "to": "R3-12-47-3_tn_1348",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1349",
          "object_declaration": "transformer:10180",
          "phases": "CS",
          "from": "R3-12-47-3_node_1638",
          "to": "R3-12-47-3_tn_1349",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1350",
          "object_declaration": "transformer:10181",
          "phases": "AS",
          "from": "R3-12-47-3_node_1648",
          "to": "R3-12-47-3_tn_1350",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1351",
          "object_declaration": "transformer:10182",
          "phases": "BS",
          "from": "R3-12-47-3_node_1648",
          "to": "R3-12-47-3_tn_1351",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1352",
          "object_declaration": "transformer:10183",
          "phases": "AS",
          "from": "R3-12-47-3_node_1649",
          "to": "R3-12-47-3_tn_1352",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1353",
          "object_declaration": "transformer:10184",
          "phases": "BS",
          "from": "R3-12-47-3_node_1649",
          "to": "R3-12-47-3_tn_1353",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1354",
          "object_declaration": "transformer:10185",
          "phases": "CS",
          "from": "R3-12-47-3_node_1649",
          "to": "R3-12-47-3_tn_1354",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1355",
          "object_declaration": "transformer:10186",
          "phases": "AS",
          "from": "R3-12-47-3_node_1653",
          "to": "R3-12-47-3_tn_1355",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1356",
          "object_declaration": "transformer:10187",
          "phases": "BS",
          "from": "R3-12-47-3_node_1653",
          "to": "R3-12-47-3_tn_1356",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1357",
          "object_declaration": "transformer:10188",
          "phases": "AS",
          "from": "R3-12-47-3_node_1652",
          "to": "R3-12-47-3_tn_1357",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1358",
          "object_declaration": "transformer:10189",
          "phases": "BS",
          "from": "R3-12-47-3_node_1652",
          "to": "R3-12-47-3_tn_1358",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1359",
          "object_declaration": "transformer:10190",
          "phases": "AS",
          "from": "R3-12-47-3_node_1673",
          "to": "R3-12-47-3_tn_1359",
          "configuration": "transformer_configuration:8787"
        },
        {
          "name": "R3-12-47-3_xfmr_1360",
          "object_declaration": "transformer:10191",
          "phases": "BS",
          "from": "R3-12-47-3_node_1673",
          "to": "R3-12-47-3_tn_1360",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_1361",
          "object_declaration": "transformer:10192",
          "phases": "AS",
          "from": "R3-12-47-3_node_1672",
          "to": "R3-12-47-3_tn_1361",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1362",
          "object_declaration": "transformer:10193",
          "phases": "BS",
          "from": "R3-12-47-3_node_1672",
          "to": "R3-12-47-3_tn_1362",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1363",
          "object_declaration": "transformer:10194",
          "phases": "AS",
          "from": "R3-12-47-3_node_1671",
          "to": "R3-12-47-3_tn_1363",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1364",
          "object_declaration": "transformer:10195",
          "phases": "BS",
          "from": "R3-12-47-3_node_1671",
          "to": "R3-12-47-3_tn_1364",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1365",
          "object_declaration": "transformer:10196",
          "phases": "AS",
          "from": "R3-12-47-3_node_1670",
          "to": "R3-12-47-3_tn_1365",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1366",
          "object_declaration": "transformer:10197",
          "phases": "BS",
          "from": "R3-12-47-3_node_1670",
          "to": "R3-12-47-3_tn_1366",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1367",
          "object_declaration": "transformer:10198",
          "phases": "AS",
          "from": "R3-12-47-3_node_1698",
          "to": "R3-12-47-3_tn_1367",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1368",
          "object_declaration": "transformer:10199",
          "phases": "BS",
          "from": "R3-12-47-3_node_1698",
          "to": "R3-12-47-3_tn_1368",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1369",
          "object_declaration": "transformer:10200",
          "phases": "CS",
          "from": "R3-12-47-3_node_1698",
          "to": "R3-12-47-3_tn_1369",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1370",
          "object_declaration": "transformer:10201",
          "phases": "BS",
          "from": "R3-12-47-3_node_1710",
          "to": "R3-12-47-3_tn_1370",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1371",
          "object_declaration": "transformer:10202",
          "phases": "CS",
          "from": "R3-12-47-3_node_1710",
          "to": "R3-12-47-3_tn_1371",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1372",
          "object_declaration": "transformer:10203",
          "phases": "BS",
          "from": "R3-12-47-3_node_1707",
          "to": "R3-12-47-3_tn_1372",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1373",
          "object_declaration": "transformer:10204",
          "phases": "CS",
          "from": "R3-12-47-3_node_1707",
          "to": "R3-12-47-3_tn_1373",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1374",
          "object_declaration": "transformer:10205",
          "phases": "BS",
          "from": "R3-12-47-3_node_1709",
          "to": "R3-12-47-3_tn_1374",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1375",
          "object_declaration": "transformer:10206",
          "phases": "CS",
          "from": "R3-12-47-3_node_1709",
          "to": "R3-12-47-3_tn_1375",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1376",
          "object_declaration": "transformer:10207",
          "phases": "AS",
          "from": "R3-12-47-3_node_1716",
          "to": "R3-12-47-3_tn_1376",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1377",
          "object_declaration": "transformer:10208",
          "phases": "BS",
          "from": "R3-12-47-3_node_1716",
          "to": "R3-12-47-3_tn_1377",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1378",
          "object_declaration": "transformer:10209",
          "phases": "CS",
          "from": "R3-12-47-3_node_1716",
          "to": "R3-12-47-3_tn_1378",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1379",
          "object_declaration": "transformer:10210",
          "phases": "BS",
          "from": "R3-12-47-3_node_1720",
          "to": "R3-12-47-3_tn_1379",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1380",
          "object_declaration": "transformer:10211",
          "phases": "CS",
          "from": "R3-12-47-3_node_1720",
          "to": "R3-12-47-3_tn_1380",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1381",
          "object_declaration": "transformer:10212",
          "phases": "AS",
          "from": "R3-12-47-3_node_1724",
          "to": "R3-12-47-3_tn_1381",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1382",
          "object_declaration": "transformer:10213",
          "phases": "BS",
          "from": "R3-12-47-3_node_1724",
          "to": "R3-12-47-3_tn_1382",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1383",
          "object_declaration": "transformer:10214",
          "phases": "CS",
          "from": "R3-12-47-3_node_1724",
          "to": "R3-12-47-3_tn_1383",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1384",
          "object_declaration": "transformer:10215",
          "phases": "BS",
          "from": "R3-12-47-3_node_1875",
          "to": "R3-12-47-3_tn_1384",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1385",
          "object_declaration": "transformer:10216",
          "phases": "CS",
          "from": "R3-12-47-3_node_1875",
          "to": "R3-12-47-3_tn_1385",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1386",
          "object_declaration": "transformer:10217",
          "phases": "BS",
          "from": "R3-12-47-3_node_1879",
          "to": "R3-12-47-3_tn_1386",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1387",
          "object_declaration": "transformer:10218",
          "phases": "CS",
          "from": "R3-12-47-3_node_1879",
          "to": "R3-12-47-3_tn_1387",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1388",
          "object_declaration": "transformer:10219",
          "phases": "AS",
          "from": "R3-12-47-3_node_1729",
          "to": "R3-12-47-3_tn_1388",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1389",
          "object_declaration": "transformer:10220",
          "phases": "CS",
          "from": "R3-12-47-3_node_1729",
          "to": "R3-12-47-3_tn_1389",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1390",
          "object_declaration": "transformer:10221",
          "phases": "AS",
          "from": "R3-12-47-3_node_1728",
          "to": "R3-12-47-3_tn_1390",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1391",
          "object_declaration": "transformer:10222",
          "phases": "CS",
          "from": "R3-12-47-3_node_1728",
          "to": "R3-12-47-3_tn_1391",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1392",
          "object_declaration": "transformer:10223",
          "phases": "AS",
          "from": "R3-12-47-3_node_1856",
          "to": "R3-12-47-3_tn_1392",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1393",
          "object_declaration": "transformer:10224",
          "phases": "CS",
          "from": "R3-12-47-3_node_1856",
          "to": "R3-12-47-3_tn_1393",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1394",
          "object_declaration": "transformer:10225",
          "phases": "AS",
          "from": "R3-12-47-3_node_1734",
          "to": "R3-12-47-3_tn_1394",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1395",
          "object_declaration": "transformer:10226",
          "phases": "BS",
          "from": "R3-12-47-3_node_1734",
          "to": "R3-12-47-3_tn_1395",
          "configuration": "transformer_configuration:8812"
        },
        {
          "name": "R3-12-47-3_xfmr_1396",
          "object_declaration": "transformer:10227",
          "phases": "CS",
          "from": "R3-12-47-3_node_1734",
          "to": "R3-12-47-3_tn_1396",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1397",
          "object_declaration": "transformer:10228",
          "phases": "AS",
          "from": "R3-12-47-3_node_1774",
          "to": "R3-12-47-3_tn_1397",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1398",
          "object_declaration": "transformer:10229",
          "phases": "BS",
          "from": "R3-12-47-3_node_1774",
          "to": "R3-12-47-3_tn_1398",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1399",
          "object_declaration": "transformer:10230",
          "phases": "CS",
          "from": "R3-12-47-3_node_1774",
          "to": "R3-12-47-3_tn_1399",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1400",
          "object_declaration": "transformer:10231",
          "phases": "CS",
          "from": "R3-12-47-3_node_1737",
          "to": "R3-12-47-3_tn_1400",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1401",
          "object_declaration": "transformer:10232",
          "phases": "BS",
          "from": "R3-12-47-3_node_1740",
          "to": "R3-12-47-3_tn_1401",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1402",
          "object_declaration": "transformer:10233",
          "phases": "CS",
          "from": "R3-12-47-3_node_1740",
          "to": "R3-12-47-3_tn_1402",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1403",
          "object_declaration": "transformer:10234",
          "phases": "BS",
          "from": "R3-12-47-3_node_1742",
          "to": "R3-12-47-3_tn_1403",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1404",
          "object_declaration": "transformer:10235",
          "phases": "CS",
          "from": "R3-12-47-3_node_1742",
          "to": "R3-12-47-3_tn_1404",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1405",
          "object_declaration": "transformer:10236",
          "phases": "BS",
          "from": "R3-12-47-3_node_1743",
          "to": "R3-12-47-3_tn_1405",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1406",
          "object_declaration": "transformer:10237",
          "phases": "CS",
          "from": "R3-12-47-3_node_1743",
          "to": "R3-12-47-3_tn_1406",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1407",
          "object_declaration": "transformer:10238",
          "phases": "AS",
          "from": "R3-12-47-3_node_1747",
          "to": "R3-12-47-3_tn_1407",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1408",
          "object_declaration": "transformer:10239",
          "phases": "CS",
          "from": "R3-12-47-3_node_1747",
          "to": "R3-12-47-3_tn_1408",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1409",
          "object_declaration": "transformer:10240",
          "phases": "AS",
          "from": "R3-12-47-3_node_1749",
          "to": "R3-12-47-3_tn_1409",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1410",
          "object_declaration": "transformer:10241",
          "phases": "BS",
          "from": "R3-12-47-3_node_1749",
          "to": "R3-12-47-3_tn_1410",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1411",
          "object_declaration": "transformer:10242",
          "phases": "CS",
          "from": "R3-12-47-3_node_1749",
          "to": "R3-12-47-3_tn_1411",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1412",
          "object_declaration": "transformer:10243",
          "phases": "AS",
          "from": "R3-12-47-3_node_1751",
          "to": "R3-12-47-3_tn_1412",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1413",
          "object_declaration": "transformer:10244",
          "phases": "BS",
          "from": "R3-12-47-3_node_1751",
          "to": "R3-12-47-3_tn_1413",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1414",
          "object_declaration": "transformer:10245",
          "phases": "CS",
          "from": "R3-12-47-3_node_1751",
          "to": "R3-12-47-3_tn_1414",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1415",
          "object_declaration": "transformer:10246",
          "phases": "AS",
          "from": "R3-12-47-3_node_1752",
          "to": "R3-12-47-3_tn_1415",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1416",
          "object_declaration": "transformer:10247",
          "phases": "BS",
          "from": "R3-12-47-3_node_1752",
          "to": "R3-12-47-3_tn_1416",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1417",
          "object_declaration": "transformer:10248",
          "phases": "CS",
          "from": "R3-12-47-3_node_1752",
          "to": "R3-12-47-3_tn_1417",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1418",
          "object_declaration": "transformer:10249",
          "phases": "AS",
          "from": "R3-12-47-3_node_1755",
          "to": "R3-12-47-3_tn_1418",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1419",
          "object_declaration": "transformer:10250",
          "phases": "BS",
          "from": "R3-12-47-3_node_1755",
          "to": "R3-12-47-3_tn_1419",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1420",
          "object_declaration": "transformer:10251",
          "phases": "CS",
          "from": "R3-12-47-3_node_1755",
          "to": "R3-12-47-3_tn_1420",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1421",
          "object_declaration": "transformer:10252",
          "phases": "AS",
          "from": "R3-12-47-3_node_1767",
          "to": "R3-12-47-3_tn_1421",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1422",
          "object_declaration": "transformer:10253",
          "phases": "BS",
          "from": "R3-12-47-3_node_1767",
          "to": "R3-12-47-3_tn_1422",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1423",
          "object_declaration": "transformer:10254",
          "phases": "CS",
          "from": "R3-12-47-3_node_1767",
          "to": "R3-12-47-3_tn_1423",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1424",
          "object_declaration": "transformer:10255",
          "phases": "AS",
          "from": "R3-12-47-3_node_1756",
          "to": "R3-12-47-3_tn_1424",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1425",
          "object_declaration": "transformer:10256",
          "phases": "BS",
          "from": "R3-12-47-3_node_1756",
          "to": "R3-12-47-3_tn_1425",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1426",
          "object_declaration": "transformer:10257",
          "phases": "CS",
          "from": "R3-12-47-3_node_1756",
          "to": "R3-12-47-3_tn_1426",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1427",
          "object_declaration": "transformer:10258",
          "phases": "AS",
          "from": "R3-12-47-3_node_1761",
          "to": "R3-12-47-3_tn_1427",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1428",
          "object_declaration": "transformer:10259",
          "phases": "BS",
          "from": "R3-12-47-3_node_1761",
          "to": "R3-12-47-3_tn_1428",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1429",
          "object_declaration": "transformer:10260",
          "phases": "CS",
          "from": "R3-12-47-3_node_1761",
          "to": "R3-12-47-3_tn_1429",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1430",
          "object_declaration": "transformer:10261",
          "phases": "BS",
          "from": "R3-12-47-3_node_1764",
          "to": "R3-12-47-3_tn_1430",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1431",
          "object_declaration": "transformer:10262",
          "phases": "CS",
          "from": "R3-12-47-3_node_1764",
          "to": "R3-12-47-3_tn_1431",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1432",
          "object_declaration": "transformer:10263",
          "phases": "AS",
          "from": "R3-12-47-3_node_1766",
          "to": "R3-12-47-3_tn_1432",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1433",
          "object_declaration": "transformer:10264",
          "phases": "BS",
          "from": "R3-12-47-3_node_1766",
          "to": "R3-12-47-3_tn_1433",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1434",
          "object_declaration": "transformer:10265",
          "phases": "CS",
          "from": "R3-12-47-3_node_1766",
          "to": "R3-12-47-3_tn_1434",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1435",
          "object_declaration": "transformer:10266",
          "phases": "AS",
          "from": "R3-12-47-3_node_1770",
          "to": "R3-12-47-3_tn_1435",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1436",
          "object_declaration": "transformer:10267",
          "phases": "BS",
          "from": "R3-12-47-3_node_1770",
          "to": "R3-12-47-3_tn_1436",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1437",
          "object_declaration": "transformer:10268",
          "phases": "AS",
          "from": "R3-12-47-3_node_1771",
          "to": "R3-12-47-3_tn_1437",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1438",
          "object_declaration": "transformer:10269",
          "phases": "BS",
          "from": "R3-12-47-3_node_1771",
          "to": "R3-12-47-3_tn_1438",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1439",
          "object_declaration": "transformer:10270",
          "phases": "AS",
          "from": "R3-12-47-3_node_1809",
          "to": "R3-12-47-3_tn_1439",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1440",
          "object_declaration": "transformer:10271",
          "phases": "BS",
          "from": "R3-12-47-3_node_1809",
          "to": "R3-12-47-3_tn_1440",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1441",
          "object_declaration": "transformer:10272",
          "phases": "AS",
          "from": "R3-12-47-3_node_1776",
          "to": "R3-12-47-3_tn_1441",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1442",
          "object_declaration": "transformer:10273",
          "phases": "BS",
          "from": "R3-12-47-3_node_1776",
          "to": "R3-12-47-3_tn_1442",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1443",
          "object_declaration": "transformer:10274",
          "phases": "CS",
          "from": "R3-12-47-3_node_1776",
          "to": "R3-12-47-3_tn_1443",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1444",
          "object_declaration": "transformer:10275",
          "phases": "AS",
          "from": "R3-12-47-3_node_1795",
          "to": "R3-12-47-3_tn_1444",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1445",
          "object_declaration": "transformer:10276",
          "phases": "BS",
          "from": "R3-12-47-3_node_1795",
          "to": "R3-12-47-3_tn_1445",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1446",
          "object_declaration": "transformer:10277",
          "phases": "CS",
          "from": "R3-12-47-3_node_1795",
          "to": "R3-12-47-3_tn_1446",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1447",
          "object_declaration": "transformer:10278",
          "phases": "AS",
          "from": "R3-12-47-3_node_1785",
          "to": "R3-12-47-3_tn_1447",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1448",
          "object_declaration": "transformer:10279",
          "phases": "BS",
          "from": "R3-12-47-3_node_1785",
          "to": "R3-12-47-3_tn_1448",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1449",
          "object_declaration": "transformer:10280",
          "phases": "AS",
          "from": "R3-12-47-3_node_1786",
          "to": "R3-12-47-3_tn_1449",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1450",
          "object_declaration": "transformer:10281",
          "phases": "AS",
          "from": "R3-12-47-3_node_1797",
          "to": "R3-12-47-3_tn_1450",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1451",
          "object_declaration": "transformer:10282",
          "phases": "AS",
          "from": "R3-12-47-3_node_1788",
          "to": "R3-12-47-3_tn_1451",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1452",
          "object_declaration": "transformer:10283",
          "phases": "BS",
          "from": "R3-12-47-3_node_1788",
          "to": "R3-12-47-3_tn_1452",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1453",
          "object_declaration": "transformer:10284",
          "phases": "AS",
          "from": "R3-12-47-3_node_1791",
          "to": "R3-12-47-3_tn_1453",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1454",
          "object_declaration": "transformer:10285",
          "phases": "BS",
          "from": "R3-12-47-3_node_1791",
          "to": "R3-12-47-3_tn_1454",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1455",
          "object_declaration": "transformer:10286",
          "phases": "AS",
          "from": "R3-12-47-3_node_1792",
          "to": "R3-12-47-3_tn_1455",
          "configuration": "transformer_configuration:8799"
        },
        {
          "name": "R3-12-47-3_xfmr_1456",
          "object_declaration": "transformer:10287",
          "phases": "CS",
          "from": "R3-12-47-3_node_1792",
          "to": "R3-12-47-3_tn_1456",
          "configuration": "transformer_configuration:8831"
        },
        {
          "name": "R3-12-47-3_xfmr_1457",
          "object_declaration": "transformer:10288",
          "phases": "BS",
          "from": "R3-12-47-3_node_1794",
          "to": "R3-12-47-3_tn_1457",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_1458",
          "object_declaration": "transformer:10289",
          "phases": "CS",
          "from": "R3-12-47-3_node_1794",
          "to": "R3-12-47-3_tn_1458",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_1459",
          "object_declaration": "transformer:10290",
          "phases": "AS",
          "from": "R3-12-47-3_node_1793",
          "to": "R3-12-47-3_tn_1459",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1460",
          "object_declaration": "transformer:10291",
          "phases": "CS",
          "from": "R3-12-47-3_node_1793",
          "to": "R3-12-47-3_tn_1460",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1461",
          "object_declaration": "transformer:10292",
          "phases": "AS",
          "from": "R3-12-47-3_node_1798",
          "to": "R3-12-47-3_tn_1461",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1462",
          "object_declaration": "transformer:10293",
          "phases": "BS",
          "from": "R3-12-47-3_node_1798",
          "to": "R3-12-47-3_tn_1462",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1463",
          "object_declaration": "transformer:10294",
          "phases": "CS",
          "from": "R3-12-47-3_node_1798",
          "to": "R3-12-47-3_tn_1463",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1464",
          "object_declaration": "transformer:10295",
          "phases": "AS",
          "from": "R3-12-47-3_node_1799",
          "to": "R3-12-47-3_tn_1464",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_1465",
          "object_declaration": "transformer:10296",
          "phases": "BS",
          "from": "R3-12-47-3_node_1799",
          "to": "R3-12-47-3_tn_1465",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_1466",
          "object_declaration": "transformer:10297",
          "phases": "CS",
          "from": "R3-12-47-3_node_1799",
          "to": "R3-12-47-3_tn_1466",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_1467",
          "object_declaration": "transformer:10298",
          "phases": "AS",
          "from": "R3-12-47-3_node_1802",
          "to": "R3-12-47-3_tn_1467",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1468",
          "object_declaration": "transformer:10299",
          "phases": "BS",
          "from": "R3-12-47-3_node_1802",
          "to": "R3-12-47-3_tn_1468",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1469",
          "object_declaration": "transformer:10300",
          "phases": "CS",
          "from": "R3-12-47-3_node_1802",
          "to": "R3-12-47-3_tn_1469",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1470",
          "object_declaration": "transformer:10301",
          "phases": "AS",
          "from": "R3-12-47-3_node_1810",
          "to": "R3-12-47-3_tn_1470",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1471",
          "object_declaration": "transformer:10302",
          "phases": "BS",
          "from": "R3-12-47-3_node_1810",
          "to": "R3-12-47-3_tn_1471",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1472",
          "object_declaration": "transformer:10303",
          "phases": "AS",
          "from": "R3-12-47-3_node_1811",
          "to": "R3-12-47-3_tn_1472",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1473",
          "object_declaration": "transformer:10304",
          "phases": "BS",
          "from": "R3-12-47-3_node_1811",
          "to": "R3-12-47-3_tn_1473",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1474",
          "object_declaration": "transformer:10305",
          "phases": "AS",
          "from": "R3-12-47-3_node_1814",
          "to": "R3-12-47-3_tn_1474",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1475",
          "object_declaration": "transformer:10306",
          "phases": "BS",
          "from": "R3-12-47-3_node_1814",
          "to": "R3-12-47-3_tn_1475",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1476",
          "object_declaration": "transformer:10307",
          "phases": "CS",
          "from": "R3-12-47-3_node_1814",
          "to": "R3-12-47-3_tn_1476",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1477",
          "object_declaration": "transformer:10308",
          "phases": "AS",
          "from": "R3-12-47-3_node_1818",
          "to": "R3-12-47-3_tn_1477",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1478",
          "object_declaration": "transformer:10309",
          "phases": "CS",
          "from": "R3-12-47-3_node_1818",
          "to": "R3-12-47-3_tn_1478",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1479",
          "object_declaration": "transformer:10310",
          "phases": "AS",
          "from": "R3-12-47-3_node_1821",
          "to": "R3-12-47-3_tn_1479",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1480",
          "object_declaration": "transformer:10311",
          "phases": "CS",
          "from": "R3-12-47-3_node_1821",
          "to": "R3-12-47-3_tn_1480",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1481",
          "object_declaration": "transformer:10312",
          "phases": "AS",
          "from": "R3-12-47-3_node_1824",
          "to": "R3-12-47-3_tn_1481",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1482",
          "object_declaration": "transformer:10313",
          "phases": "BS",
          "from": "R3-12-47-3_node_1824",
          "to": "R3-12-47-3_tn_1482",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1483",
          "object_declaration": "transformer:10314",
          "phases": "AS",
          "from": "R3-12-47-3_node_1825",
          "to": "R3-12-47-3_tn_1483",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1484",
          "object_declaration": "transformer:10315",
          "phases": "BS",
          "from": "R3-12-47-3_node_1825",
          "to": "R3-12-47-3_tn_1484",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1485",
          "object_declaration": "transformer:10316",
          "phases": "BS",
          "from": "R3-12-47-3_node_1850",
          "to": "R3-12-47-3_tn_1485",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1486",
          "object_declaration": "transformer:10317",
          "phases": "CS",
          "from": "R3-12-47-3_node_1850",
          "to": "R3-12-47-3_tn_1486",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1487",
          "object_declaration": "transformer:10318",
          "phases": "BS",
          "from": "R3-12-47-3_node_1830",
          "to": "R3-12-47-3_tn_1487",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1488",
          "object_declaration": "transformer:10319",
          "phases": "CS",
          "from": "R3-12-47-3_node_1830",
          "to": "R3-12-47-3_tn_1488",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1489",
          "object_declaration": "transformer:10320",
          "phases": "AS",
          "from": "R3-12-47-3_node_1834",
          "to": "R3-12-47-3_tn_1489",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1490",
          "object_declaration": "transformer:10321",
          "phases": "BS",
          "from": "R3-12-47-3_node_1834",
          "to": "R3-12-47-3_tn_1490",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1491",
          "object_declaration": "transformer:10322",
          "phases": "CS",
          "from": "R3-12-47-3_node_1834",
          "to": "R3-12-47-3_tn_1491",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_1492",
          "object_declaration": "transformer:10323",
          "phases": "AS",
          "from": "R3-12-47-3_node_1714",
          "to": "R3-12-47-3_tn_1492",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1493",
          "object_declaration": "transformer:10324",
          "phases": "BS",
          "from": "R3-12-47-3_node_1714",
          "to": "R3-12-47-3_tn_1493",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1494",
          "object_declaration": "transformer:10325",
          "phases": "CS",
          "from": "R3-12-47-3_node_1714",
          "to": "R3-12-47-3_tn_1494",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1495",
          "object_declaration": "transformer:10326",
          "phases": "AS",
          "from": "R3-12-47-3_node_1839",
          "to": "R3-12-47-3_tn_1495",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1496",
          "object_declaration": "transformer:10327",
          "phases": "CS",
          "from": "R3-12-47-3_node_1839",
          "to": "R3-12-47-3_tn_1496",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1497",
          "object_declaration": "transformer:10328",
          "phases": "AS",
          "from": "R3-12-47-3_node_1838",
          "to": "R3-12-47-3_tn_1497",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1498",
          "object_declaration": "transformer:10329",
          "phases": "CS",
          "from": "R3-12-47-3_node_1838",
          "to": "R3-12-47-3_tn_1498",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1499",
          "object_declaration": "transformer:10330",
          "phases": "AS",
          "from": "R3-12-47-3_node_1842",
          "to": "R3-12-47-3_tn_1499",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1500",
          "object_declaration": "transformer:10331",
          "phases": "BS",
          "from": "R3-12-47-3_node_1842",
          "to": "R3-12-47-3_tn_1500",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1501",
          "object_declaration": "transformer:10332",
          "phases": "AS",
          "from": "R3-12-47-3_node_1845",
          "to": "R3-12-47-3_tn_1501",
          "configuration": "transformer_configuration:8799"
        },
        {
          "name": "R3-12-47-3_xfmr_1502",
          "object_declaration": "transformer:10333",
          "phases": "BS",
          "from": "R3-12-47-3_node_1845",
          "to": "R3-12-47-3_tn_1502",
          "configuration": "transformer_configuration:8815"
        },
        {
          "name": "R3-12-47-3_xfmr_1503",
          "object_declaration": "transformer:10334",
          "phases": "CS",
          "from": "R3-12-47-3_node_1845",
          "to": "R3-12-47-3_tn_1503",
          "configuration": "transformer_configuration:8831"
        },
        {
          "name": "R3-12-47-3_xfmr_1504",
          "object_declaration": "transformer:10335",
          "phases": "BS",
          "from": "R3-12-47-3_node_1849",
          "to": "R3-12-47-3_tn_1504",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1505",
          "object_declaration": "transformer:10336",
          "phases": "CS",
          "from": "R3-12-47-3_node_1849",
          "to": "R3-12-47-3_tn_1505",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1506",
          "object_declaration": "transformer:10337",
          "phases": "AS",
          "from": "R3-12-47-3_node_1843",
          "to": "R3-12-47-3_tn_1506",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1507",
          "object_declaration": "transformer:10338",
          "phases": "BS",
          "from": "R3-12-47-3_node_1843",
          "to": "R3-12-47-3_tn_1507",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1508",
          "object_declaration": "transformer:10339",
          "phases": "AS",
          "from": "R3-12-47-3_node_1844",
          "to": "R3-12-47-3_tn_1508",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1509",
          "object_declaration": "transformer:10340",
          "phases": "BS",
          "from": "R3-12-47-3_node_1844",
          "to": "R3-12-47-3_tn_1509",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1510",
          "object_declaration": "transformer:10341",
          "phases": "AS",
          "from": "R3-12-47-3_node_1846",
          "to": "R3-12-47-3_tn_1510",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1511",
          "object_declaration": "transformer:10342",
          "phases": "BS",
          "from": "R3-12-47-3_node_1846",
          "to": "R3-12-47-3_tn_1511",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1512",
          "object_declaration": "transformer:10343",
          "phases": "AS",
          "from": "R3-12-47-3_node_1862",
          "to": "R3-12-47-3_tn_1512",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1513",
          "object_declaration": "transformer:10344",
          "phases": "BS",
          "from": "R3-12-47-3_node_1862",
          "to": "R3-12-47-3_tn_1513",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1514",
          "object_declaration": "transformer:10345",
          "phases": "AS",
          "from": "R3-12-47-3_node_1848",
          "to": "R3-12-47-3_tn_1514",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1515",
          "object_declaration": "transformer:10346",
          "phases": "CS",
          "from": "R3-12-47-3_node_1848",
          "to": "R3-12-47-3_tn_1515",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1516",
          "object_declaration": "transformer:10347",
          "phases": "BS",
          "from": "R3-12-47-3_node_1852",
          "to": "R3-12-47-3_tn_1516",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_1517",
          "object_declaration": "transformer:10348",
          "phases": "CS",
          "from": "R3-12-47-3_node_1852",
          "to": "R3-12-47-3_tn_1517",
          "configuration": "transformer_configuration:8822"
        },
        {
          "name": "R3-12-47-3_xfmr_1518",
          "object_declaration": "transformer:10349",
          "phases": "AS",
          "from": "R3-12-47-3_node_1855",
          "to": "R3-12-47-3_tn_1518",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1519",
          "object_declaration": "transformer:10350",
          "phases": "BS",
          "from": "R3-12-47-3_node_1855",
          "to": "R3-12-47-3_tn_1519",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1520",
          "object_declaration": "transformer:10351",
          "phases": "CS",
          "from": "R3-12-47-3_node_1855",
          "to": "R3-12-47-3_tn_1520",
          "configuration": "transformer_configuration:8827"
        },
        {
          "name": "R3-12-47-3_xfmr_1521",
          "object_declaration": "transformer:10352",
          "phases": "AS",
          "from": "R3-12-47-3_node_1858",
          "to": "R3-12-47-3_tn_1521",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1522",
          "object_declaration": "transformer:10353",
          "phases": "BS",
          "from": "R3-12-47-3_node_1858",
          "to": "R3-12-47-3_tn_1522",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1523",
          "object_declaration": "transformer:10354",
          "phases": "AS",
          "from": "R3-12-47-3_node_1861",
          "to": "R3-12-47-3_tn_1523",
          "configuration": "transformer_configuration:8794"
        },
        {
          "name": "R3-12-47-3_xfmr_1524",
          "object_declaration": "transformer:10355",
          "phases": "BS",
          "from": "R3-12-47-3_node_1861",
          "to": "R3-12-47-3_tn_1524",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1525",
          "object_declaration": "transformer:10356",
          "phases": "AS",
          "from": "R3-12-47-3_node_1866",
          "to": "R3-12-47-3_tn_1525",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1526",
          "object_declaration": "transformer:10357",
          "phases": "BS",
          "from": "R3-12-47-3_node_1866",
          "to": "R3-12-47-3_tn_1526",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1527",
          "object_declaration": "transformer:10358",
          "phases": "AS",
          "from": "R3-12-47-3_node_1865",
          "to": "R3-12-47-3_tn_1527",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1528",
          "object_declaration": "transformer:10359",
          "phases": "BS",
          "from": "R3-12-47-3_node_1865",
          "to": "R3-12-47-3_tn_1528",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1529",
          "object_declaration": "transformer:10360",
          "phases": "AS",
          "from": "R3-12-47-3_node_1868",
          "to": "R3-12-47-3_tn_1529",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1530",
          "object_declaration": "transformer:10361",
          "phases": "BS",
          "from": "R3-12-47-3_node_1868",
          "to": "R3-12-47-3_tn_1530",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1531",
          "object_declaration": "transformer:10362",
          "phases": "AS",
          "from": "R3-12-47-3_node_1869",
          "to": "R3-12-47-3_tn_1531",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1532",
          "object_declaration": "transformer:10363",
          "phases": "BS",
          "from": "R3-12-47-3_node_1869",
          "to": "R3-12-47-3_tn_1532",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1533",
          "object_declaration": "transformer:10364",
          "phases": "CS",
          "from": "R3-12-47-3_node_1869",
          "to": "R3-12-47-3_tn_1533",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_1534",
          "object_declaration": "transformer:10365",
          "phases": "AS",
          "from": "R3-12-47-3_node_1871",
          "to": "R3-12-47-3_tn_1534",
          "configuration": "transformer_configuration:8793"
        },
        {
          "name": "R3-12-47-3_xfmr_1535",
          "object_declaration": "transformer:10366",
          "phases": "BS",
          "from": "R3-12-47-3_node_1871",
          "to": "R3-12-47-3_tn_1535",
          "configuration": "transformer_configuration:8809"
        },
        {
          "name": "R3-12-47-3_xfmr_1536",
          "object_declaration": "transformer:10367",
          "phases": "BS",
          "from": "R3-12-47-3_node_1874",
          "to": "R3-12-47-3_tn_1536",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1537",
          "object_declaration": "transformer:10368",
          "phases": "CS",
          "from": "R3-12-47-3_node_1874",
          "to": "R3-12-47-3_tn_1537",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1538",
          "object_declaration": "transformer:10369",
          "phases": "BS",
          "from": "R3-12-47-3_node_1876",
          "to": "R3-12-47-3_tn_1538",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_1539",
          "object_declaration": "transformer:10370",
          "phases": "CS",
          "from": "R3-12-47-3_node_1876",
          "to": "R3-12-47-3_tn_1539",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_1540",
          "object_declaration": "transformer:10371",
          "phases": "BS",
          "from": "R3-12-47-3_node_1878",
          "to": "R3-12-47-3_tn_1540",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1541",
          "object_declaration": "transformer:10372",
          "phases": "CS",
          "from": "R3-12-47-3_node_1878",
          "to": "R3-12-47-3_tn_1541",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1542",
          "object_declaration": "transformer:10373",
          "phases": "BS",
          "from": "R3-12-47-3_node_1880",
          "to": "R3-12-47-3_tn_1542",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1543",
          "object_declaration": "transformer:10374",
          "phases": "CS",
          "from": "R3-12-47-3_node_1880",
          "to": "R3-12-47-3_tn_1543",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1544",
          "object_declaration": "transformer:10375",
          "phases": "BS",
          "from": "R3-12-47-3_node_1892",
          "to": "R3-12-47-3_tn_1544",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1545",
          "object_declaration": "transformer:10376",
          "phases": "CS",
          "from": "R3-12-47-3_node_1892",
          "to": "R3-12-47-3_tn_1545",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1546",
          "object_declaration": "transformer:10377",
          "phases": "AS",
          "from": "R3-12-47-3_node_1895",
          "to": "R3-12-47-3_tn_1546",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1547",
          "object_declaration": "transformer:10378",
          "phases": "BS",
          "from": "R3-12-47-3_node_1895",
          "to": "R3-12-47-3_tn_1547",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1548",
          "object_declaration": "transformer:10379",
          "phases": "CS",
          "from": "R3-12-47-3_node_1895",
          "to": "R3-12-47-3_tn_1548",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1549",
          "object_declaration": "transformer:10380",
          "phases": "AS",
          "from": "R3-12-47-3_node_1897",
          "to": "R3-12-47-3_tn_1549",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1550",
          "object_declaration": "transformer:10381",
          "phases": "BS",
          "from": "R3-12-47-3_node_1897",
          "to": "R3-12-47-3_tn_1550",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1551",
          "object_declaration": "transformer:10382",
          "phases": "AS",
          "from": "R3-12-47-3_node_1898",
          "to": "R3-12-47-3_tn_1551",
          "configuration": "transformer_configuration:8786"
        },
        {
          "name": "R3-12-47-3_xfmr_1552",
          "object_declaration": "transformer:10383",
          "phases": "BS",
          "from": "R3-12-47-3_node_1898",
          "to": "R3-12-47-3_tn_1552",
          "configuration": "transformer_configuration:8803"
        },
        {
          "name": "R3-12-47-3_xfmr_1553",
          "object_declaration": "transformer:10384",
          "phases": "CS",
          "from": "R3-12-47-3_node_1898",
          "to": "R3-12-47-3_tn_1553",
          "configuration": "transformer_configuration:8821"
        },
        {
          "name": "R3-12-47-3_xfmr_1554",
          "object_declaration": "transformer:10385",
          "phases": "AS",
          "from": "R3-12-47-3_node_1904",
          "to": "R3-12-47-3_tn_1554",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1555",
          "object_declaration": "transformer:10386",
          "phases": "BS",
          "from": "R3-12-47-3_node_1904",
          "to": "R3-12-47-3_tn_1555",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1556",
          "object_declaration": "transformer:10387",
          "phases": "CS",
          "from": "R3-12-47-3_node_1904",
          "to": "R3-12-47-3_tn_1556",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1557",
          "object_declaration": "transformer:10388",
          "phases": "BS",
          "from": "R3-12-47-3_node_1902",
          "to": "R3-12-47-3_tn_1557",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1558",
          "object_declaration": "transformer:10389",
          "phases": "CS",
          "from": "R3-12-47-3_node_1902",
          "to": "R3-12-47-3_tn_1558",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1559",
          "object_declaration": "transformer:10390",
          "phases": "AS",
          "from": "R3-12-47-3_node_1907",
          "to": "R3-12-47-3_tn_1559",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1560",
          "object_declaration": "transformer:10391",
          "phases": "BS",
          "from": "R3-12-47-3_node_1907",
          "to": "R3-12-47-3_tn_1560",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1561",
          "object_declaration": "transformer:10392",
          "phases": "CS",
          "from": "R3-12-47-3_node_1907",
          "to": "R3-12-47-3_tn_1561",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1562",
          "object_declaration": "transformer:10393",
          "phases": "AS",
          "from": "R3-12-47-3_node_1911",
          "to": "R3-12-47-3_tn_1562",
          "configuration": "transformer_configuration:8789"
        },
        {
          "name": "R3-12-47-3_xfmr_1563",
          "object_declaration": "transformer:10394",
          "phases": "BS",
          "from": "R3-12-47-3_node_1911",
          "to": "R3-12-47-3_tn_1563",
          "configuration": "transformer_configuration:8807"
        },
        {
          "name": "R3-12-47-3_xfmr_1564",
          "object_declaration": "transformer:10395",
          "phases": "AS",
          "from": "R3-12-47-3_node_1920",
          "to": "R3-12-47-3_tn_1564",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1565",
          "object_declaration": "transformer:10396",
          "phases": "BS",
          "from": "R3-12-47-3_node_1920",
          "to": "R3-12-47-3_tn_1565",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1566",
          "object_declaration": "transformer:10397",
          "phases": "CS",
          "from": "R3-12-47-3_node_1920",
          "to": "R3-12-47-3_tn_1566",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1567",
          "object_declaration": "transformer:10398",
          "phases": "AS",
          "from": "R3-12-47-3_node_1923",
          "to": "R3-12-47-3_tn_1567",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1568",
          "object_declaration": "transformer:10399",
          "phases": "BS",
          "from": "R3-12-47-3_node_1923",
          "to": "R3-12-47-3_tn_1568",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1569",
          "object_declaration": "transformer:10400",
          "phases": "CS",
          "from": "R3-12-47-3_node_1923",
          "to": "R3-12-47-3_tn_1569",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1570",
          "object_declaration": "transformer:10401",
          "phases": "BS",
          "from": "R3-12-47-3_node_125",
          "to": "R3-12-47-3_tn_1570",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1571",
          "object_declaration": "transformer:10402",
          "phases": "CS",
          "from": "R3-12-47-3_node_125",
          "to": "R3-12-47-3_tn_1571",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1572",
          "object_declaration": "transformer:10403",
          "phases": "BS",
          "from": "R3-12-47-3_node_1924",
          "to": "R3-12-47-3_tn_1572",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1573",
          "object_declaration": "transformer:10404",
          "phases": "CS",
          "from": "R3-12-47-3_node_1924",
          "to": "R3-12-47-3_tn_1573",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1574",
          "object_declaration": "transformer:10405",
          "phases": "BS",
          "from": "R3-12-47-3_node_1926",
          "to": "R3-12-47-3_tn_1574",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1575",
          "object_declaration": "transformer:10406",
          "phases": "CS",
          "from": "R3-12-47-3_node_1926",
          "to": "R3-12-47-3_tn_1575",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1576",
          "object_declaration": "transformer:10407",
          "phases": "BS",
          "from": "R3-12-47-3_node_1969",
          "to": "R3-12-47-3_tn_1576",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1577",
          "object_declaration": "transformer:10408",
          "phases": "CS",
          "from": "R3-12-47-3_node_1969",
          "to": "R3-12-47-3_tn_1577",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1578",
          "object_declaration": "transformer:10409",
          "phases": "AS",
          "from": "R3-12-47-3_node_1883",
          "to": "R3-12-47-3_tn_1578",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1579",
          "object_declaration": "transformer:10410",
          "phases": "BS",
          "from": "R3-12-47-3_node_1883",
          "to": "R3-12-47-3_tn_1579",
          "configuration": "transformer_configuration:8806"
        },
        {
          "name": "R3-12-47-3_xfmr_1580",
          "object_declaration": "transformer:10411",
          "phases": "CS",
          "from": "R3-12-47-3_node_1883",
          "to": "R3-12-47-3_tn_1580",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1581",
          "object_declaration": "transformer:10412",
          "phases": "AS",
          "from": "R3-12-47-3_node_1932",
          "to": "R3-12-47-3_tn_1581",
          "configuration": "transformer_configuration:8795"
        },
        {
          "name": "R3-12-47-3_xfmr_1582",
          "object_declaration": "transformer:10413",
          "phases": "BS",
          "from": "R3-12-47-3_node_1932",
          "to": "R3-12-47-3_tn_1582",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1583",
          "object_declaration": "transformer:10414",
          "phases": "CS",
          "from": "R3-12-47-3_node_1932",
          "to": "R3-12-47-3_tn_1583",
          "configuration": "transformer_configuration:8820"
        },
        {
          "name": "R3-12-47-3_xfmr_1584",
          "object_declaration": "transformer:10415",
          "phases": "BS",
          "from": "R3-12-47-3_node_1934",
          "to": "R3-12-47-3_tn_1584",
          "configuration": "transformer_configuration:8804"
        },
        {
          "name": "R3-12-47-3_xfmr_1585",
          "object_declaration": "transformer:10416",
          "phases": "CS",
          "from": "R3-12-47-3_node_1934",
          "to": "R3-12-47-3_tn_1585",
          "configuration": "transformer_configuration:8819"
        },
        {
          "name": "R3-12-47-3_xfmr_1586",
          "object_declaration": "transformer:10417",
          "phases": "BS",
          "from": "R3-12-47-3_node_1947",
          "to": "R3-12-47-3_tn_1586",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1587",
          "object_declaration": "transformer:10418",
          "phases": "CS",
          "from": "R3-12-47-3_node_1947",
          "to": "R3-12-47-3_tn_1587",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1588",
          "object_declaration": "transformer:10419",
          "phases": "BS",
          "from": "R3-12-47-3_node_1951",
          "to": "R3-12-47-3_tn_1588",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1589",
          "object_declaration": "transformer:10420",
          "phases": "CS",
          "from": "R3-12-47-3_node_1951",
          "to": "R3-12-47-3_tn_1589",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1590",
          "object_declaration": "transformer:10421",
          "phases": "AS",
          "from": "R3-12-47-3_node_1954",
          "to": "R3-12-47-3_tn_1590",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1591",
          "object_declaration": "transformer:10422",
          "phases": "BS",
          "from": "R3-12-47-3_node_1954",
          "to": "R3-12-47-3_tn_1591",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1592",
          "object_declaration": "transformer:10423",
          "phases": "CS",
          "from": "R3-12-47-3_node_1954",
          "to": "R3-12-47-3_tn_1592",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1593",
          "object_declaration": "transformer:10424",
          "phases": "BS",
          "from": "R3-12-47-3_node_1959",
          "to": "R3-12-47-3_tn_1593",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1594",
          "object_declaration": "transformer:10425",
          "phases": "CS",
          "from": "R3-12-47-3_node_1959",
          "to": "R3-12-47-3_tn_1594",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1595",
          "object_declaration": "transformer:10426",
          "phases": "BS",
          "from": "R3-12-47-3_node_1961",
          "to": "R3-12-47-3_tn_1595",
          "configuration": "transformer_configuration:8801"
        },
        {
          "name": "R3-12-47-3_xfmr_1596",
          "object_declaration": "transformer:10427",
          "phases": "CS",
          "from": "R3-12-47-3_node_1961",
          "to": "R3-12-47-3_tn_1596",
          "configuration": "transformer_configuration:8816"
        },
        {
          "name": "R3-12-47-3_xfmr_1597",
          "object_declaration": "transformer:10428",
          "phases": "BS",
          "from": "R3-12-47-3_node_1963",
          "to": "R3-12-47-3_tn_1597",
          "configuration": "transformer_configuration:8805"
        },
        {
          "name": "R3-12-47-3_xfmr_1598",
          "object_declaration": "transformer:10429",
          "phases": "CS",
          "from": "R3-12-47-3_node_1963",
          "to": "R3-12-47-3_tn_1598",
          "configuration": "transformer_configuration:8829"
        },
        {
          "name": "R3-12-47-3_xfmr_1599",
          "object_declaration": "transformer:10430",
          "phases": "BS",
          "from": "R3-12-47-3_node_1966",
          "to": "R3-12-47-3_tn_1599",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1600",
          "object_declaration": "transformer:10431",
          "phases": "CS",
          "from": "R3-12-47-3_node_1966",
          "to": "R3-12-47-3_tn_1600",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1601",
          "object_declaration": "transformer:10432",
          "phases": "BS",
          "from": "R3-12-47-3_node_1968",
          "to": "R3-12-47-3_tn_1601",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1602",
          "object_declaration": "transformer:10433",
          "phases": "CS",
          "from": "R3-12-47-3_node_1968",
          "to": "R3-12-47-3_tn_1602",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1603",
          "object_declaration": "transformer:10434",
          "phases": "BS",
          "from": "R3-12-47-3_node_1971",
          "to": "R3-12-47-3_tn_1603",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1604",
          "object_declaration": "transformer:10435",
          "phases": "CS",
          "from": "R3-12-47-3_node_1971",
          "to": "R3-12-47-3_tn_1604",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1605",
          "object_declaration": "transformer:10436",
          "phases": "BS",
          "from": "R3-12-47-3_node_1974",
          "to": "R3-12-47-3_tn_1605",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1606",
          "object_declaration": "transformer:10437",
          "phases": "CS",
          "from": "R3-12-47-3_node_1974",
          "to": "R3-12-47-3_tn_1606",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1607",
          "object_declaration": "transformer:10438",
          "phases": "BS",
          "from": "R3-12-47-3_node_1977",
          "to": "R3-12-47-3_tn_1607",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1608",
          "object_declaration": "transformer:10439",
          "phases": "CS",
          "from": "R3-12-47-3_node_1977",
          "to": "R3-12-47-3_tn_1608",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1609",
          "object_declaration": "transformer:10440",
          "phases": "BS",
          "from": "R3-12-47-3_node_1995",
          "to": "R3-12-47-3_tn_1609",
          "configuration": "transformer_configuration:8808"
        },
        {
          "name": "R3-12-47-3_xfmr_1610",
          "object_declaration": "transformer:10441",
          "phases": "CS",
          "from": "R3-12-47-3_node_1995",
          "to": "R3-12-47-3_tn_1610",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1611",
          "object_declaration": "transformer:10442",
          "phases": "BS",
          "from": "R3-12-47-3_node_1980",
          "to": "R3-12-47-3_tn_1611",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1612",
          "object_declaration": "transformer:10443",
          "phases": "CS",
          "from": "R3-12-47-3_node_1980",
          "to": "R3-12-47-3_tn_1612",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1613",
          "object_declaration": "transformer:10444",
          "phases": "BS",
          "from": "R3-12-47-3_node_1981",
          "to": "R3-12-47-3_tn_1613",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1614",
          "object_declaration": "transformer:10445",
          "phases": "CS",
          "from": "R3-12-47-3_node_1981",
          "to": "R3-12-47-3_tn_1614",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1615",
          "object_declaration": "transformer:10446",
          "phases": "BS",
          "from": "R3-12-47-3_node_1985",
          "to": "R3-12-47-3_tn_1615",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1616",
          "object_declaration": "transformer:10447",
          "phases": "CS",
          "from": "R3-12-47-3_node_1985",
          "to": "R3-12-47-3_tn_1616",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1617",
          "object_declaration": "transformer:10448",
          "phases": "BS",
          "from": "R3-12-47-3_node_1991",
          "to": "R3-12-47-3_tn_1617",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1618",
          "object_declaration": "transformer:10449",
          "phases": "CS",
          "from": "R3-12-47-3_node_1991",
          "to": "R3-12-47-3_tn_1618",
          "configuration": "transformer_configuration:8817"
        },
        {
          "name": "R3-12-47-3_xfmr_1619",
          "object_declaration": "transformer:10450",
          "phases": "BS",
          "from": "R3-12-47-3_node_1994",
          "to": "R3-12-47-3_tn_1619",
          "configuration": "transformer_configuration:8813"
        },
        {
          "name": "R3-12-47-3_xfmr_1620",
          "object_declaration": "transformer:10451",
          "phases": "CS",
          "from": "R3-12-47-3_node_1994",
          "to": "R3-12-47-3_tn_1620",
          "configuration": "transformer_configuration:8828"
        },
        {
          "name": "R3-12-47-3_xfmr_1621",
          "object_declaration": "transformer:10452",
          "phases": "AS",
          "from": "R3-12-47-3_node_1732",
          "to": "R3-12-47-3_tn_1621",
          "configuration": "transformer_configuration:8788"
        },
        {
          "name": "R3-12-47-3_xfmr_1622",
          "object_declaration": "transformer:10453",
          "phases": "BS",
          "from": "R3-12-47-3_node_1732",
          "to": "R3-12-47-3_tn_1622",
          "configuration": "transformer_configuration:8802"
        },
        {
          "name": "R3-12-47-3_xfmr_1623",
          "object_declaration": "transformer:10454",
          "phases": "CS",
          "from": "R3-12-47-3_node_1732",
          "to": "R3-12-47-3_tn_1623",
          "configuration": "transformer_configuration:8818"
        },
        {
          "name": "R3-12-47-3_xfmr_1624",
          "object_declaration": "transformer:10455",
          "phases": "AS",
          "from": "R3-12-47-3_node_825",
          "to": "R3-12-47-3_tn_1624",
          "configuration": "transformer_configuration:8790"
        },
        {
          "name": "R3-12-47-3_xfmr_1625",
          "object_declaration": "transformer:10456",
          "phases": "CS",
          "from": "R3-12-47-3_node_825",
          "to": "R3-12-47-3_tn_1625",
          "configuration": "transformer_configuration:8823"
        },
        {
          "name": "R3-12-47-3_xfmr_1626",
          "object_declaration": "transformer:10492",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_150",
          "to": "R3-12-47-3_meter_1",
          "configuration": "transformer_configuration:10457"
        },
        {
          "name": "R3-12-47-3_xfmr_1627",
          "object_declaration": "transformer:10493",
          "phases": "ABN",
          "from": "R3-12-47-3_node_138",
          "to": "R3-12-47-3_meter_2",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1628",
          "object_declaration": "transformer:10494",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_141",
          "to": "R3-12-47-3_meter_3",
          "configuration": "transformer_configuration:10459"
        },
        {
          "name": "R3-12-47-3_xfmr_1629",
          "object_declaration": "transformer:10495",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_144",
          "to": "R3-12-47-3_meter_4",
          "configuration": "transformer_configuration:10460"
        },
        {
          "name": "R3-12-47-3_xfmr_1630",
          "object_declaration": "transformer:10496",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_147",
          "to": "R3-12-47-3_meter_5",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1631",
          "object_declaration": "transformer:10497",
          "phases": "ACN",
          "from": "R3-12-47-3_node_154",
          "to": "R3-12-47-3_meter_6",
          "configuration": "transformer_configuration:10462"
        },
        {
          "name": "R3-12-47-3_xfmr_1632",
          "object_declaration": "transformer:10498",
          "phases": "ACN",
          "from": "R3-12-47-3_node_149",
          "to": "R3-12-47-3_meter_7",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1633",
          "object_declaration": "transformer:10499",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_158",
          "to": "R3-12-47-3_meter_8",
          "configuration": "transformer_configuration:10464"
        },
        {
          "name": "R3-12-47-3_xfmr_1634",
          "object_declaration": "transformer:10500",
          "phases": "ACN",
          "from": "R3-12-47-3_node_160",
          "to": "R3-12-47-3_meter_9",
          "configuration": "transformer_configuration:10465"
        },
        {
          "name": "R3-12-47-3_xfmr_1635",
          "object_declaration": "transformer:10501",
          "phases": "ACN",
          "from": "R3-12-47-3_node_162",
          "to": "R3-12-47-3_meter_10",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1636",
          "object_declaration": "transformer:10502",
          "phases": "ACN",
          "from": "R3-12-47-3_node_166",
          "to": "R3-12-47-3_meter_11",
          "configuration": "transformer_configuration:10466"
        },
        {
          "name": "R3-12-47-3_xfmr_1637",
          "object_declaration": "transformer:10503",
          "phases": "ACN",
          "from": "R3-12-47-3_node_165",
          "to": "R3-12-47-3_meter_12",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1638",
          "object_declaration": "transformer:10504",
          "phases": "ACN",
          "from": "R3-12-47-3_node_223",
          "to": "R3-12-47-3_meter_13",
          "configuration": "transformer_configuration:10465"
        },
        {
          "name": "R3-12-47-3_xfmr_1639",
          "object_declaration": "transformer:10505",
          "phases": "ACN",
          "from": "R3-12-47-3_node_169",
          "to": "R3-12-47-3_meter_14",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1640",
          "object_declaration": "transformer:10506",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_170",
          "to": "R3-12-47-3_meter_15",
          "configuration": "transformer_configuration:10467"
        },
        {
          "name": "R3-12-47-3_xfmr_1641",
          "object_declaration": "transformer:10507",
          "phases": "ACN",
          "from": "R3-12-47-3_node_173",
          "to": "R3-12-47-3_meter_16",
          "configuration": "transformer_configuration:10462"
        },
        {
          "name": "R3-12-47-3_xfmr_1642",
          "object_declaration": "transformer:10508",
          "phases": "ACN",
          "from": "R3-12-47-3_node_181",
          "to": "R3-12-47-3_meter_17",
          "configuration": "transformer_configuration:10462"
        },
        {
          "name": "R3-12-47-3_xfmr_1643",
          "object_declaration": "transformer:10509",
          "phases": "ACN",
          "from": "R3-12-47-3_node_180",
          "to": "R3-12-47-3_meter_18",
          "configuration": "transformer_configuration:10468"
        },
        {
          "name": "R3-12-47-3_xfmr_1644",
          "object_declaration": "transformer:10510",
          "phases": "ACN",
          "from": "R3-12-47-3_node_185",
          "to": "R3-12-47-3_meter_19",
          "configuration": "transformer_configuration:10469"
        },
        {
          "name": "R3-12-47-3_xfmr_1645",
          "object_declaration": "transformer:10511",
          "phases": "ACN",
          "from": "R3-12-47-3_node_187",
          "to": "R3-12-47-3_meter_20",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1646",
          "object_declaration": "transformer:10512",
          "phases": "ACN",
          "from": "R3-12-47-3_node_190",
          "to": "R3-12-47-3_meter_21",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1647",
          "object_declaration": "transformer:10513",
          "phases": "ACN",
          "from": "R3-12-47-3_node_193",
          "to": "R3-12-47-3_meter_22",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1648",
          "object_declaration": "transformer:10514",
          "phases": "ACN",
          "from": "R3-12-47-3_node_197",
          "to": "R3-12-47-3_meter_23",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1649",
          "object_declaration": "transformer:10515",
          "phases": "ACN",
          "from": "R3-12-47-3_node_198",
          "to": "R3-12-47-3_meter_24",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1650",
          "object_declaration": "transformer:10516",
          "phases": "ACN",
          "from": "R3-12-47-3_node_207",
          "to": "R3-12-47-3_meter_25",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1651",
          "object_declaration": "transformer:10517",
          "phases": "ACN",
          "from": "R3-12-47-3_node_202",
          "to": "R3-12-47-3_meter_26",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1652",
          "object_declaration": "transformer:10518",
          "phases": "ACN",
          "from": "R3-12-47-3_node_203",
          "to": "R3-12-47-3_meter_27",
          "configuration": "transformer_configuration:10465"
        },
        {
          "name": "R3-12-47-3_xfmr_1653",
          "object_declaration": "transformer:10519",
          "phases": "ACN",
          "from": "R3-12-47-3_node_204",
          "to": "R3-12-47-3_meter_28",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1654",
          "object_declaration": "transformer:10520",
          "phases": "ACN",
          "from": "R3-12-47-3_node_206",
          "to": "R3-12-47-3_meter_29",
          "configuration": "transformer_configuration:10470"
        },
        {
          "name": "R3-12-47-3_xfmr_1655",
          "object_declaration": "transformer:10521",
          "phases": "ACN",
          "from": "R3-12-47-3_node_209",
          "to": "R3-12-47-3_meter_30",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1656",
          "object_declaration": "transformer:10522",
          "phases": "ACN",
          "from": "R3-12-47-3_node_211",
          "to": "R3-12-47-3_meter_31",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1657",
          "object_declaration": "transformer:10523",
          "phases": "ACN",
          "from": "R3-12-47-3_node_213",
          "to": "R3-12-47-3_meter_32",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1658",
          "object_declaration": "transformer:10524",
          "phases": "ACN",
          "from": "R3-12-47-3_node_217",
          "to": "R3-12-47-3_meter_33",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1659",
          "object_declaration": "transformer:10525",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_216",
          "to": "R3-12-47-3_meter_34",
          "configuration": "transformer_configuration:10459"
        },
        {
          "name": "R3-12-47-3_xfmr_1660",
          "object_declaration": "transformer:10526",
          "phases": "ACN",
          "from": "R3-12-47-3_node_219",
          "to": "R3-12-47-3_meter_35",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1661",
          "object_declaration": "transformer:10527",
          "phases": "ACN",
          "from": "R3-12-47-3_node_221",
          "to": "R3-12-47-3_meter_36",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1662",
          "object_declaration": "transformer:10528",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_228",
          "to": "R3-12-47-3_meter_37",
          "configuration": "transformer_configuration:10460"
        },
        {
          "name": "R3-12-47-3_xfmr_1663",
          "object_declaration": "transformer:10529",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_148",
          "to": "R3-12-47-3_meter_38",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1664",
          "object_declaration": "transformer:10530",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1484",
          "to": "R3-12-47-3_meter_39",
          "configuration": "transformer_configuration:10471"
        },
        {
          "name": "R3-12-47-3_xfmr_1665",
          "object_declaration": "transformer:10531",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_262",
          "to": "R3-12-47-3_meter_40",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1666",
          "object_declaration": "transformer:10532",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_264",
          "to": "R3-12-47-3_meter_41",
          "configuration": "transformer_configuration:10467"
        },
        {
          "name": "R3-12-47-3_xfmr_1667",
          "object_declaration": "transformer:10533",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1488",
          "to": "R3-12-47-3_meter_42",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1668",
          "object_declaration": "transformer:10534",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_275",
          "to": "R3-12-47-3_meter_43",
          "configuration": "transformer_configuration:10473"
        },
        {
          "name": "R3-12-47-3_xfmr_1669",
          "object_declaration": "transformer:10535",
          "phases": "ABN",
          "from": "R3-12-47-3_node_127",
          "to": "R3-12-47-3_meter_44",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1670",
          "object_declaration": "transformer:10536",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_281",
          "to": "R3-12-47-3_meter_45",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1671",
          "object_declaration": "transformer:10537",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_286",
          "to": "R3-12-47-3_meter_46",
          "configuration": "transformer_configuration:10474"
        },
        {
          "name": "R3-12-47-3_xfmr_1672",
          "object_declaration": "transformer:10538",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_290",
          "to": "R3-12-47-3_meter_47",
          "configuration": "transformer_configuration:10467"
        },
        {
          "name": "R3-12-47-3_xfmr_1673",
          "object_declaration": "transformer:10539",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_291",
          "to": "R3-12-47-3_meter_48",
          "configuration": "transformer_configuration:10475"
        },
        {
          "name": "R3-12-47-3_xfmr_1674",
          "object_declaration": "transformer:10540",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_295",
          "to": "R3-12-47-3_meter_49",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1675",
          "object_declaration": "transformer:10541",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_300",
          "to": "R3-12-47-3_meter_50",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1676",
          "object_declaration": "transformer:10542",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1545",
          "to": "R3-12-47-3_meter_51",
          "configuration": "transformer_configuration:10474"
        },
        {
          "name": "R3-12-47-3_xfmr_1677",
          "object_declaration": "transformer:10543",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1561",
          "to": "R3-12-47-3_meter_52",
          "configuration": "transformer_configuration:10474"
        },
        {
          "name": "R3-12-47-3_xfmr_1678",
          "object_declaration": "transformer:10544",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1620",
          "to": "R3-12-47-3_meter_53",
          "configuration": "transformer_configuration:10476"
        },
        {
          "name": "R3-12-47-3_xfmr_1679",
          "object_declaration": "transformer:10545",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_313",
          "to": "R3-12-47-3_meter_54",
          "configuration": "transformer_configuration:10474"
        },
        {
          "name": "R3-12-47-3_xfmr_1680",
          "object_declaration": "transformer:10546",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1046",
          "to": "R3-12-47-3_meter_55",
          "configuration": "transformer_configuration:10475"
        },
        {
          "name": "R3-12-47-3_xfmr_1681",
          "object_declaration": "transformer:10547",
          "phases": "CN",
          "from": "R3-12-47-3_node_1127",
          "to": "R3-12-47-3_meter_56",
          "configuration": "transformer_configuration:10477"
        },
        {
          "name": "R3-12-47-3_xfmr_1682",
          "object_declaration": "transformer:10548",
          "phases": "BN",
          "from": "R3-12-47-3_node_1110",
          "to": "R3-12-47-3_meter_57",
          "configuration": "transformer_configuration:10478"
        },
        {
          "name": "R3-12-47-3_xfmr_1683",
          "object_declaration": "transformer:10549",
          "phases": "BN",
          "from": "R3-12-47-3_node_1112",
          "to": "R3-12-47-3_meter_58",
          "configuration": "transformer_configuration:10478"
        },
        {
          "name": "R3-12-47-3_xfmr_1684",
          "object_declaration": "transformer:10550",
          "phases": "ABN",
          "from": "R3-12-47-3_node_516",
          "to": "R3-12-47-3_meter_59",
          "configuration": "transformer_configuration:10479"
        },
        {
          "name": "R3-12-47-3_xfmr_1685",
          "object_declaration": "transformer:10551",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_726",
          "to": "R3-12-47-3_meter_60",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1686",
          "object_declaration": "transformer:10552",
          "phases": "ABN",
          "from": "R3-12-47-3_node_722",
          "to": "R3-12-47-3_meter_61",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1687",
          "object_declaration": "transformer:10553",
          "phases": "ABN",
          "from": "R3-12-47-3_node_723",
          "to": "R3-12-47-3_meter_62",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1688",
          "object_declaration": "transformer:10554",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1260",
          "to": "R3-12-47-3_meter_63",
          "configuration": "transformer_configuration:10480"
        },
        {
          "name": "R3-12-47-3_xfmr_1689",
          "object_declaration": "transformer:10555",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1364",
          "to": "R3-12-47-3_meter_64",
          "configuration": "transformer_configuration:10481"
        },
        {
          "name": "R3-12-47-3_xfmr_1690",
          "object_declaration": "transformer:10556",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1382",
          "to": "R3-12-47-3_meter_65",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1691",
          "object_declaration": "transformer:10557",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1464",
          "to": "R3-12-47-3_meter_66",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1692",
          "object_declaration": "transformer:10558",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1468",
          "to": "R3-12-47-3_meter_67",
          "configuration": "transformer_configuration:10482"
        },
        {
          "name": "R3-12-47-3_xfmr_1693",
          "object_declaration": "transformer:10559",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1469",
          "to": "R3-12-47-3_meter_68",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1694",
          "object_declaration": "transformer:10560",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1490",
          "to": "R3-12-47-3_meter_69",
          "configuration": "transformer_configuration:10483"
        },
        {
          "name": "R3-12-47-3_xfmr_1695",
          "object_declaration": "transformer:10561",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1500",
          "to": "R3-12-47-3_meter_70",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1696",
          "object_declaration": "transformer:10562",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1494",
          "to": "R3-12-47-3_meter_71",
          "configuration": "transformer_configuration:10484"
        },
        {
          "name": "R3-12-47-3_xfmr_1697",
          "object_declaration": "transformer:10563",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1499",
          "to": "R3-12-47-3_meter_72",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1698",
          "object_declaration": "transformer:10564",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1510",
          "to": "R3-12-47-3_meter_73",
          "configuration": "transformer_configuration:10485"
        },
        {
          "name": "R3-12-47-3_xfmr_1699",
          "object_declaration": "transformer:10565",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1515",
          "to": "R3-12-47-3_meter_74",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1700",
          "object_declaration": "transformer:10566",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1514",
          "to": "R3-12-47-3_meter_75",
          "configuration": "transformer_configuration:10486"
        },
        {
          "name": "R3-12-47-3_xfmr_1701",
          "object_declaration": "transformer:10567",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1517",
          "to": "R3-12-47-3_meter_76",
          "configuration": "transformer_configuration:10459"
        },
        {
          "name": "R3-12-47-3_xfmr_1702",
          "object_declaration": "transformer:10568",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1522",
          "to": "R3-12-47-3_meter_77",
          "configuration": "transformer_configuration:10483"
        },
        {
          "name": "R3-12-47-3_xfmr_1703",
          "object_declaration": "transformer:10569",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1541",
          "to": "R3-12-47-3_meter_78",
          "configuration": "transformer_configuration:10487"
        },
        {
          "name": "R3-12-47-3_xfmr_1704",
          "object_declaration": "transformer:10570",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1544",
          "to": "R3-12-47-3_meter_79",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1705",
          "object_declaration": "transformer:10571",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1549",
          "to": "R3-12-47-3_meter_80",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1706",
          "object_declaration": "transformer:10572",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1596",
          "to": "R3-12-47-3_meter_81",
          "configuration": "transformer_configuration:10459"
        },
        {
          "name": "R3-12-47-3_xfmr_1707",
          "object_declaration": "transformer:10573",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1601",
          "to": "R3-12-47-3_meter_82",
          "configuration": "transformer_configuration:10460"
        },
        {
          "name": "R3-12-47-3_xfmr_1708",
          "object_declaration": "transformer:10574",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1602",
          "to": "R3-12-47-3_meter_83",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1709",
          "object_declaration": "transformer:10575",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1604",
          "to": "R3-12-47-3_meter_84",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1710",
          "object_declaration": "transformer:10576",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1606",
          "to": "R3-12-47-3_meter_85",
          "configuration": "transformer_configuration:10474"
        },
        {
          "name": "R3-12-47-3_xfmr_1711",
          "object_declaration": "transformer:10577",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1619",
          "to": "R3-12-47-3_meter_86",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1712",
          "object_declaration": "transformer:10578",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1622",
          "to": "R3-12-47-3_meter_87",
          "configuration": "transformer_configuration:10488"
        },
        {
          "name": "R3-12-47-3_xfmr_1713",
          "object_declaration": "transformer:10579",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1623",
          "to": "R3-12-47-3_meter_88",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1714",
          "object_declaration": "transformer:10580",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1628",
          "to": "R3-12-47-3_meter_89",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1715",
          "object_declaration": "transformer:10581",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1631",
          "to": "R3-12-47-3_meter_90",
          "configuration": "transformer_configuration:10463"
        },
        {
          "name": "R3-12-47-3_xfmr_1716",
          "object_declaration": "transformer:10582",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1632",
          "to": "R3-12-47-3_meter_91",
          "configuration": "transformer_configuration:10465"
        },
        {
          "name": "R3-12-47-3_xfmr_1717",
          "object_declaration": "transformer:10583",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1637",
          "to": "R3-12-47-3_meter_92",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1718",
          "object_declaration": "transformer:10584",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1639",
          "to": "R3-12-47-3_meter_93",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1719",
          "object_declaration": "transformer:10585",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1641",
          "to": "R3-12-47-3_meter_94",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1720",
          "object_declaration": "transformer:10586",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1645",
          "to": "R3-12-47-3_meter_95",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1721",
          "object_declaration": "transformer:10587",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1644",
          "to": "R3-12-47-3_meter_96",
          "configuration": "transformer_configuration:10479"
        },
        {
          "name": "R3-12-47-3_xfmr_1722",
          "object_declaration": "transformer:10588",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1646",
          "to": "R3-12-47-3_meter_97",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1723",
          "object_declaration": "transformer:10589",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1647",
          "to": "R3-12-47-3_meter_98",
          "configuration": "transformer_configuration:10458"
        },
        {
          "name": "R3-12-47-3_xfmr_1724",
          "object_declaration": "transformer:10590",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1655",
          "to": "R3-12-47-3_meter_99",
          "configuration": "transformer_configuration:10489"
        },
        {
          "name": "R3-12-47-3_xfmr_1725",
          "object_declaration": "transformer:10591",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1658",
          "to": "R3-12-47-3_meter_100",
          "configuration": "transformer_configuration:10489"
        },
        {
          "name": "R3-12-47-3_xfmr_1726",
          "object_declaration": "transformer:10592",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1660",
          "to": "R3-12-47-3_meter_101",
          "configuration": "transformer_configuration:10490"
        },
        {
          "name": "R3-12-47-3_xfmr_1727",
          "object_declaration": "transformer:10593",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1663",
          "to": "R3-12-47-3_meter_102",
          "configuration": "transformer_configuration:10465"
        },
        {
          "name": "R3-12-47-3_xfmr_1728",
          "object_declaration": "transformer:10594",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_126",
          "to": "R3-12-47-3_meter_103",
          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1729",
          "object_declaration": "transformer:10595",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1677",
          "to": "R3-12-47-3_meter_104",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1730",
          "object_declaration": "transformer:10596",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1692",
          "to": "R3-12-47-3_meter_105",
          "configuration": "transformer_configuration:10489"
        },
        {
          "name": "R3-12-47-3_xfmr_1731",
          "object_declaration": "transformer:10597",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1753",
          "to": "R3-12-47-3_meter_106",
