          "configuration": "transformer_configuration:10461"
        },
        {
          "name": "R3-12-47-3_xfmr_1732",
          "object_declaration": "transformer:10598",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_288",
          "to": "R3-12-47-3_meter_107",
          "configuration": "transformer_configuration:10472"
        },
        {
          "name": "R3-12-47-3_xfmr_1733",
          "object_declaration": "transformer:10599",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1687",
          "to": "R3-12-47-3_meter_108",
          "configuration": "transformer_configuration:10491"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "object_declaration": "transformer_configuration:8786",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8787",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8788",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8789",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:8790",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8791",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerA_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "object_declaration": "transformer_configuration:8792",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 112.5,
          "powerA_rating": 112.5,
          "resistance": 0.00133,
          "reactance": 0.00089
        },
        {
          "object_declaration": "transformer_configuration:8793",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8794",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8795",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8796",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8797",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8798",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8799",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:8800",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 337.5,
          "powerA_rating": 337.5,
          "resistance": 0.00044,
          "reactance": 0.0003
        },
        {
          "object_declaration": "transformer_configuration:8801",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerB_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8802",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8803",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8804",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8805",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8806",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8807",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:8808",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8809",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8810",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerB_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "object_declaration": "transformer_configuration:8811",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 112.5,
          "powerB_rating": 112.5,
          "resistance": 0.00133,
          "reactance": 0.00089
        },
        {
          "object_declaration": "transformer_configuration:8812",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8813",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerB_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8814",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 337.5,
          "powerB_rating": 337.5,
          "resistance": 0.00044,
          "reactance": 0.0003
        },
        {
          "object_declaration": "transformer_configuration:8815",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:8816",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8817",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8818",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8819",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:8820",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8821",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8822",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:8823",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8824",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "object_declaration": "transformer_configuration:8825",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "object_declaration": "transformer_configuration:8826",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 112.5,
          "powerC_rating": 112.5,
          "resistance": 0.00133,
          "reactance": 0.00089
        },
        {
          "object_declaration": "transformer_configuration:8827",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:8828",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8829",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:8830",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 337.5,
          "powerC_rating": 337.5,
          "resistance": 0.00044,
          "reactance": 0.0003
        },
        {
          "object_declaration": "transformer_configuration:8831",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:10457",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 20.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "powerC_rating": 0.0,
          "resistance": 0.005,
          "reactance": 0.025
        },
        {
          "object_declaration": "transformer_configuration:10458",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10459",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 0.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10460",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 0.0,
          "powerC_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:10461",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:10462",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:10463",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10464",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:10465",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "object_declaration": "transformer_configuration:10466",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 20.0,
          "powerA_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.005,
          "reactance": 0.025
        },
        {
          "object_declaration": "transformer_configuration:10467",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 5.0,
          "powerB_rating": 0.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "object_declaration": "transformer_configuration:10468",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:10469",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10470",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:10471",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10472",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10473",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "object_declaration": "transformer_configuration:10474",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 0.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10475",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 20.0,
          "powerA_rating": 0.0,
          "powerB_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.005,
          "reactance": 0.025
        },
        {
          "object_declaration": "transformer_configuration:10476",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00222,
          "reactance": 0.01111
        },
        {
          "object_declaration": "transformer_configuration:10477",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:10478",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:10479",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:10480",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00222,
          "reactance": 0.01111
        },
        {
          "object_declaration": "transformer_configuration:10481",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 0.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10482",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 20.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.005,
          "reactance": 0.025
        },
        {
          "object_declaration": "transformer_configuration:10483",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10484",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 262.5,
          "powerA_rating": 87.5,
          "powerB_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00038,
          "reactance": 0.0019
        },
        {
          "object_declaration": "transformer_configuration:10485",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 50.0,
          "powerB_rating": 0.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:10486",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:10487",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 337.5,
          "powerA_rating": 112.5,
          "powerB_rating": 112.5,
          "powerC_rating": 112.5,
          "resistance": 0.0003,
          "reactance": 0.00148
        },
        {
          "object_declaration": "transformer_configuration:10488",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:10489",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerB_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "object_declaration": "transformer_configuration:10490",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:10491",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "R3-12-47-3_tl_1",
          "object_declaration": "triplex_line:7161",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1",
          "to": "R3-12-47-3_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_2",
          "object_declaration": "triplex_line:7162",
          "phases": "CS",
          "from": "R3-12-47-3_tn_2",
          "to": "R3-12-47-3_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_3",
          "object_declaration": "triplex_line:7163",
          "phases": "BS",
          "from": "R3-12-47-3_tn_3",
          "to": "R3-12-47-3_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_4",
          "object_declaration": "triplex_line:7164",
          "phases": "CS",
          "from": "R3-12-47-3_tn_4",
          "to": "R3-12-47-3_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_5",
          "object_declaration": "triplex_line:7165",
          "phases": "AS",
          "from": "R3-12-47-3_tn_5",
          "to": "R3-12-47-3_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_6",
          "object_declaration": "triplex_line:7166",
          "phases": "BS",
          "from": "R3-12-47-3_tn_6",
          "to": "R3-12-47-3_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_7",
          "object_declaration": "triplex_line:7167",
          "phases": "CS",
          "from": "R3-12-47-3_tn_7",
          "to": "R3-12-47-3_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_8",
          "object_declaration": "triplex_line:7168",
          "phases": "BS",
          "from": "R3-12-47-3_tn_8",
          "to": "R3-12-47-3_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_9",
          "object_declaration": "triplex_line:7169",
          "phases": "CS",
          "from": "R3-12-47-3_tn_9",
          "to": "R3-12-47-3_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_10",
          "object_declaration": "triplex_line:7170",
          "phases": "BS",
          "from": "R3-12-47-3_tn_10",
          "to": "R3-12-47-3_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_11",
          "object_declaration": "triplex_line:7171",
          "phases": "CS",
          "from": "R3-12-47-3_tn_11",
          "to": "R3-12-47-3_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_12",
          "object_declaration": "triplex_line:7172",
          "phases": "AS",
          "from": "R3-12-47-3_tn_12",
          "to": "R3-12-47-3_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_13",
          "object_declaration": "triplex_line:7173",
          "phases": "BS",
          "from": "R3-12-47-3_tn_13",
          "to": "R3-12-47-3_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_14",
          "object_declaration": "triplex_line:7174",
          "phases": "CS",
          "from": "R3-12-47-3_tn_14",
          "to": "R3-12-47-3_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_15",
          "object_declaration": "triplex_line:7175",
          "phases": "BS",
          "from": "R3-12-47-3_tn_15",
          "to": "R3-12-47-3_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_16",
          "object_declaration": "triplex_line:7176",
          "phases": "CS",
          "from": "R3-12-47-3_tn_16",
          "to": "R3-12-47-3_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_17",
          "object_declaration": "triplex_line:7177",
          "phases": "BS",
          "from": "R3-12-47-3_tn_17",
          "to": "R3-12-47-3_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_18",
          "object_declaration": "triplex_line:7178",
          "phases": "CS",
          "from": "R3-12-47-3_tn_18",
          "to": "R3-12-47-3_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_19",
          "object_declaration": "triplex_line:7179",
          "phases": "BS",
          "from": "R3-12-47-3_tn_19",
          "to": "R3-12-47-3_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_20",
          "object_declaration": "triplex_line:7180",
          "phases": "CS",
          "from": "R3-12-47-3_tn_20",
          "to": "R3-12-47-3_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_21",
          "object_declaration": "triplex_line:7181",
          "phases": "BS",
          "from": "R3-12-47-3_tn_21",
          "to": "R3-12-47-3_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_22",
          "object_declaration": "triplex_line:7182",
          "phases": "CS",
          "from": "R3-12-47-3_tn_22",
          "to": "R3-12-47-3_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_23",
          "object_declaration": "triplex_line:7183",
          "phases": "BS",
          "from": "R3-12-47-3_tn_23",
          "to": "R3-12-47-3_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_24",
          "object_declaration": "triplex_line:7184",
          "phases": "CS",
          "from": "R3-12-47-3_tn_24",
          "to": "R3-12-47-3_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_25",
          "object_declaration": "triplex_line:7185",
          "phases": "BS",
          "from": "R3-12-47-3_tn_25",
          "to": "R3-12-47-3_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_26",
          "object_declaration": "triplex_line:7186",
          "phases": "CS",
          "from": "R3-12-47-3_tn_26",
          "to": "R3-12-47-3_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_27",
          "object_declaration": "triplex_line:7187",
          "phases": "BS",
          "from": "R3-12-47-3_tn_27",
          "to": "R3-12-47-3_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_28",
          "object_declaration": "triplex_line:7188",
          "phases": "CS",
          "from": "R3-12-47-3_tn_28",
          "to": "R3-12-47-3_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_29",
          "object_declaration": "triplex_line:7189",
          "phases": "BS",
          "from": "R3-12-47-3_tn_29",
          "to": "R3-12-47-3_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_30",
          "object_declaration": "triplex_line:7190",
          "phases": "CS",
          "from": "R3-12-47-3_tn_30",
          "to": "R3-12-47-3_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_31",
          "object_declaration": "triplex_line:7191",
          "phases": "BS",
          "from": "R3-12-47-3_tn_31",
          "to": "R3-12-47-3_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_32",
          "object_declaration": "triplex_line:7192",
          "phases": "CS",
          "from": "R3-12-47-3_tn_32",
          "to": "R3-12-47-3_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_33",
          "object_declaration": "triplex_line:7193",
          "phases": "BS",
          "from": "R3-12-47-3_tn_33",
          "to": "R3-12-47-3_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_34",
          "object_declaration": "triplex_line:7194",
          "phases": "CS",
          "from": "R3-12-47-3_tn_34",
          "to": "R3-12-47-3_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_35",
          "object_declaration": "triplex_line:7195",
          "phases": "BS",
          "from": "R3-12-47-3_tn_35",
          "to": "R3-12-47-3_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_36",
          "object_declaration": "triplex_line:7196",
          "phases": "CS",
          "from": "R3-12-47-3_tn_36",
          "to": "R3-12-47-3_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_37",
          "object_declaration": "triplex_line:7197",
          "phases": "BS",
          "from": "R3-12-47-3_tn_37",
          "to": "R3-12-47-3_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_38",
          "object_declaration": "triplex_line:7198",
          "phases": "CS",
          "from": "R3-12-47-3_tn_38",
          "to": "R3-12-47-3_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_39",
          "object_declaration": "triplex_line:7199",
          "phases": "BS",
          "from": "R3-12-47-3_tn_39",
          "to": "R3-12-47-3_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_40",
          "object_declaration": "triplex_line:7200",
          "phases": "CS",
          "from": "R3-12-47-3_tn_40",
          "to": "R3-12-47-3_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_41",
          "object_declaration": "triplex_line:7201",
          "phases": "BS",
          "from": "R3-12-47-3_tn_41",
          "to": "R3-12-47-3_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_42",
          "object_declaration": "triplex_line:7202",
          "phases": "CS",
          "from": "R3-12-47-3_tn_42",
          "to": "R3-12-47-3_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_43",
          "object_declaration": "triplex_line:7203",
          "phases": "BS",
          "from": "R3-12-47-3_tn_43",
          "to": "R3-12-47-3_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_44",
          "object_declaration": "triplex_line:7204",
          "phases": "CS",
          "from": "R3-12-47-3_tn_44",
          "to": "R3-12-47-3_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_45",
          "object_declaration": "triplex_line:7205",
          "phases": "BS",
          "from": "R3-12-47-3_tn_45",
          "to": "R3-12-47-3_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_46",
          "object_declaration": "triplex_line:7206",
          "phases": "CS",
          "from": "R3-12-47-3_tn_46",
          "to": "R3-12-47-3_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_47",
          "object_declaration": "triplex_line:7207",
          "phases": "BS",
          "from": "R3-12-47-3_tn_47",
          "to": "R3-12-47-3_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_48",
          "object_declaration": "triplex_line:7208",
          "phases": "CS",
          "from": "R3-12-47-3_tn_48",
          "to": "R3-12-47-3_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_49",
          "object_declaration": "triplex_line:7209",
          "phases": "BS",
          "from": "R3-12-47-3_tn_49",
          "to": "R3-12-47-3_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_50",
          "object_declaration": "triplex_line:7210",
          "phases": "CS",
          "from": "R3-12-47-3_tn_50",
          "to": "R3-12-47-3_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_51",
          "object_declaration": "triplex_line:7211",
          "phases": "BS",
          "from": "R3-12-47-3_tn_51",
          "to": "R3-12-47-3_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_52",
          "object_declaration": "triplex_line:7212",
          "phases": "CS",
          "from": "R3-12-47-3_tn_52",
          "to": "R3-12-47-3_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_53",
          "object_declaration": "triplex_line:7213",
          "phases": "BS",
          "from": "R3-12-47-3_tn_53",
          "to": "R3-12-47-3_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_54",
          "object_declaration": "triplex_line:7214",
          "phases": "CS",
          "from": "R3-12-47-3_tn_54",
          "to": "R3-12-47-3_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_55",
          "object_declaration": "triplex_line:7215",
          "phases": "BS",
          "from": "R3-12-47-3_tn_55",
          "to": "R3-12-47-3_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_56",
          "object_declaration": "triplex_line:7216",
          "phases": "CS",
          "from": "R3-12-47-3_tn_56",
          "to": "R3-12-47-3_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_57",
          "object_declaration": "triplex_line:7217",
          "phases": "BS",
          "from": "R3-12-47-3_tn_57",
          "to": "R3-12-47-3_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_58",
          "object_declaration": "triplex_line:7218",
          "phases": "CS",
          "from": "R3-12-47-3_tn_58",
          "to": "R3-12-47-3_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_59",
          "object_declaration": "triplex_line:7219",
          "phases": "BS",
          "from": "R3-12-47-3_tn_59",
          "to": "R3-12-47-3_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_60",
          "object_declaration": "triplex_line:7220",
          "phases": "CS",
          "from": "R3-12-47-3_tn_60",
          "to": "R3-12-47-3_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_61",
          "object_declaration": "triplex_line:7221",
          "phases": "BS",
          "from": "R3-12-47-3_tn_61",
          "to": "R3-12-47-3_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_62",
          "object_declaration": "triplex_line:7222",
          "phases": "CS",
          "from": "R3-12-47-3_tn_62",
          "to": "R3-12-47-3_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_63",
          "object_declaration": "triplex_line:7223",
          "phases": "BS",
          "from": "R3-12-47-3_tn_63",
          "to": "R3-12-47-3_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_64",
          "object_declaration": "triplex_line:7224",
          "phases": "CS",
          "from": "R3-12-47-3_tn_64",
          "to": "R3-12-47-3_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_65",
          "object_declaration": "triplex_line:7225",
          "phases": "BS",
          "from": "R3-12-47-3_tn_65",
          "to": "R3-12-47-3_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_66",
          "object_declaration": "triplex_line:7226",
          "phases": "CS",
          "from": "R3-12-47-3_tn_66",
          "to": "R3-12-47-3_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_67",
          "object_declaration": "triplex_line:7227",
          "phases": "BS",
          "from": "R3-12-47-3_tn_67",
          "to": "R3-12-47-3_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_68",
          "object_declaration": "triplex_line:7228",
          "phases": "CS",
          "from": "R3-12-47-3_tn_68",
          "to": "R3-12-47-3_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_69",
          "object_declaration": "triplex_line:7229",
          "phases": "BS",
          "from": "R3-12-47-3_tn_69",
          "to": "R3-12-47-3_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_70",
          "object_declaration": "triplex_line:7230",
          "phases": "CS",
          "from": "R3-12-47-3_tn_70",
          "to": "R3-12-47-3_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_71",
          "object_declaration": "triplex_line:7231",
          "phases": "BS",
          "from": "R3-12-47-3_tn_71",
          "to": "R3-12-47-3_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_72",
          "object_declaration": "triplex_line:7232",
          "phases": "CS",
          "from": "R3-12-47-3_tn_72",
          "to": "R3-12-47-3_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_73",
          "object_declaration": "triplex_line:7233",
          "phases": "BS",
          "from": "R3-12-47-3_tn_73",
          "to": "R3-12-47-3_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_74",
          "object_declaration": "triplex_line:7234",
          "phases": "CS",
          "from": "R3-12-47-3_tn_74",
          "to": "R3-12-47-3_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_75",
          "object_declaration": "triplex_line:7235",
          "phases": "BS",
          "from": "R3-12-47-3_tn_75",
          "to": "R3-12-47-3_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_76",
          "object_declaration": "triplex_line:7236",
          "phases": "CS",
          "from": "R3-12-47-3_tn_76",
          "to": "R3-12-47-3_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_77",
          "object_declaration": "triplex_line:7237",
          "phases": "BS",
          "from": "R3-12-47-3_tn_77",
          "to": "R3-12-47-3_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_78",
          "object_declaration": "triplex_line:7238",
          "phases": "CS",
          "from": "R3-12-47-3_tn_78",
          "to": "R3-12-47-3_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_79",
          "object_declaration": "triplex_line:7239",
          "phases": "BS",
          "from": "R3-12-47-3_tn_79",
          "to": "R3-12-47-3_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_80",
          "object_declaration": "triplex_line:7240",
          "phases": "CS",
          "from": "R3-12-47-3_tn_80",
          "to": "R3-12-47-3_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_81",
          "object_declaration": "triplex_line:7241",
          "phases": "BS",
          "from": "R3-12-47-3_tn_81",
          "to": "R3-12-47-3_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_82",
          "object_declaration": "triplex_line:7242",
          "phases": "CS",
          "from": "R3-12-47-3_tn_82",
          "to": "R3-12-47-3_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_83",
          "object_declaration": "triplex_line:7243",
          "phases": "BS",
          "from": "R3-12-47-3_tn_83",
          "to": "R3-12-47-3_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_84",
          "object_declaration": "triplex_line:7244",
          "phases": "CS",
          "from": "R3-12-47-3_tn_84",
          "to": "R3-12-47-3_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_85",
          "object_declaration": "triplex_line:7245",
          "phases": "BS",
          "from": "R3-12-47-3_tn_85",
          "to": "R3-12-47-3_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_86",
          "object_declaration": "triplex_line:7246",
          "phases": "CS",
          "from": "R3-12-47-3_tn_86",
          "to": "R3-12-47-3_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_87",
          "object_declaration": "triplex_line:7247",
          "phases": "AS",
          "from": "R3-12-47-3_tn_87",
          "to": "R3-12-47-3_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_88",
          "object_declaration": "triplex_line:7248",
          "phases": "BS",
          "from": "R3-12-47-3_tn_88",
          "to": "R3-12-47-3_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_89",
          "object_declaration": "triplex_line:7249",
          "phases": "CS",
          "from": "R3-12-47-3_tn_89",
          "to": "R3-12-47-3_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_90",
          "object_declaration": "triplex_line:7250",
          "phases": "AS",
          "from": "R3-12-47-3_tn_90",
          "to": "R3-12-47-3_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_91",
          "object_declaration": "triplex_line:7251",
          "phases": "BS",
          "from": "R3-12-47-3_tn_91",
          "to": "R3-12-47-3_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_92",
          "object_declaration": "triplex_line:7252",
          "phases": "CS",
          "from": "R3-12-47-3_tn_92",
          "to": "R3-12-47-3_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_93",
          "object_declaration": "triplex_line:7253",
          "phases": "CS",
          "from": "R3-12-47-3_tn_93",
          "to": "R3-12-47-3_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_94",
          "object_declaration": "triplex_line:7254",
          "phases": "CS",
          "from": "R3-12-47-3_tn_94",
          "to": "R3-12-47-3_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_95",
          "object_declaration": "triplex_line:7255",
          "phases": "CS",
          "from": "R3-12-47-3_tn_95",
          "to": "R3-12-47-3_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_96",
          "object_declaration": "triplex_line:7256",
          "phases": "BS",
          "from": "R3-12-47-3_tn_96",
          "to": "R3-12-47-3_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_97",
          "object_declaration": "triplex_line:7257",
          "phases": "BS",
          "from": "R3-12-47-3_tn_97",
          "to": "R3-12-47-3_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_98",
          "object_declaration": "triplex_line:7258",
          "phases": "BS",
          "from": "R3-12-47-3_tn_98",
          "to": "R3-12-47-3_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_99",
          "object_declaration": "triplex_line:7259",
          "phases": "BS",
          "from": "R3-12-47-3_tn_99",
          "to": "R3-12-47-3_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_100",
          "object_declaration": "triplex_line:7260",
          "phases": "BS",
          "from": "R3-12-47-3_tn_100",
          "to": "R3-12-47-3_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_101",
          "object_declaration": "triplex_line:7261",
          "phases": "BS",
          "from": "R3-12-47-3_tn_101",
          "to": "R3-12-47-3_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_102",
          "object_declaration": "triplex_line:7262",
          "phases": "AS",
          "from": "R3-12-47-3_tn_102",
          "to": "R3-12-47-3_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_103",
          "object_declaration": "triplex_line:7263",
          "phases": "BS",
          "from": "R3-12-47-3_tn_103",
          "to": "R3-12-47-3_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_104",
          "object_declaration": "triplex_line:7264",
          "phases": "CS",
          "from": "R3-12-47-3_tn_104",
          "to": "R3-12-47-3_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_105",
          "object_declaration": "triplex_line:7265",
          "phases": "AS",
          "from": "R3-12-47-3_tn_105",
          "to": "R3-12-47-3_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_106",
          "object_declaration": "triplex_line:7266",
          "phases": "CS",
          "from": "R3-12-47-3_tn_106",
          "to": "R3-12-47-3_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_107",
          "object_declaration": "triplex_line:7267",
          "phases": "AS",
          "from": "R3-12-47-3_tn_107",
          "to": "R3-12-47-3_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_108",
          "object_declaration": "triplex_line:7268",
          "phases": "CS",
          "from": "R3-12-47-3_tn_108",
          "to": "R3-12-47-3_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_109",
          "object_declaration": "triplex_line:7269",
          "phases": "AS",
          "from": "R3-12-47-3_tn_109",
          "to": "R3-12-47-3_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_110",
          "object_declaration": "triplex_line:7270",
          "phases": "CS",
          "from": "R3-12-47-3_tn_110",
          "to": "R3-12-47-3_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_111",
          "object_declaration": "triplex_line:7271",
          "phases": "AS",
          "from": "R3-12-47-3_tn_111",
          "to": "R3-12-47-3_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_112",
          "object_declaration": "triplex_line:7272",
          "phases": "BS",
          "from": "R3-12-47-3_tn_112",
          "to": "R3-12-47-3_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_113",
          "object_declaration": "triplex_line:7273",
          "phases": "AS",
          "from": "R3-12-47-3_tn_113",
          "to": "R3-12-47-3_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_114",
          "object_declaration": "triplex_line:7274",
          "phases": "CS",
          "from": "R3-12-47-3_tn_114",
          "to": "R3-12-47-3_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_115",
          "object_declaration": "triplex_line:7275",
          "phases": "AS",
          "from": "R3-12-47-3_tn_115",
          "to": "R3-12-47-3_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_116",
          "object_declaration": "triplex_line:7276",
          "phases": "BS",
          "from": "R3-12-47-3_tn_116",
          "to": "R3-12-47-3_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_117",
          "object_declaration": "triplex_line:7277",
          "phases": "CS",
          "from": "R3-12-47-3_tn_117",
          "to": "R3-12-47-3_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_118",
          "object_declaration": "triplex_line:7278",
          "phases": "AS",
          "from": "R3-12-47-3_tn_118",
          "to": "R3-12-47-3_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_119",
          "object_declaration": "triplex_line:7279",
          "phases": "BS",
          "from": "R3-12-47-3_tn_119",
          "to": "R3-12-47-3_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_120",
          "object_declaration": "triplex_line:7280",
          "phases": "CS",
          "from": "R3-12-47-3_tn_120",
          "to": "R3-12-47-3_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_121",
          "object_declaration": "triplex_line:7281",
          "phases": "AS",
          "from": "R3-12-47-3_tn_121",
          "to": "R3-12-47-3_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_122",
          "object_declaration": "triplex_line:7282",
          "phases": "CS",
          "from": "R3-12-47-3_tn_122",
          "to": "R3-12-47-3_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_123",
          "object_declaration": "triplex_line:7283",
          "phases": "AS",
          "from": "R3-12-47-3_tn_123",
          "to": "R3-12-47-3_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_124",
          "object_declaration": "triplex_line:7284",
          "phases": "CS",
          "from": "R3-12-47-3_tn_124",
          "to": "R3-12-47-3_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_125",
          "object_declaration": "triplex_line:7285",
          "phases": "AS",
          "from": "R3-12-47-3_tn_125",
          "to": "R3-12-47-3_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_126",
          "object_declaration": "triplex_line:7286",
          "phases": "BS",
          "from": "R3-12-47-3_tn_126",
          "to": "R3-12-47-3_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_127",
          "object_declaration": "triplex_line:7287",
          "phases": "CS",
          "from": "R3-12-47-3_tn_127",
          "to": "R3-12-47-3_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_128",
          "object_declaration": "triplex_line:7288",
          "phases": "AS",
          "from": "R3-12-47-3_tn_128",
          "to": "R3-12-47-3_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_129",
          "object_declaration": "triplex_line:7289",
          "phases": "BS",
          "from": "R3-12-47-3_tn_129",
          "to": "R3-12-47-3_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_130",
          "object_declaration": "triplex_line:7290",
          "phases": "CS",
          "from": "R3-12-47-3_tn_130",
          "to": "R3-12-47-3_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_131",
          "object_declaration": "triplex_line:7291",
          "phases": "AS",
          "from": "R3-12-47-3_tn_131",
          "to": "R3-12-47-3_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_132",
          "object_declaration": "triplex_line:7292",
          "phases": "BS",
          "from": "R3-12-47-3_tn_132",
          "to": "R3-12-47-3_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_133",
          "object_declaration": "triplex_line:7293",
          "phases": "AS",
          "from": "R3-12-47-3_tn_133",
          "to": "R3-12-47-3_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_134",
          "object_declaration": "triplex_line:7294",
          "phases": "BS",
          "from": "R3-12-47-3_tn_134",
          "to": "R3-12-47-3_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_135",
          "object_declaration": "triplex_line:7295",
          "phases": "CS",
          "from": "R3-12-47-3_tn_135",
          "to": "R3-12-47-3_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_136",
          "object_declaration": "triplex_line:7296",
          "phases": "AS",
          "from": "R3-12-47-3_tn_136",
          "to": "R3-12-47-3_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_137",
          "object_declaration": "triplex_line:7297",
          "phases": "BS",
          "from": "R3-12-47-3_tn_137",
          "to": "R3-12-47-3_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_138",
          "object_declaration": "triplex_line:7298",
          "phases": "CS",
          "from": "R3-12-47-3_tn_138",
          "to": "R3-12-47-3_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_139",
          "object_declaration": "triplex_line:7299",
          "phases": "BS",
          "from": "R3-12-47-3_tn_139",
          "to": "R3-12-47-3_tm_139",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_140",
          "object_declaration": "triplex_line:7300",
          "phases": "AS",
          "from": "R3-12-47-3_tn_140",
          "to": "R3-12-47-3_tm_140",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_141",
          "object_declaration": "triplex_line:7301",
          "phases": "BS",
          "from": "R3-12-47-3_tn_141",
          "to": "R3-12-47-3_tm_141",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_142",
          "object_declaration": "triplex_line:7302",
          "phases": "CS",
          "from": "R3-12-47-3_tn_142",
          "to": "R3-12-47-3_tm_142",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_143",
          "object_declaration": "triplex_line:7303",
          "phases": "AS",
          "from": "R3-12-47-3_tn_143",
          "to": "R3-12-47-3_tm_143",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_144",
          "object_declaration": "triplex_line:7304",
          "phases": "BS",
          "from": "R3-12-47-3_tn_144",
          "to": "R3-12-47-3_tm_144",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_145",
          "object_declaration": "triplex_line:7305",
          "phases": "CS",
          "from": "R3-12-47-3_tn_145",
          "to": "R3-12-47-3_tm_145",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_146",
          "object_declaration": "triplex_line:7306",
          "phases": "AS",
          "from": "R3-12-47-3_tn_146",
          "to": "R3-12-47-3_tm_146",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_147",
          "object_declaration": "triplex_line:7307",
          "phases": "BS",
          "from": "R3-12-47-3_tn_147",
          "to": "R3-12-47-3_tm_147",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_148",
          "object_declaration": "triplex_line:7308",
          "phases": "CS",
          "from": "R3-12-47-3_tn_148",
          "to": "R3-12-47-3_tm_148",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_149",
          "object_declaration": "triplex_line:7309",
          "phases": "AS",
          "from": "R3-12-47-3_tn_149",
          "to": "R3-12-47-3_tm_149",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_150",
          "object_declaration": "triplex_line:7310",
          "phases": "BS",
          "from": "R3-12-47-3_tn_150",
          "to": "R3-12-47-3_tm_150",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_151",
          "object_declaration": "triplex_line:7311",
          "phases": "CS",
          "from": "R3-12-47-3_tn_151",
          "to": "R3-12-47-3_tm_151",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_152",
          "object_declaration": "triplex_line:7312",
          "phases": "AS",
          "from": "R3-12-47-3_tn_152",
          "to": "R3-12-47-3_tm_152",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_153",
          "object_declaration": "triplex_line:7313",
          "phases": "BS",
          "from": "R3-12-47-3_tn_153",
          "to": "R3-12-47-3_tm_153",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_154",
          "object_declaration": "triplex_line:7314",
          "phases": "AS",
          "from": "R3-12-47-3_tn_154",
          "to": "R3-12-47-3_tm_154",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_155",
          "object_declaration": "triplex_line:7315",
          "phases": "BS",
          "from": "R3-12-47-3_tn_155",
          "to": "R3-12-47-3_tm_155",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_156",
          "object_declaration": "triplex_line:7316",
          "phases": "AS",
          "from": "R3-12-47-3_tn_156",
          "to": "R3-12-47-3_tm_156",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_157",
          "object_declaration": "triplex_line:7317",
          "phases": "BS",
          "from": "R3-12-47-3_tn_157",
          "to": "R3-12-47-3_tm_157",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_158",
          "object_declaration": "triplex_line:7318",
          "phases": "AS",
          "from": "R3-12-47-3_tn_158",
          "to": "R3-12-47-3_tm_158",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_159",
          "object_declaration": "triplex_line:7319",
          "phases": "BS",
          "from": "R3-12-47-3_tn_159",
          "to": "R3-12-47-3_tm_159",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_160",
          "object_declaration": "triplex_line:7320",
          "phases": "AS",
          "from": "R3-12-47-3_tn_160",
          "to": "R3-12-47-3_tm_160",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_161",
          "object_declaration": "triplex_line:7321",
          "phases": "BS",
          "from": "R3-12-47-3_tn_161",
          "to": "R3-12-47-3_tm_161",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_162",
          "object_declaration": "triplex_line:7322",
          "phases": "CS",
          "from": "R3-12-47-3_tn_162",
          "to": "R3-12-47-3_tm_162",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_163",
          "object_declaration": "triplex_line:7323",
          "phases": "AS",
          "from": "R3-12-47-3_tn_163",
          "to": "R3-12-47-3_tm_163",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_164",
          "object_declaration": "triplex_line:7324",
          "phases": "BS",
          "from": "R3-12-47-3_tn_164",
          "to": "R3-12-47-3_tm_164",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_165",
          "object_declaration": "triplex_line:7325",
          "phases": "AS",
          "from": "R3-12-47-3_tn_165",
          "to": "R3-12-47-3_tm_165",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_166",
          "object_declaration": "triplex_line:7326",
          "phases": "BS",
          "from": "R3-12-47-3_tn_166",
          "to": "R3-12-47-3_tm_166",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_167",
          "object_declaration": "triplex_line:7327",
          "phases": "AS",
          "from": "R3-12-47-3_tn_167",
          "to": "R3-12-47-3_tm_167",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_168",
          "object_declaration": "triplex_line:7328",
          "phases": "BS",
          "from": "R3-12-47-3_tn_168",
          "to": "R3-12-47-3_tm_168",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_169",
          "object_declaration": "triplex_line:7329",
          "phases": "AS",
          "from": "R3-12-47-3_tn_169",
          "to": "R3-12-47-3_tm_169",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_170",
          "object_declaration": "triplex_line:7330",
          "phases": "AS",
          "from": "R3-12-47-3_tn_170",
          "to": "R3-12-47-3_tm_170",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_171",
          "object_declaration": "triplex_line:7331",
          "phases": "BS",
          "from": "R3-12-47-3_tn_171",
          "to": "R3-12-47-3_tm_171",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_172",
          "object_declaration": "triplex_line:7332",
          "phases": "CS",
          "from": "R3-12-47-3_tn_172",
          "to": "R3-12-47-3_tm_172",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_173",
          "object_declaration": "triplex_line:7333",
          "phases": "AS",
          "from": "R3-12-47-3_tn_173",
          "to": "R3-12-47-3_tm_173",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_174",
          "object_declaration": "triplex_line:7334",
          "phases": "BS",
          "from": "R3-12-47-3_tn_174",
          "to": "R3-12-47-3_tm_174",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_175",
          "object_declaration": "triplex_line:7335",
          "phases": "AS",
          "from": "R3-12-47-3_tn_175",
          "to": "R3-12-47-3_tm_175",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_176",
          "object_declaration": "triplex_line:7336",
          "phases": "BS",
          "from": "R3-12-47-3_tn_176",
          "to": "R3-12-47-3_tm_176",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_177",
          "object_declaration": "triplex_line:7337",
          "phases": "CS",
          "from": "R3-12-47-3_tn_177",
          "to": "R3-12-47-3_tm_177",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_178",
          "object_declaration": "triplex_line:7338",
          "phases": "AS",
          "from": "R3-12-47-3_tn_178",
          "to": "R3-12-47-3_tm_178",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_179",
          "object_declaration": "triplex_line:7339",
          "phases": "BS",
          "from": "R3-12-47-3_tn_179",
          "to": "R3-12-47-3_tm_179",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_180",
          "object_declaration": "triplex_line:7340",
          "phases": "AS",
          "from": "R3-12-47-3_tn_180",
          "to": "R3-12-47-3_tm_180",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_181",
          "object_declaration": "triplex_line:7341",
          "phases": "AS",
          "from": "R3-12-47-3_tn_181",
          "to": "R3-12-47-3_tm_181",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_182",
          "object_declaration": "triplex_line:7342",
          "phases": "AS",
          "from": "R3-12-47-3_tn_182",
          "to": "R3-12-47-3_tm_182",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_183",
          "object_declaration": "triplex_line:7343",
          "phases": "BS",
          "from": "R3-12-47-3_tn_183",
          "to": "R3-12-47-3_tm_183",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_184",
          "object_declaration": "triplex_line:7344",
          "phases": "CS",
          "from": "R3-12-47-3_tn_184",
          "to": "R3-12-47-3_tm_184",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_185",
          "object_declaration": "triplex_line:7345",
          "phases": "BS",
          "from": "R3-12-47-3_tn_185",
          "to": "R3-12-47-3_tm_185",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_186",
          "object_declaration": "triplex_line:7346",
          "phases": "CS",
          "from": "R3-12-47-3_tn_186",
          "to": "R3-12-47-3_tm_186",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_187",
          "object_declaration": "triplex_line:7347",
          "phases": "BS",
          "from": "R3-12-47-3_tn_187",
          "to": "R3-12-47-3_tm_187",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_188",
          "object_declaration": "triplex_line:7348",
          "phases": "CS",
          "from": "R3-12-47-3_tn_188",
          "to": "R3-12-47-3_tm_188",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_189",
          "object_declaration": "triplex_line:7349",
          "phases": "BS",
          "from": "R3-12-47-3_tn_189",
          "to": "R3-12-47-3_tm_189",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_190",
          "object_declaration": "triplex_line:7350",
          "phases": "CS",
          "from": "R3-12-47-3_tn_190",
          "to": "R3-12-47-3_tm_190",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_191",
          "object_declaration": "triplex_line:7351",
          "phases": "BS",
          "from": "R3-12-47-3_tn_191",
          "to": "R3-12-47-3_tm_191",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_192",
          "object_declaration": "triplex_line:7352",
          "phases": "CS",
          "from": "R3-12-47-3_tn_192",
          "to": "R3-12-47-3_tm_192",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_193",
          "object_declaration": "triplex_line:7353",
          "phases": "BS",
          "from": "R3-12-47-3_tn_193",
          "to": "R3-12-47-3_tm_193",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_194",
          "object_declaration": "triplex_line:7354",
          "phases": "CS",
          "from": "R3-12-47-3_tn_194",
          "to": "R3-12-47-3_tm_194",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_195",
          "object_declaration": "triplex_line:7355",
          "phases": "AS",
          "from": "R3-12-47-3_tn_195",
          "to": "R3-12-47-3_tm_195",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_196",
          "object_declaration": "triplex_line:7356",
          "phases": "BS",
          "from": "R3-12-47-3_tn_196",
          "to": "R3-12-47-3_tm_196",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_197",
          "object_declaration": "triplex_line:7357",
          "phases": "CS",
          "from": "R3-12-47-3_tn_197",
          "to": "R3-12-47-3_tm_197",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_198",
          "object_declaration": "triplex_line:7358",
          "phases": "CS",
          "from": "R3-12-47-3_tn_198",
          "to": "R3-12-47-3_tm_198",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_199",
          "object_declaration": "triplex_line:7359",
          "phases": "BS",
          "from": "R3-12-47-3_tn_199",
          "to": "R3-12-47-3_tm_199",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_200",
          "object_declaration": "triplex_line:7360",
          "phases": "CS",
          "from": "R3-12-47-3_tn_200",
          "to": "R3-12-47-3_tm_200",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_201",
          "object_declaration": "triplex_line:7361",
          "phases": "AS",
          "from": "R3-12-47-3_tn_201",
          "to": "R3-12-47-3_tm_201",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_202",
          "object_declaration": "triplex_line:7362",
          "phases": "CS",
          "from": "R3-12-47-3_tn_202",
          "to": "R3-12-47-3_tm_202",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_203",
          "object_declaration": "triplex_line:7363",
          "phases": "AS",
          "from": "R3-12-47-3_tn_203",
          "to": "R3-12-47-3_tm_203",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_204",
          "object_declaration": "triplex_line:7364",
          "phases": "BS",
          "from": "R3-12-47-3_tn_204",
          "to": "R3-12-47-3_tm_204",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_205",
          "object_declaration": "triplex_line:7365",
          "phases": "CS",
          "from": "R3-12-47-3_tn_205",
          "to": "R3-12-47-3_tm_205",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_206",
          "object_declaration": "triplex_line:7366",
          "phases": "BS",
          "from": "R3-12-47-3_tn_206",
          "to": "R3-12-47-3_tm_206",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_207",
          "object_declaration": "triplex_line:7367",
          "phases": "CS",
          "from": "R3-12-47-3_tn_207",
          "to": "R3-12-47-3_tm_207",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_208",
          "object_declaration": "triplex_line:7368",
          "phases": "BS",
          "from": "R3-12-47-3_tn_208",
          "to": "R3-12-47-3_tm_208",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_209",
          "object_declaration": "triplex_line:7369",
          "phases": "CS",
          "from": "R3-12-47-3_tn_209",
          "to": "R3-12-47-3_tm_209",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_210",
          "object_declaration": "triplex_line:7370",
          "phases": "BS",
          "from": "R3-12-47-3_tn_210",
          "to": "R3-12-47-3_tm_210",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_211",
          "object_declaration": "triplex_line:7371",
          "phases": "CS",
          "from": "R3-12-47-3_tn_211",
          "to": "R3-12-47-3_tm_211",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_212",
          "object_declaration": "triplex_line:7372",
          "phases": "AS",
          "from": "R3-12-47-3_tn_212",
          "to": "R3-12-47-3_tm_212",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_213",
          "object_declaration": "triplex_line:7373",
          "phases": "BS",
          "from": "R3-12-47-3_tn_213",
          "to": "R3-12-47-3_tm_213",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_214",
          "object_declaration": "triplex_line:7374",
          "phases": "CS",
          "from": "R3-12-47-3_tn_214",
          "to": "R3-12-47-3_tm_214",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_215",
          "object_declaration": "triplex_line:7375",
          "phases": "BS",
          "from": "R3-12-47-3_tn_215",
          "to": "R3-12-47-3_tm_215",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_216",
          "object_declaration": "triplex_line:7376",
          "phases": "CS",
          "from": "R3-12-47-3_tn_216",
          "to": "R3-12-47-3_tm_216",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_217",
          "object_declaration": "triplex_line:7377",
          "phases": "AS",
          "from": "R3-12-47-3_tn_217",
          "to": "R3-12-47-3_tm_217",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_218",
          "object_declaration": "triplex_line:7378",
          "phases": "BS",
          "from": "R3-12-47-3_tn_218",
          "to": "R3-12-47-3_tm_218",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_219",
          "object_declaration": "triplex_line:7379",
          "phases": "CS",
          "from": "R3-12-47-3_tn_219",
          "to": "R3-12-47-3_tm_219",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_220",
          "object_declaration": "triplex_line:7380",
          "phases": "AS",
          "from": "R3-12-47-3_tn_220",
          "to": "R3-12-47-3_tm_220",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_221",
          "object_declaration": "triplex_line:7381",
          "phases": "CS",
          "from": "R3-12-47-3_tn_221",
          "to": "R3-12-47-3_tm_221",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_222",
          "object_declaration": "triplex_line:7382",
          "phases": "AS",
          "from": "R3-12-47-3_tn_222",
          "to": "R3-12-47-3_tm_222",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_223",
          "object_declaration": "triplex_line:7383",
          "phases": "CS",
          "from": "R3-12-47-3_tn_223",
          "to": "R3-12-47-3_tm_223",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_224",
          "object_declaration": "triplex_line:7384",
          "phases": "AS",
          "from": "R3-12-47-3_tn_224",
          "to": "R3-12-47-3_tm_224",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_225",
          "object_declaration": "triplex_line:7385",
          "phases": "BS",
          "from": "R3-12-47-3_tn_225",
          "to": "R3-12-47-3_tm_225",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_226",
          "object_declaration": "triplex_line:7386",
          "phases": "CS",
          "from": "R3-12-47-3_tn_226",
          "to": "R3-12-47-3_tm_226",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_227",
          "object_declaration": "triplex_line:7387",
          "phases": "AS",
          "from": "R3-12-47-3_tn_227",
          "to": "R3-12-47-3_tm_227",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_228",
          "object_declaration": "triplex_line:7388",
          "phases": "BS",
          "from": "R3-12-47-3_tn_228",
          "to": "R3-12-47-3_tm_228",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_229",
          "object_declaration": "triplex_line:7389",
          "phases": "CS",
          "from": "R3-12-47-3_tn_229",
          "to": "R3-12-47-3_tm_229",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_230",
          "object_declaration": "triplex_line:7390",
          "phases": "AS",
          "from": "R3-12-47-3_tn_230",
          "to": "R3-12-47-3_tm_230",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_231",
          "object_declaration": "triplex_line:7391",
          "phases": "BS",
          "from": "R3-12-47-3_tn_231",
          "to": "R3-12-47-3_tm_231",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_232",
          "object_declaration": "triplex_line:7392",
          "phases": "CS",
          "from": "R3-12-47-3_tn_232",
          "to": "R3-12-47-3_tm_232",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_233",
          "object_declaration": "triplex_line:7393",
          "phases": "AS",
          "from": "R3-12-47-3_tn_233",
          "to": "R3-12-47-3_tm_233",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_234",
          "object_declaration": "triplex_line:7394",
          "phases": "BS",
          "from": "R3-12-47-3_tn_234",
          "to": "R3-12-47-3_tm_234",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_235",
          "object_declaration": "triplex_line:7395",
          "phases": "CS",
          "from": "R3-12-47-3_tn_235",
          "to": "R3-12-47-3_tm_235",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_236",
          "object_declaration": "triplex_line:7396",
          "phases": "AS",
          "from": "R3-12-47-3_tn_236",
          "to": "R3-12-47-3_tm_236",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_237",
          "object_declaration": "triplex_line:7397",
          "phases": "CS",
          "from": "R3-12-47-3_tn_237",
          "to": "R3-12-47-3_tm_237",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_238",
          "object_declaration": "triplex_line:7398",
          "phases": "AS",
          "from": "R3-12-47-3_tn_238",
          "to": "R3-12-47-3_tm_238",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_239",
          "object_declaration": "triplex_line:7399",
          "phases": "BS",
          "from": "R3-12-47-3_tn_239",
          "to": "R3-12-47-3_tm_239",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_240",
          "object_declaration": "triplex_line:7400",
          "phases": "AS",
          "from": "R3-12-47-3_tn_240",
          "to": "R3-12-47-3_tm_240",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_241",
          "object_declaration": "triplex_line:7401",
          "phases": "BS",
          "from": "R3-12-47-3_tn_241",
          "to": "R3-12-47-3_tm_241",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_242",
          "object_declaration": "triplex_line:7402",
          "phases": "AS",
          "from": "R3-12-47-3_tn_242",
          "to": "R3-12-47-3_tm_242",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_243",
          "object_declaration": "triplex_line:7403",
          "phases": "BS",
          "from": "R3-12-47-3_tn_243",
          "to": "R3-12-47-3_tm_243",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_244",
          "object_declaration": "triplex_line:7404",
          "phases": "AS",
          "from": "R3-12-47-3_tn_244",
          "to": "R3-12-47-3_tm_244",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_245",
          "object_declaration": "triplex_line:7405",
          "phases": "BS",
          "from": "R3-12-47-3_tn_245",
          "to": "R3-12-47-3_tm_245",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_246",
          "object_declaration": "triplex_line:7406",
          "phases": "AS",
          "from": "R3-12-47-3_tn_246",
          "to": "R3-12-47-3_tm_246",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_247",
          "object_declaration": "triplex_line:7407",
          "phases": "BS",
          "from": "R3-12-47-3_tn_247",
          "to": "R3-12-47-3_tm_247",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_248",
          "object_declaration": "triplex_line:7408",
          "phases": "BS",
          "from": "R3-12-47-3_tn_248",
          "to": "R3-12-47-3_tm_248",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_249",
          "object_declaration": "triplex_line:7409",
          "phases": "CS",
          "from": "R3-12-47-3_tn_249",
          "to": "R3-12-47-3_tm_249",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_250",
          "object_declaration": "triplex_line:7410",
          "phases": "AS",
          "from": "R3-12-47-3_tn_250",
          "to": "R3-12-47-3_tm_250",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_251",
          "object_declaration": "triplex_line:7411",
          "phases": "BS",
          "from": "R3-12-47-3_tn_251",
          "to": "R3-12-47-3_tm_251",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_252",
          "object_declaration": "triplex_line:7412",
          "phases": "CS",
          "from": "R3-12-47-3_tn_252",
          "to": "R3-12-47-3_tm_252",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_253",
          "object_declaration": "triplex_line:7413",
          "phases": "AS",
          "from": "R3-12-47-3_tn_253",
          "to": "R3-12-47-3_tm_253",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_254",
          "object_declaration": "triplex_line:7414",
          "phases": "CS",
          "from": "R3-12-47-3_tn_254",
          "to": "R3-12-47-3_tm_254",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_255",
          "object_declaration": "triplex_line:7415",
          "phases": "AS",
          "from": "R3-12-47-3_tn_255",
          "to": "R3-12-47-3_tm_255",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_256",
          "object_declaration": "triplex_line:7416",
          "phases": "CS",
          "from": "R3-12-47-3_tn_256",
          "to": "R3-12-47-3_tm_256",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_257",
          "object_declaration": "triplex_line:7417",
          "phases": "AS",
          "from": "R3-12-47-3_tn_257",
          "to": "R3-12-47-3_tm_257",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_258",
          "object_declaration": "triplex_line:7418",
          "phases": "CS",
          "from": "R3-12-47-3_tn_258",
          "to": "R3-12-47-3_tm_258",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_259",
          "object_declaration": "triplex_line:7419",
          "phases": "AS",
          "from": "R3-12-47-3_tn_259",
          "to": "R3-12-47-3_tm_259",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_260",
          "object_declaration": "triplex_line:7420",
          "phases": "CS",
          "from": "R3-12-47-3_tn_260",
          "to": "R3-12-47-3_tm_260",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_261",
          "object_declaration": "triplex_line:7421",
          "phases": "AS",
          "from": "R3-12-47-3_tn_261",
          "to": "R3-12-47-3_tm_261",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_262",
          "object_declaration": "triplex_line:7422",
          "phases": "CS",
          "from": "R3-12-47-3_tn_262",
          "to": "R3-12-47-3_tm_262",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_263",
          "object_declaration": "triplex_line:7423",
          "phases": "AS",
          "from": "R3-12-47-3_tn_263",
          "to": "R3-12-47-3_tm_263",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_264",
          "object_declaration": "triplex_line:7424",
          "phases": "CS",
          "from": "R3-12-47-3_tn_264",
          "to": "R3-12-47-3_tm_264",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_265",
          "object_declaration": "triplex_line:7425",
          "phases": "AS",
          "from": "R3-12-47-3_tn_265",
          "to": "R3-12-47-3_tm_265",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_266",
          "object_declaration": "triplex_line:7426",
          "phases": "CS",
          "from": "R3-12-47-3_tn_266",
          "to": "R3-12-47-3_tm_266",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_267",
          "object_declaration": "triplex_line:7427",
          "phases": "AS",
          "from": "R3-12-47-3_tn_267",
          "to": "R3-12-47-3_tm_267",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_268",
          "object_declaration": "triplex_line:7428",
          "phases": "BS",
          "from": "R3-12-47-3_tn_268",
          "to": "R3-12-47-3_tm_268",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_269",
          "object_declaration": "triplex_line:7429",
          "phases": "CS",
          "from": "R3-12-47-3_tn_269",
          "to": "R3-12-47-3_tm_269",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_270",
          "object_declaration": "triplex_line:7430",
          "phases": "AS",
          "from": "R3-12-47-3_tn_270",
          "to": "R3-12-47-3_tm_270",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_271",
          "object_declaration": "triplex_line:7431",
          "phases": "BS",
          "from": "R3-12-47-3_tn_271",
          "to": "R3-12-47-3_tm_271",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_272",
          "object_declaration": "triplex_line:7432",
          "phases": "CS",
          "from": "R3-12-47-3_tn_272",
          "to": "R3-12-47-3_tm_272",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_273",
          "object_declaration": "triplex_line:7433",
          "phases": "AS",
          "from": "R3-12-47-3_tn_273",
          "to": "R3-12-47-3_tm_273",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_274",
          "object_declaration": "triplex_line:7434",
          "phases": "BS",
          "from": "R3-12-47-3_tn_274",
          "to": "R3-12-47-3_tm_274",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_275",
          "object_declaration": "triplex_line:7435",
          "phases": "CS",
          "from": "R3-12-47-3_tn_275",
          "to": "R3-12-47-3_tm_275",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_276",
          "object_declaration": "triplex_line:7436",
          "phases": "AS",
          "from": "R3-12-47-3_tn_276",
          "to": "R3-12-47-3_tm_276",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_277",
          "object_declaration": "triplex_line:7437",
          "phases": "BS",
          "from": "R3-12-47-3_tn_277",
          "to": "R3-12-47-3_tm_277",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_278",
          "object_declaration": "triplex_line:7438",
          "phases": "AS",
          "from": "R3-12-47-3_tn_278",
          "to": "R3-12-47-3_tm_278",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_279",
          "object_declaration": "triplex_line:7439",
          "phases": "BS",
          "from": "R3-12-47-3_tn_279",
          "to": "R3-12-47-3_tm_279",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_280",
          "object_declaration": "triplex_line:7440",
          "phases": "CS",
          "from": "R3-12-47-3_tn_280",
          "to": "R3-12-47-3_tm_280",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_281",
          "object_declaration": "triplex_line:7441",
          "phases": "AS",
          "from": "R3-12-47-3_tn_281",
          "to": "R3-12-47-3_tm_281",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_282",
          "object_declaration": "triplex_line:7442",
          "phases": "BS",
          "from": "R3-12-47-3_tn_282",
          "to": "R3-12-47-3_tm_282",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_283",
          "object_declaration": "triplex_line:7443",
          "phases": "CS",
          "from": "R3-12-47-3_tn_283",
          "to": "R3-12-47-3_tm_283",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_284",
          "object_declaration": "triplex_line:7444",
          "phases": "AS",
          "from": "R3-12-47-3_tn_284",
          "to": "R3-12-47-3_tm_284",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_285",
          "object_declaration": "triplex_line:7445",
          "phases": "BS",
          "from": "R3-12-47-3_tn_285",
          "to": "R3-12-47-3_tm_285",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_286",
          "object_declaration": "triplex_line:7446",
          "phases": "CS",
          "from": "R3-12-47-3_tn_286",
          "to": "R3-12-47-3_tm_286",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_287",
          "object_declaration": "triplex_line:7447",
          "phases": "AS",
          "from": "R3-12-47-3_tn_287",
          "to": "R3-12-47-3_tm_287",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_288",
          "object_declaration": "triplex_line:7448",
          "phases": "BS",
          "from": "R3-12-47-3_tn_288",
          "to": "R3-12-47-3_tm_288",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_289",
          "object_declaration": "triplex_line:7449",
          "phases": "CS",
          "from": "R3-12-47-3_tn_289",
          "to": "R3-12-47-3_tm_289",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_290",
          "object_declaration": "triplex_line:7450",
          "phases": "AS",
          "from": "R3-12-47-3_tn_290",
          "to": "R3-12-47-3_tm_290",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_291",
          "object_declaration": "triplex_line:7451",
          "phases": "BS",
          "from": "R3-12-47-3_tn_291",
          "to": "R3-12-47-3_tm_291",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_292",
          "object_declaration": "triplex_line:7452",
          "phases": "CS",
          "from": "R3-12-47-3_tn_292",
          "to": "R3-12-47-3_tm_292",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_293",
          "object_declaration": "triplex_line:7453",
          "phases": "AS",
          "from": "R3-12-47-3_tn_293",
          "to": "R3-12-47-3_tm_293",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_294",
          "object_declaration": "triplex_line:7454",
          "phases": "BS",
          "from": "R3-12-47-3_tn_294",
          "to": "R3-12-47-3_tm_294",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_295",
          "object_declaration": "triplex_line:7455",
          "phases": "CS",
          "from": "R3-12-47-3_tn_295",
          "to": "R3-12-47-3_tm_295",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_296",
          "object_declaration": "triplex_line:7456",
          "phases": "AS",
          "from": "R3-12-47-3_tn_296",
          "to": "R3-12-47-3_tm_296",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_297",
          "object_declaration": "triplex_line:7457",
          "phases": "BS",
          "from": "R3-12-47-3_tn_297",
          "to": "R3-12-47-3_tm_297",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_298",
          "object_declaration": "triplex_line:7458",
          "phases": "BS",
          "from": "R3-12-47-3_tn_298",
          "to": "R3-12-47-3_tm_298",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_299",
          "object_declaration": "triplex_line:7459",
          "phases": "CS",
          "from": "R3-12-47-3_tn_299",
          "to": "R3-12-47-3_tm_299",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_300",
          "object_declaration": "triplex_line:7460",
          "phases": "BS",
          "from": "R3-12-47-3_tn_300",
          "to": "R3-12-47-3_tm_300",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_301",
          "object_declaration": "triplex_line:7461",
          "phases": "CS",
          "from": "R3-12-47-3_tn_301",
          "to": "R3-12-47-3_tm_301",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_302",
          "object_declaration": "triplex_line:7462",
          "phases": "BS",
          "from": "R3-12-47-3_tn_302",
          "to": "R3-12-47-3_tm_302",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_303",
          "object_declaration": "triplex_line:7463",
          "phases": "CS",
          "from": "R3-12-47-3_tn_303",
          "to": "R3-12-47-3_tm_303",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_304",
          "object_declaration": "triplex_line:7464",
          "phases": "AS",
          "from": "R3-12-47-3_tn_304",
          "to": "R3-12-47-3_tm_304",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_305",
          "object_declaration": "triplex_line:7465",
          "phases": "BS",
          "from": "R3-12-47-3_tn_305",
          "to": "R3-12-47-3_tm_305",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_306",
          "object_declaration": "triplex_line:7466",
          "phases": "AS",
          "from": "R3-12-47-3_tn_306",
          "to": "R3-12-47-3_tm_306",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_307",
          "object_declaration": "triplex_line:7467",
          "phases": "BS",
          "from": "R3-12-47-3_tn_307",
          "to": "R3-12-47-3_tm_307",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_308",
          "object_declaration": "triplex_line:7468",
          "phases": "CS",
          "from": "R3-12-47-3_tn_308",
          "to": "R3-12-47-3_tm_308",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_309",
          "object_declaration": "triplex_line:7469",
          "phases": "AS",
          "from": "R3-12-47-3_tn_309",
          "to": "R3-12-47-3_tm_309",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_310",
          "object_declaration": "triplex_line:7470",
          "phases": "BS",
          "from": "R3-12-47-3_tn_310",
          "to": "R3-12-47-3_tm_310",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_311",
          "object_declaration": "triplex_line:7471",
          "phases": "CS",
          "from": "R3-12-47-3_tn_311",
          "to": "R3-12-47-3_tm_311",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_312",
          "object_declaration": "triplex_line:7472",
          "phases": "AS",
          "from": "R3-12-47-3_tn_312",
          "to": "R3-12-47-3_tm_312",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_313",
          "object_declaration": "triplex_line:7473",
          "phases": "BS",
          "from": "R3-12-47-3_tn_313",
          "to": "R3-12-47-3_tm_313",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_314",
          "object_declaration": "triplex_line:7474",
          "phases": "AS",
          "from": "R3-12-47-3_tn_314",
          "to": "R3-12-47-3_tm_314",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_315",
          "object_declaration": "triplex_line:7475",
          "phases": "BS",
          "from": "R3-12-47-3_tn_315",
          "to": "R3-12-47-3_tm_315",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_316",
          "object_declaration": "triplex_line:7476",
          "phases": "CS",
          "from": "R3-12-47-3_tn_316",
          "to": "R3-12-47-3_tm_316",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_317",
          "object_declaration": "triplex_line:7477",
          "phases": "AS",
          "from": "R3-12-47-3_tn_317",
          "to": "R3-12-47-3_tm_317",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_318",
          "object_declaration": "triplex_line:7478",
          "phases": "CS",
          "from": "R3-12-47-3_tn_318",
          "to": "R3-12-47-3_tm_318",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_319",
          "object_declaration": "triplex_line:7479",
          "phases": "AS",
          "from": "R3-12-47-3_tn_319",
          "to": "R3-12-47-3_tm_319",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_320",
          "object_declaration": "triplex_line:7480",
          "phases": "BS",
          "from": "R3-12-47-3_tn_320",
          "to": "R3-12-47-3_tm_320",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_321",
          "object_declaration": "triplex_line:7481",
          "phases": "CS",
          "from": "R3-12-47-3_tn_321",
          "to": "R3-12-47-3_tm_321",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_322",
          "object_declaration": "triplex_line:7482",
          "phases": "AS",
          "from": "R3-12-47-3_tn_322",
          "to": "R3-12-47-3_tm_322",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_323",
          "object_declaration": "triplex_line:7483",
          "phases": "BS",
          "from": "R3-12-47-3_tn_323",
          "to": "R3-12-47-3_tm_323",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_324",
          "object_declaration": "triplex_line:7484",
          "phases": "CS",
          "from": "R3-12-47-3_tn_324",
          "to": "R3-12-47-3_tm_324",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_325",
          "object_declaration": "triplex_line:7485",
          "phases": "AS",
          "from": "R3-12-47-3_tn_325",
          "to": "R3-12-47-3_tm_325",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_326",
          "object_declaration": "triplex_line:7486",
          "phases": "BS",
          "from": "R3-12-47-3_tn_326",
          "to": "R3-12-47-3_tm_326",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_327",
          "object_declaration": "triplex_line:7487",
          "phases": "AS",
          "from": "R3-12-47-3_tn_327",
          "to": "R3-12-47-3_tm_327",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_328",
          "object_declaration": "triplex_line:7488",
          "phases": "BS",
          "from": "R3-12-47-3_tn_328",
          "to": "R3-12-47-3_tm_328",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_329",
          "object_declaration": "triplex_line:7489",
          "phases": "AS",
          "from": "R3-12-47-3_tn_329",
          "to": "R3-12-47-3_tm_329",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_330",
          "object_declaration": "triplex_line:7490",
          "phases": "BS",
          "from": "R3-12-47-3_tn_330",
          "to": "R3-12-47-3_tm_330",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_331",
          "object_declaration": "triplex_line:7491",
          "phases": "CS",
          "from": "R3-12-47-3_tn_331",
          "to": "R3-12-47-3_tm_331",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_332",
          "object_declaration": "triplex_line:7492",
          "phases": "BS",
          "from": "R3-12-47-3_tn_332",
          "to": "R3-12-47-3_tm_332",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_333",
          "object_declaration": "triplex_line:7493",
          "phases": "CS",
          "from": "R3-12-47-3_tn_333",
          "to": "R3-12-47-3_tm_333",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_334",
          "object_declaration": "triplex_line:7494",
          "phases": "AS",
          "from": "R3-12-47-3_tn_334",
          "to": "R3-12-47-3_tm_334",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_335",
          "object_declaration": "triplex_line:7495",
          "phases": "BS",
          "from": "R3-12-47-3_tn_335",
          "to": "R3-12-47-3_tm_335",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_336",
          "object_declaration": "triplex_line:7496",
          "phases": "CS",
          "from": "R3-12-47-3_tn_336",
          "to": "R3-12-47-3_tm_336",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_337",
          "object_declaration": "triplex_line:7497",
          "phases": "BS",
          "from": "R3-12-47-3_tn_337",
          "to": "R3-12-47-3_tm_337",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_338",
          "object_declaration": "triplex_line:7498",
          "phases": "CS",
          "from": "R3-12-47-3_tn_338",
          "to": "R3-12-47-3_tm_338",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_339",
          "object_declaration": "triplex_line:7499",
          "phases": "BS",
          "from": "R3-12-47-3_tn_339",
          "to": "R3-12-47-3_tm_339",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_340",
          "object_declaration": "triplex_line:7500",
          "phases": "CS",
          "from": "R3-12-47-3_tn_340",
          "to": "R3-12-47-3_tm_340",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_341",
          "object_declaration": "triplex_line:7501",
          "phases": "BS",
          "from": "R3-12-47-3_tn_341",
          "to": "R3-12-47-3_tm_341",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_342",
          "object_declaration": "triplex_line:7502",
          "phases": "CS",
          "from": "R3-12-47-3_tn_342",
          "to": "R3-12-47-3_tm_342",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_343",
          "object_declaration": "triplex_line:7503",
          "phases": "BS",
          "from": "R3-12-47-3_tn_343",
          "to": "R3-12-47-3_tm_343",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_344",
          "object_declaration": "triplex_line:7504",
          "phases": "CS",
          "from": "R3-12-47-3_tn_344",
          "to": "R3-12-47-3_tm_344",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_345",
          "object_declaration": "triplex_line:7505",
          "phases": "BS",
          "from": "R3-12-47-3_tn_345",
          "to": "R3-12-47-3_tm_345",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_346",
          "object_declaration": "triplex_line:7506",
          "phases": "CS",
          "from": "R3-12-47-3_tn_346",
          "to": "R3-12-47-3_tm_346",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_347",
          "object_declaration": "triplex_line:7507",
          "phases": "BS",
          "from": "R3-12-47-3_tn_347",
          "to": "R3-12-47-3_tm_347",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_348",
          "object_declaration": "triplex_line:7508",
          "phases": "CS",
          "from": "R3-12-47-3_tn_348",
          "to": "R3-12-47-3_tm_348",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_349",
          "object_declaration": "triplex_line:7509",
          "phases": "BS",
          "from": "R3-12-47-3_tn_349",
          "to": "R3-12-47-3_tm_349",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_350",
          "object_declaration": "triplex_line:7510",
          "phases": "CS",
          "from": "R3-12-47-3_tn_350",
          "to": "R3-12-47-3_tm_350",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_351",
          "object_declaration": "triplex_line:7511",
          "phases": "BS",
          "from": "R3-12-47-3_tn_351",
          "to": "R3-12-47-3_tm_351",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_352",
          "object_declaration": "triplex_line:7512",
          "phases": "CS",
          "from": "R3-12-47-3_tn_352",
          "to": "R3-12-47-3_tm_352",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_353",
          "object_declaration": "triplex_line:7513",
          "phases": "BS",
          "from": "R3-12-47-3_tn_353",
          "to": "R3-12-47-3_tm_353",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_354",
          "object_declaration": "triplex_line:7514",
          "phases": "CS",
          "from": "R3-12-47-3_tn_354",
          "to": "R3-12-47-3_tm_354",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_355",
          "object_declaration": "triplex_line:7515",
          "phases": "BS",
          "from": "R3-12-47-3_tn_355",
          "to": "R3-12-47-3_tm_355",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_356",
          "object_declaration": "triplex_line:7516",
          "phases": "CS",
          "from": "R3-12-47-3_tn_356",
          "to": "R3-12-47-3_tm_356",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_357",
          "object_declaration": "triplex_line:7517",
          "phases": "BS",
          "from": "R3-12-47-3_tn_357",
          "to": "R3-12-47-3_tm_357",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_358",
          "object_declaration": "triplex_line:7518",
          "phases": "CS",
          "from": "R3-12-47-3_tn_358",
          "to": "R3-12-47-3_tm_358",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_359",
          "object_declaration": "triplex_line:7519",
          "phases": "BS",
          "from": "R3-12-47-3_tn_359",
          "to": "R3-12-47-3_tm_359",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_360",
          "object_declaration": "triplex_line:7520",
          "phases": "CS",
          "from": "R3-12-47-3_tn_360",
          "to": "R3-12-47-3_tm_360",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_361",
          "object_declaration": "triplex_line:7521",
          "phases": "AS",
          "from": "R3-12-47-3_tn_361",
          "to": "R3-12-47-3_tm_361",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_362",
          "object_declaration": "triplex_line:7522",
          "phases": "BS",
          "from": "R3-12-47-3_tn_362",
          "to": "R3-12-47-3_tm_362",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_363",
          "object_declaration": "triplex_line:7523",
          "phases": "CS",
          "from": "R3-12-47-3_tn_363",
          "to": "R3-12-47-3_tm_363",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_364",
          "object_declaration": "triplex_line:7524",
          "phases": "BS",
          "from": "R3-12-47-3_tn_364",
          "to": "R3-12-47-3_tm_364",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_365",
          "object_declaration": "triplex_line:7525",
          "phases": "CS",
          "from": "R3-12-47-3_tn_365",
          "to": "R3-12-47-3_tm_365",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_366",
          "object_declaration": "triplex_line:7526",
          "phases": "BS",
          "from": "R3-12-47-3_tn_366",
          "to": "R3-12-47-3_tm_366",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_367",
          "object_declaration": "triplex_line:7527",
          "phases": "CS",
          "from": "R3-12-47-3_tn_367",
          "to": "R3-12-47-3_tm_367",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_368",
          "object_declaration": "triplex_line:7528",
          "phases": "BS",
          "from": "R3-12-47-3_tn_368",
          "to": "R3-12-47-3_tm_368",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_369",
          "object_declaration": "triplex_line:7529",
          "phases": "CS",
          "from": "R3-12-47-3_tn_369",
          "to": "R3-12-47-3_tm_369",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_370",
          "object_declaration": "triplex_line:7530",
          "phases": "BS",
          "from": "R3-12-47-3_tn_370",
          "to": "R3-12-47-3_tm_370",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_371",
          "object_declaration": "triplex_line:7531",
          "phases": "CS",
          "from": "R3-12-47-3_tn_371",
          "to": "R3-12-47-3_tm_371",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_372",
          "object_declaration": "triplex_line:7532",
          "phases": "BS",
          "from": "R3-12-47-3_tn_372",
          "to": "R3-12-47-3_tm_372",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_373",
          "object_declaration": "triplex_line:7533",
          "phases": "CS",
          "from": "R3-12-47-3_tn_373",
          "to": "R3-12-47-3_tm_373",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_374",
          "object_declaration": "triplex_line:7534",
          "phases": "BS",
          "from": "R3-12-47-3_tn_374",
          "to": "R3-12-47-3_tm_374",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_375",
          "object_declaration": "triplex_line:7535",
          "phases": "CS",
          "from": "R3-12-47-3_tn_375",
          "to": "R3-12-47-3_tm_375",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_376",
          "object_declaration": "triplex_line:7536",
          "phases": "BS",
          "from": "R3-12-47-3_tn_376",
          "to": "R3-12-47-3_tm_376",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_377",
          "object_declaration": "triplex_line:7537",
          "phases": "CS",
          "from": "R3-12-47-3_tn_377",
          "to": "R3-12-47-3_tm_377",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_378",
          "object_declaration": "triplex_line:7538",
          "phases": "BS",
          "from": "R3-12-47-3_tn_378",
          "to": "R3-12-47-3_tm_378",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_379",
          "object_declaration": "triplex_line:7539",
          "phases": "CS",
          "from": "R3-12-47-3_tn_379",
          "to": "R3-12-47-3_tm_379",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_380",
          "object_declaration": "triplex_line:7540",
          "phases": "AS",
          "from": "R3-12-47-3_tn_380",
          "to": "R3-12-47-3_tm_380",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_381",
          "object_declaration": "triplex_line:7541",
          "phases": "BS",
          "from": "R3-12-47-3_tn_381",
          "to": "R3-12-47-3_tm_381",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_382",
          "object_declaration": "triplex_line:7542",
          "phases": "CS",
          "from": "R3-12-47-3_tn_382",
          "to": "R3-12-47-3_tm_382",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_383",
          "object_declaration": "triplex_line:7543",
          "phases": "AS",
          "from": "R3-12-47-3_tn_383",
          "to": "R3-12-47-3_tm_383",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_384",
          "object_declaration": "triplex_line:7544",
          "phases": "CS",
          "from": "R3-12-47-3_tn_384",
          "to": "R3-12-47-3_tm_384",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_385",
          "object_declaration": "triplex_line:7545",
          "phases": "AS",
          "from": "R3-12-47-3_tn_385",
          "to": "R3-12-47-3_tm_385",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_386",
          "object_declaration": "triplex_line:7546",
          "phases": "CS",
          "from": "R3-12-47-3_tn_386",
          "to": "R3-12-47-3_tm_386",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_387",
          "object_declaration": "triplex_line:7547",
          "phases": "AS",
          "from": "R3-12-47-3_tn_387",
          "to": "R3-12-47-3_tm_387",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_388",
          "object_declaration": "triplex_line:7548",
          "phases": "CS",
          "from": "R3-12-47-3_tn_388",
          "to": "R3-12-47-3_tm_388",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_389",
          "object_declaration": "triplex_line:7549",
          "phases": "AS",
          "from": "R3-12-47-3_tn_389",
          "to": "R3-12-47-3_tm_389",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_390",
          "object_declaration": "triplex_line:7550",
          "phases": "BS",
          "from": "R3-12-47-3_tn_390",
          "to": "R3-12-47-3_tm_390",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_391",
          "object_declaration": "triplex_line:7551",
          "phases": "CS",
          "from": "R3-12-47-3_tn_391",
          "to": "R3-12-47-3_tm_391",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_392",
          "object_declaration": "triplex_line:7552",
          "phases": "AS",
          "from": "R3-12-47-3_tn_392",
          "to": "R3-12-47-3_tm_392",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_393",
          "object_declaration": "triplex_line:7553",
          "phases": "CS",
          "from": "R3-12-47-3_tn_393",
          "to": "R3-12-47-3_tm_393",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_394",
          "object_declaration": "triplex_line:7554",
          "phases": "AS",
          "from": "R3-12-47-3_tn_394",
          "to": "R3-12-47-3_tm_394",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_395",
          "object_declaration": "triplex_line:7555",
          "phases": "CS",
          "from": "R3-12-47-3_tn_395",
          "to": "R3-12-47-3_tm_395",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_396",
          "object_declaration": "triplex_line:7556",
          "phases": "AS",
          "from": "R3-12-47-3_tn_396",
          "to": "R3-12-47-3_tm_396",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_397",
          "object_declaration": "triplex_line:7557",
          "phases": "BS",
          "from": "R3-12-47-3_tn_397",
          "to": "R3-12-47-3_tm_397",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_398",
          "object_declaration": "triplex_line:7558",
          "phases": "CS",
          "from": "R3-12-47-3_tn_398",
          "to": "R3-12-47-3_tm_398",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_399",
          "object_declaration": "triplex_line:7559",
          "phases": "BS",
          "from": "R3-12-47-3_tn_399",
          "to": "R3-12-47-3_tm_399",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_400",
          "object_declaration": "triplex_line:7560",
          "phases": "CS",
          "from": "R3-12-47-3_tn_400",
          "to": "R3-12-47-3_tm_400",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_401",
          "object_declaration": "triplex_line:7561",
          "phases": "AS",
          "from": "R3-12-47-3_tn_401",
          "to": "R3-12-47-3_tm_401",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_402",
          "object_declaration": "triplex_line:7562",
          "phases": "BS",
          "from": "R3-12-47-3_tn_402",
          "to": "R3-12-47-3_tm_402",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_403",
          "object_declaration": "triplex_line:7563",
          "phases": "CS",
          "from": "R3-12-47-3_tn_403",
          "to": "R3-12-47-3_tm_403",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_404",
          "object_declaration": "triplex_line:7564",
          "phases": "AS",
          "from": "R3-12-47-3_tn_404",
          "to": "R3-12-47-3_tm_404",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_405",
          "object_declaration": "triplex_line:7565",
          "phases": "BS",
          "from": "R3-12-47-3_tn_405",
          "to": "R3-12-47-3_tm_405",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_406",
          "object_declaration": "triplex_line:7566",
          "phases": "CS",
          "from": "R3-12-47-3_tn_406",
          "to": "R3-12-47-3_tm_406",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_407",
          "object_declaration": "triplex_line:7567",
          "phases": "AS",
          "from": "R3-12-47-3_tn_407",
          "to": "R3-12-47-3_tm_407",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_408",
          "object_declaration": "triplex_line:7568",
          "phases": "CS",
          "from": "R3-12-47-3_tn_408",
          "to": "R3-12-47-3_tm_408",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_409",
          "object_declaration": "triplex_line:7569",
          "phases": "BS",
          "from": "R3-12-47-3_tn_409",
          "to": "R3-12-47-3_tm_409",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_410",
          "object_declaration": "triplex_line:7570",
          "phases": "CS",
          "from": "R3-12-47-3_tn_410",
          "to": "R3-12-47-3_tm_410",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_411",
          "object_declaration": "triplex_line:7571",
          "phases": "AS",
          "from": "R3-12-47-3_tn_411",
          "to": "R3-12-47-3_tm_411",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_412",
          "object_declaration": "triplex_line:7572",
          "phases": "BS",
          "from": "R3-12-47-3_tn_412",
          "to": "R3-12-47-3_tm_412",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_413",
          "object_declaration": "triplex_line:7573",
          "phases": "CS",
          "from": "R3-12-47-3_tn_413",
          "to": "R3-12-47-3_tm_413",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_414",
          "object_declaration": "triplex_line:7574",
          "phases": "AS",
          "from": "R3-12-47-3_tn_414",
          "to": "R3-12-47-3_tm_414",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_415",
          "object_declaration": "triplex_line:7575",
          "phases": "BS",
          "from": "R3-12-47-3_tn_415",
          "to": "R3-12-47-3_tm_415",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_416",
          "object_declaration": "triplex_line:7576",
          "phases": "CS",
          "from": "R3-12-47-3_tn_416",
          "to": "R3-12-47-3_tm_416",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_417",
          "object_declaration": "triplex_line:7577",
          "phases": "AS",
          "from": "R3-12-47-3_tn_417",
          "to": "R3-12-47-3_tm_417",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_418",
          "object_declaration": "triplex_line:7578",
          "phases": "BS",
          "from": "R3-12-47-3_tn_418",
          "to": "R3-12-47-3_tm_418",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_419",
          "object_declaration": "triplex_line:7579",
          "phases": "CS",
          "from": "R3-12-47-3_tn_419",
          "to": "R3-12-47-3_tm_419",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_420",
          "object_declaration": "triplex_line:7580",
          "phases": "AS",
          "from": "R3-12-47-3_tn_420",
          "to": "R3-12-47-3_tm_420",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_421",
          "object_declaration": "triplex_line:7581",
          "phases": "BS",
          "from": "R3-12-47-3_tn_421",
          "to": "R3-12-47-3_tm_421",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_422",
          "object_declaration": "triplex_line:7582",
          "phases": "CS",
          "from": "R3-12-47-3_tn_422",
          "to": "R3-12-47-3_tm_422",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_423",
          "object_declaration": "triplex_line:7583",
          "phases": "AS",
          "from": "R3-12-47-3_tn_423",
          "to": "R3-12-47-3_tm_423",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_424",
          "object_declaration": "triplex_line:7584",
          "phases": "BS",
          "from": "R3-12-47-3_tn_424",
          "to": "R3-12-47-3_tm_424",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_425",
          "object_declaration": "triplex_line:7585",
          "phases": "AS",
          "from": "R3-12-47-3_tn_425",
          "to": "R3-12-47-3_tm_425",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_426",
          "object_declaration": "triplex_line:7586",
          "phases": "BS",
          "from": "R3-12-47-3_tn_426",
          "to": "R3-12-47-3_tm_426",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_427",
          "object_declaration": "triplex_line:7587",
          "phases": "BS",
          "from": "R3-12-47-3_tn_427",
          "to": "R3-12-47-3_tm_427",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_428",
          "object_declaration": "triplex_line:7588",
          "phases": "CS",
          "from": "R3-12-47-3_tn_428",
          "to": "R3-12-47-3_tm_428",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_429",
          "object_declaration": "triplex_line:7589",
          "phases": "AS",
          "from": "R3-12-47-3_tn_429",
          "to": "R3-12-47-3_tm_429",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_430",
          "object_declaration": "triplex_line:7590",
          "phases": "BS",
          "from": "R3-12-47-3_tn_430",
          "to": "R3-12-47-3_tm_430",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_431",
          "object_declaration": "triplex_line:7591",
          "phases": "CS",
          "from": "R3-12-47-3_tn_431",
          "to": "R3-12-47-3_tm_431",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_432",
          "object_declaration": "triplex_line:7592",
          "phases": "AS",
          "from": "R3-12-47-3_tn_432",
          "to": "R3-12-47-3_tm_432",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_433",
          "object_declaration": "triplex_line:7593",
          "phases": "BS",
          "from": "R3-12-47-3_tn_433",
          "to": "R3-12-47-3_tm_433",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_434",
          "object_declaration": "triplex_line:7594",
          "phases": "CS",
          "from": "R3-12-47-3_tn_434",
          "to": "R3-12-47-3_tm_434",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_435",
          "object_declaration": "triplex_line:7595",
          "phases": "AS",
          "from": "R3-12-47-3_tn_435",
          "to": "R3-12-47-3_tm_435",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_436",
          "object_declaration": "triplex_line:7596",
          "phases": "BS",
          "from": "R3-12-47-3_tn_436",
          "to": "R3-12-47-3_tm_436",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_437",
          "object_declaration": "triplex_line:7597",
          "phases": "CS",
          "from": "R3-12-47-3_tn_437",
          "to": "R3-12-47-3_tm_437",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_438",
          "object_declaration": "triplex_line:7598",
          "phases": "BS",
          "from": "R3-12-47-3_tn_438",
          "to": "R3-12-47-3_tm_438",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_439",
          "object_declaration": "triplex_line:7599",
          "phases": "CS",
          "from": "R3-12-47-3_tn_439",
          "to": "R3-12-47-3_tm_439",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_440",
          "object_declaration": "triplex_line:7600",
          "phases": "BS",
          "from": "R3-12-47-3_tn_440",
          "to": "R3-12-47-3_tm_440",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_441",
          "object_declaration": "triplex_line:7601",
          "phases": "CS",
          "from": "R3-12-47-3_tn_441",
          "to": "R3-12-47-3_tm_441",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_442",
          "object_declaration": "triplex_line:7602",
          "phases": "BS",
          "from": "R3-12-47-3_tn_442",
          "to": "R3-12-47-3_tm_442",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_443",
          "object_declaration": "triplex_line:7603",
          "phases": "CS",
          "from": "R3-12-47-3_tn_443",
          "to": "R3-12-47-3_tm_443",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_444",
          "object_declaration": "triplex_line:7604",
          "phases": "BS",
          "from": "R3-12-47-3_tn_444",
          "to": "R3-12-47-3_tm_444",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_445",
          "object_declaration": "triplex_line:7605",
          "phases": "CS",
          "from": "R3-12-47-3_tn_445",
          "to": "R3-12-47-3_tm_445",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_446",
          "object_declaration": "triplex_line:7606",
          "phases": "BS",
          "from": "R3-12-47-3_tn_446",
          "to": "R3-12-47-3_tm_446",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_447",
          "object_declaration": "triplex_line:7607",
          "phases": "CS",
          "from": "R3-12-47-3_tn_447",
          "to": "R3-12-47-3_tm_447",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_448",
          "object_declaration": "triplex_line:7608",
          "phases": "BS",
          "from": "R3-12-47-3_tn_448",
          "to": "R3-12-47-3_tm_448",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_449",
          "object_declaration": "triplex_line:7609",
          "phases": "CS",
          "from": "R3-12-47-3_tn_449",
          "to": "R3-12-47-3_tm_449",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_450",
          "object_declaration": "triplex_line:7610",
          "phases": "BS",
          "from": "R3-12-47-3_tn_450",
          "to": "R3-12-47-3_tm_450",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_451",
          "object_declaration": "triplex_line:7611",
          "phases": "CS",
          "from": "R3-12-47-3_tn_451",
          "to": "R3-12-47-3_tm_451",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_452",
          "object_declaration": "triplex_line:7612",
          "phases": "AS",
          "from": "R3-12-47-3_tn_452",
          "to": "R3-12-47-3_tm_452",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_453",
          "object_declaration": "triplex_line:7613",
          "phases": "BS",
          "from": "R3-12-47-3_tn_453",
          "to": "R3-12-47-3_tm_453",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_454",
          "object_declaration": "triplex_line:7614",
          "phases": "AS",
          "from": "R3-12-47-3_tn_454",
          "to": "R3-12-47-3_tm_454",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_455",
          "object_declaration": "triplex_line:7615",
          "phases": "BS",
          "from": "R3-12-47-3_tn_455",
          "to": "R3-12-47-3_tm_455",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_456",
          "object_declaration": "triplex_line:7616",
          "phases": "AS",
          "from": "R3-12-47-3_tn_456",
          "to": "R3-12-47-3_tm_456",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_457",
          "object_declaration": "triplex_line:7617",
          "phases": "BS",
          "from": "R3-12-47-3_tn_457",
          "to": "R3-12-47-3_tm_457",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_458",
          "object_declaration": "triplex_line:7618",
          "phases": "CS",
          "from": "R3-12-47-3_tn_458",
          "to": "R3-12-47-3_tm_458",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_459",
          "object_declaration": "triplex_line:7619",
          "phases": "AS",
          "from": "R3-12-47-3_tn_459",
          "to": "R3-12-47-3_tm_459",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_460",
          "object_declaration": "triplex_line:7620",
          "phases": "CS",
          "from": "R3-12-47-3_tn_460",
          "to": "R3-12-47-3_tm_460",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_461",
          "object_declaration": "triplex_line:7621",
          "phases": "AS",
          "from": "R3-12-47-3_tn_461",
          "to": "R3-12-47-3_tm_461",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_462",
          "object_declaration": "triplex_line:7622",
          "phases": "BS",
          "from": "R3-12-47-3_tn_462",
          "to": "R3-12-47-3_tm_462",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_463",
          "object_declaration": "triplex_line:7623",
          "phases": "AS",
          "from": "R3-12-47-3_tn_463",
          "to": "R3-12-47-3_tm_463",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_464",
          "object_declaration": "triplex_line:7624",
          "phases": "BS",
          "from": "R3-12-47-3_tn_464",
          "to": "R3-12-47-3_tm_464",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_465",
          "object_declaration": "triplex_line:7625",
          "phases": "AS",
          "from": "R3-12-47-3_tn_465",
          "to": "R3-12-47-3_tm_465",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_466",
          "object_declaration": "triplex_line:7626",
          "phases": "BS",
          "from": "R3-12-47-3_tn_466",
          "to": "R3-12-47-3_tm_466",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_467",
          "object_declaration": "triplex_line:7627",
          "phases": "AS",
          "from": "R3-12-47-3_tn_467",
          "to": "R3-12-47-3_tm_467",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_468",
          "object_declaration": "triplex_line:7628",
          "phases": "BS",
          "from": "R3-12-47-3_tn_468",
          "to": "R3-12-47-3_tm_468",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_469",
          "object_declaration": "triplex_line:7629",
          "phases": "AS",
          "from": "R3-12-47-3_tn_469",
          "to": "R3-12-47-3_tm_469",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_470",
          "object_declaration": "triplex_line:7630",
          "phases": "BS",
          "from": "R3-12-47-3_tn_470",
          "to": "R3-12-47-3_tm_470",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_471",
          "object_declaration": "triplex_line:7631",
          "phases": "AS",
          "from": "R3-12-47-3_tn_471",
          "to": "R3-12-47-3_tm_471",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_472",
          "object_declaration": "triplex_line:7632",
          "phases": "BS",
          "from": "R3-12-47-3_tn_472",
          "to": "R3-12-47-3_tm_472",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_473",
          "object_declaration": "triplex_line:7633",
          "phases": "AS",
          "from": "R3-12-47-3_tn_473",
          "to": "R3-12-47-3_tm_473",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_474",
          "object_declaration": "triplex_line:7634",
          "phases": "CS",
          "from": "R3-12-47-3_tn_474",
          "to": "R3-12-47-3_tm_474",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_475",
          "object_declaration": "triplex_line:7635",
          "phases": "AS",
          "from": "R3-12-47-3_tn_475",
          "to": "R3-12-47-3_tm_475",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_476",
          "object_declaration": "triplex_line:7636",
          "phases": "BS",
          "from": "R3-12-47-3_tn_476",
          "to": "R3-12-47-3_tm_476",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_477",
          "object_declaration": "triplex_line:7637",
          "phases": "CS",
          "from": "R3-12-47-3_tn_477",
          "to": "R3-12-47-3_tm_477",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_478",
          "object_declaration": "triplex_line:7638",
          "phases": "AS",
          "from": "R3-12-47-3_tn_478",
          "to": "R3-12-47-3_tm_478",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_479",
          "object_declaration": "triplex_line:7639",
          "phases": "CS",
          "from": "R3-12-47-3_tn_479",
          "to": "R3-12-47-3_tm_479",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_480",
          "object_declaration": "triplex_line:7640",
          "phases": "AS",
          "from": "R3-12-47-3_tn_480",
          "to": "R3-12-47-3_tm_480",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_481",
          "object_declaration": "triplex_line:7641",
          "phases": "CS",
          "from": "R3-12-47-3_tn_481",
          "to": "R3-12-47-3_tm_481",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_482",
          "object_declaration": "triplex_line:7642",
          "phases": "BS",
          "from": "R3-12-47-3_tn_482",
          "to": "R3-12-47-3_tm_482",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_483",
          "object_declaration": "triplex_line:7643",
          "phases": "CS",
          "from": "R3-12-47-3_tn_483",
          "to": "R3-12-47-3_tm_483",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_484",
          "object_declaration": "triplex_line:7644",
          "phases": "BS",
          "from": "R3-12-47-3_tn_484",
          "to": "R3-12-47-3_tm_484",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_485",
          "object_declaration": "triplex_line:7645",
          "phases": "CS",
          "from": "R3-12-47-3_tn_485",
          "to": "R3-12-47-3_tm_485",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_486",
          "object_declaration": "triplex_line:7646",
          "phases": "BS",
          "from": "R3-12-47-3_tn_486",
          "to": "R3-12-47-3_tm_486",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_487",
          "object_declaration": "triplex_line:7647",
          "phases": "CS",
          "from": "R3-12-47-3_tn_487",
          "to": "R3-12-47-3_tm_487",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_488",
          "object_declaration": "triplex_line:7648",
          "phases": "AS",
          "from": "R3-12-47-3_tn_488",
          "to": "R3-12-47-3_tm_488",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_489",
          "object_declaration": "triplex_line:7649",
          "phases": "BS",
          "from": "R3-12-47-3_tn_489",
          "to": "R3-12-47-3_tm_489",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_490",
          "object_declaration": "triplex_line:7650",
          "phases": "CS",
          "from": "R3-12-47-3_tn_490",
          "to": "R3-12-47-3_tm_490",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_491",
          "object_declaration": "triplex_line:7651",
          "phases": "AS",
          "from": "R3-12-47-3_tn_491",
          "to": "R3-12-47-3_tm_491",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_492",
          "object_declaration": "triplex_line:7652",
          "phases": "BS",
          "from": "R3-12-47-3_tn_492",
          "to": "R3-12-47-3_tm_492",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_493",
          "object_declaration": "triplex_line:7653",
          "phases": "CS",
          "from": "R3-12-47-3_tn_493",
          "to": "R3-12-47-3_tm_493",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_494",
          "object_declaration": "triplex_line:7654",
          "phases": "AS",
          "from": "R3-12-47-3_tn_494",
          "to": "R3-12-47-3_tm_494",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_495",
          "object_declaration": "triplex_line:7655",
          "phases": "BS",
          "from": "R3-12-47-3_tn_495",
          "to": "R3-12-47-3_tm_495",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_496",
          "object_declaration": "triplex_line:7656",
          "phases": "CS",
          "from": "R3-12-47-3_tn_496",
          "to": "R3-12-47-3_tm_496",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_497",
          "object_declaration": "triplex_line:7657",
          "phases": "AS",
          "from": "R3-12-47-3_tn_497",
          "to": "R3-12-47-3_tm_497",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_498",
          "object_declaration": "triplex_line:7658",
          "phases": "BS",
          "from": "R3-12-47-3_tn_498",
          "to": "R3-12-47-3_tm_498",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_499",
          "object_declaration": "triplex_line:7659",
          "phases": "AS",
          "from": "R3-12-47-3_tn_499",
          "to": "R3-12-47-3_tm_499",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_500",
          "object_declaration": "triplex_line:7660",
          "phases": "BS",
          "from": "R3-12-47-3_tn_500",
          "to": "R3-12-47-3_tm_500",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_501",
          "object_declaration": "triplex_line:7661",
          "phases": "AS",
          "from": "R3-12-47-3_tn_501",
          "to": "R3-12-47-3_tm_501",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_502",
          "object_declaration": "triplex_line:7662",
          "phases": "BS",
          "from": "R3-12-47-3_tn_502",
          "to": "R3-12-47-3_tm_502",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_503",
          "object_declaration": "triplex_line:7663",
          "phases": "AS",
          "from": "R3-12-47-3_tn_503",
          "to": "R3-12-47-3_tm_503",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_504",
          "object_declaration": "triplex_line:7664",
          "phases": "BS",
          "from": "R3-12-47-3_tn_504",
          "to": "R3-12-47-3_tm_504",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_505",
          "object_declaration": "triplex_line:7665",
          "phases": "BS",
          "from": "R3-12-47-3_tn_505",
          "to": "R3-12-47-3_tm_505",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_506",
          "object_declaration": "triplex_line:7666",
          "phases": "AS",
          "from": "R3-12-47-3_tn_506",
          "to": "R3-12-47-3_tm_506",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_507",
          "object_declaration": "triplex_line:7667",
          "phases": "BS",
          "from": "R3-12-47-3_tn_507",
          "to": "R3-12-47-3_tm_507",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_508",
          "object_declaration": "triplex_line:7668",
          "phases": "CS",
          "from": "R3-12-47-3_tn_508",
          "to": "R3-12-47-3_tm_508",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_509",
          "object_declaration": "triplex_line:7669",
          "phases": "CS",
          "from": "R3-12-47-3_tn_509",
          "to": "R3-12-47-3_tm_509",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_510",
          "object_declaration": "triplex_line:7670",
          "phases": "BS",
          "from": "R3-12-47-3_tn_510",
          "to": "R3-12-47-3_tm_510",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_511",
          "object_declaration": "triplex_line:7671",
          "phases": "CS",
          "from": "R3-12-47-3_tn_511",
          "to": "R3-12-47-3_tm_511",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_512",
          "object_declaration": "triplex_line:7672",
          "phases": "AS",
          "from": "R3-12-47-3_tn_512",
          "to": "R3-12-47-3_tm_512",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_513",
          "object_declaration": "triplex_line:7673",
          "phases": "CS",
          "from": "R3-12-47-3_tn_513",
          "to": "R3-12-47-3_tm_513",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_514",
          "object_declaration": "triplex_line:7674",
          "phases": "BS",
          "from": "R3-12-47-3_tn_514",
          "to": "R3-12-47-3_tm_514",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_515",
          "object_declaration": "triplex_line:7675",
          "phases": "CS",
          "from": "R3-12-47-3_tn_515",
          "to": "R3-12-47-3_tm_515",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_516",
          "object_declaration": "triplex_line:7676",
          "phases": "BS",
          "from": "R3-12-47-3_tn_516",
          "to": "R3-12-47-3_tm_516",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_517",
          "object_declaration": "triplex_line:7677",
          "phases": "CS",
          "from": "R3-12-47-3_tn_517",
          "to": "R3-12-47-3_tm_517",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_518",
          "object_declaration": "triplex_line:7678",
          "phases": "BS",
          "from": "R3-12-47-3_tn_518",
          "to": "R3-12-47-3_tm_518",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_519",
          "object_declaration": "triplex_line:7679",
          "phases": "CS",
          "from": "R3-12-47-3_tn_519",
          "to": "R3-12-47-3_tm_519",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_520",
          "object_declaration": "triplex_line:7680",
          "phases": "AS",
          "from": "R3-12-47-3_tn_520",
          "to": "R3-12-47-3_tm_520",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_521",
          "object_declaration": "triplex_line:7681",
          "phases": "BS",
          "from": "R3-12-47-3_tn_521",
          "to": "R3-12-47-3_tm_521",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_522",
          "object_declaration": "triplex_line:7682",
          "phases": "CS",
          "from": "R3-12-47-3_tn_522",
          "to": "R3-12-47-3_tm_522",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_523",
          "object_declaration": "triplex_line:7683",
          "phases": "AS",
          "from": "R3-12-47-3_tn_523",
          "to": "R3-12-47-3_tm_523",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_524",
          "object_declaration": "triplex_line:7684",
          "phases": "AS",
          "from": "R3-12-47-3_tn_524",
          "to": "R3-12-47-3_tm_524",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_525",
          "object_declaration": "triplex_line:7685",
          "phases": "AS",
          "from": "R3-12-47-3_tn_525",
          "to": "R3-12-47-3_tm_525",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_526",
          "object_declaration": "triplex_line:7686",
          "phases": "AS",
          "from": "R3-12-47-3_tn_526",
          "to": "R3-12-47-3_tm_526",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_527",
          "object_declaration": "triplex_line:7687",
          "phases": "AS",
          "from": "R3-12-47-3_tn_527",
          "to": "R3-12-47-3_tm_527",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_528",
          "object_declaration": "triplex_line:7688",
          "phases": "AS",
          "from": "R3-12-47-3_tn_528",
          "to": "R3-12-47-3_tm_528",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_529",
          "object_declaration": "triplex_line:7689",
          "phases": "BS",
          "from": "R3-12-47-3_tn_529",
          "to": "R3-12-47-3_tm_529",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_530",
          "object_declaration": "triplex_line:7690",
          "phases": "CS",
          "from": "R3-12-47-3_tn_530",
          "to": "R3-12-47-3_tm_530",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_531",
          "object_declaration": "triplex_line:7691",
          "phases": "AS",
          "from": "R3-12-47-3_tn_531",
          "to": "R3-12-47-3_tm_531",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_532",
          "object_declaration": "triplex_line:7692",
          "phases": "CS",
          "from": "R3-12-47-3_tn_532",
          "to": "R3-12-47-3_tm_532",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_533",
          "object_declaration": "triplex_line:7693",
          "phases": "AS",
          "from": "R3-12-47-3_tn_533",
          "to": "R3-12-47-3_tm_533",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_534",
          "object_declaration": "triplex_line:7694",
          "phases": "CS",
          "from": "R3-12-47-3_tn_534",
          "to": "R3-12-47-3_tm_534",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_535",
          "object_declaration": "triplex_line:7695",
          "phases": "AS",
          "from": "R3-12-47-3_tn_535",
          "to": "R3-12-47-3_tm_535",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_536",
          "object_declaration": "triplex_line:7696",
          "phases": "CS",
          "from": "R3-12-47-3_tn_536",
          "to": "R3-12-47-3_tm_536",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_537",
          "object_declaration": "triplex_line:7697",
          "phases": "AS",
          "from": "R3-12-47-3_tn_537",
          "to": "R3-12-47-3_tm_537",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_538",
          "object_declaration": "triplex_line:7698",
          "phases": "BS",
          "from": "R3-12-47-3_tn_538",
          "to": "R3-12-47-3_tm_538",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_539",
          "object_declaration": "triplex_line:7699",
          "phases": "CS",
          "from": "R3-12-47-3_tn_539",
          "to": "R3-12-47-3_tm_539",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_540",
          "object_declaration": "triplex_line:7700",
          "phases": "BS",
          "from": "R3-12-47-3_tn_540",
          "to": "R3-12-47-3_tm_540",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_541",
          "object_declaration": "triplex_line:7701",
          "phases": "CS",
          "from": "R3-12-47-3_tn_541",
          "to": "R3-12-47-3_tm_541",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_542",
          "object_declaration": "triplex_line:7702",
          "phases": "AS",
          "from": "R3-12-47-3_tn_542",
          "to": "R3-12-47-3_tm_542",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_543",
          "object_declaration": "triplex_line:7703",
          "phases": "BS",
          "from": "R3-12-47-3_tn_543",
          "to": "R3-12-47-3_tm_543",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_544",
          "object_declaration": "triplex_line:7704",
          "phases": "AS",
          "from": "R3-12-47-3_tn_544",
          "to": "R3-12-47-3_tm_544",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_545",
          "object_declaration": "triplex_line:7705",
          "phases": "CS",
          "from": "R3-12-47-3_tn_545",
          "to": "R3-12-47-3_tm_545",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_546",
          "object_declaration": "triplex_line:7706",
          "phases": "AS",
          "from": "R3-12-47-3_tn_546",
          "to": "R3-12-47-3_tm_546",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_547",
          "object_declaration": "triplex_line:7707",
          "phases": "CS",
          "from": "R3-12-47-3_tn_547",
          "to": "R3-12-47-3_tm_547",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_548",
          "object_declaration": "triplex_line:7708",
          "phases": "AS",
          "from": "R3-12-47-3_tn_548",
          "to": "R3-12-47-3_tm_548",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_549",
          "object_declaration": "triplex_line:7709",
          "phases": "BS",
          "from": "R3-12-47-3_tn_549",
          "to": "R3-12-47-3_tm_549",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_550",
          "object_declaration": "triplex_line:7710",
          "phases": "CS",
          "from": "R3-12-47-3_tn_550",
          "to": "R3-12-47-3_tm_550",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_551",
          "object_declaration": "triplex_line:7711",
          "phases": "AS",
          "from": "R3-12-47-3_tn_551",
          "to": "R3-12-47-3_tm_551",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_552",
          "object_declaration": "triplex_line:7712",
          "phases": "BS",
          "from": "R3-12-47-3_tn_552",
          "to": "R3-12-47-3_tm_552",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_553",
          "object_declaration": "triplex_line:7713",
          "phases": "AS",
          "from": "R3-12-47-3_tn_553",
          "to": "R3-12-47-3_tm_553",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_554",
          "object_declaration": "triplex_line:7714",
          "phases": "AS",
          "from": "R3-12-47-3_tn_554",
          "to": "R3-12-47-3_tm_554",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_555",
          "object_declaration": "triplex_line:7715",
          "phases": "CS",
          "from": "R3-12-47-3_tn_555",
          "to": "R3-12-47-3_tm_555",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_556",
          "object_declaration": "triplex_line:7716",
          "phases": "BS",
          "from": "R3-12-47-3_tn_556",
          "to": "R3-12-47-3_tm_556",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_557",
          "object_declaration": "triplex_line:7717",
          "phases": "AS",
          "from": "R3-12-47-3_tn_557",
          "to": "R3-12-47-3_tm_557",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_558",
          "object_declaration": "triplex_line:7718",
          "phases": "BS",
          "from": "R3-12-47-3_tn_558",
          "to": "R3-12-47-3_tm_558",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_559",
          "object_declaration": "triplex_line:7719",
          "phases": "CS",
          "from": "R3-12-47-3_tn_559",
          "to": "R3-12-47-3_tm_559",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_560",
          "object_declaration": "triplex_line:7720",
          "phases": "CS",
          "from": "R3-12-47-3_tn_560",
          "to": "R3-12-47-3_tm_560",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_561",
          "object_declaration": "triplex_line:7721",
          "phases": "AS",
          "from": "R3-12-47-3_tn_561",
          "to": "R3-12-47-3_tm_561",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_562",
          "object_declaration": "triplex_line:7722",
          "phases": "CS",
          "from": "R3-12-47-3_tn_562",
          "to": "R3-12-47-3_tm_562",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_563",
          "object_declaration": "triplex_line:7723",
          "phases": "BS",
          "from": "R3-12-47-3_tn_563",
          "to": "R3-12-47-3_tm_563",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_564",
          "object_declaration": "triplex_line:7724",
          "phases": "AS",
          "from": "R3-12-47-3_tn_564",
          "to": "R3-12-47-3_tm_564",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_565",
          "object_declaration": "triplex_line:7725",
          "phases": "BS",
          "from": "R3-12-47-3_tn_565",
          "to": "R3-12-47-3_tm_565",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_566",
          "object_declaration": "triplex_line:7726",
          "phases": "AS",
          "from": "R3-12-47-3_tn_566",
          "to": "R3-12-47-3_tm_566",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_567",
          "object_declaration": "triplex_line:7727",
          "phases": "CS",
          "from": "R3-12-47-3_tn_567",
          "to": "R3-12-47-3_tm_567",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_568",
          "object_declaration": "triplex_line:7728",
          "phases": "AS",
          "from": "R3-12-47-3_tn_568",
          "to": "R3-12-47-3_tm_568",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_569",
          "object_declaration": "triplex_line:7729",
          "phases": "BS",
          "from": "R3-12-47-3_tn_569",
          "to": "R3-12-47-3_tm_569",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_570",
          "object_declaration": "triplex_line:7730",
          "phases": "AS",
          "from": "R3-12-47-3_tn_570",
          "to": "R3-12-47-3_tm_570",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_571",
          "object_declaration": "triplex_line:7731",
          "phases": "BS",
          "from": "R3-12-47-3_tn_571",
          "to": "R3-12-47-3_tm_571",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_572",
          "object_declaration": "triplex_line:7732",
          "phases": "CS",
          "from": "R3-12-47-3_tn_572",
          "to": "R3-12-47-3_tm_572",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_573",
          "object_declaration": "triplex_line:7733",
          "phases": "AS",
          "from": "R3-12-47-3_tn_573",
          "to": "R3-12-47-3_tm_573",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_574",
          "object_declaration": "triplex_line:7734",
          "phases": "CS",
          "from": "R3-12-47-3_tn_574",
          "to": "R3-12-47-3_tm_574",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_575",
          "object_declaration": "triplex_line:7735",
          "phases": "AS",
          "from": "R3-12-47-3_tn_575",
          "to": "R3-12-47-3_tm_575",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_576",
          "object_declaration": "triplex_line:7736",
          "phases": "BS",
          "from": "R3-12-47-3_tn_576",
          "to": "R3-12-47-3_tm_576",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_577",
          "object_declaration": "triplex_line:7737",
          "phases": "CS",
          "from": "R3-12-47-3_tn_577",
          "to": "R3-12-47-3_tm_577",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_578",
          "object_declaration": "triplex_line:7738",
          "phases": "AS",
          "from": "R3-12-47-3_tn_578",
          "to": "R3-12-47-3_tm_578",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_579",
          "object_declaration": "triplex_line:7739",
          "phases": "BS",
          "from": "R3-12-47-3_tn_579",
          "to": "R3-12-47-3_tm_579",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_580",
          "object_declaration": "triplex_line:7740",
          "phases": "CS",
          "from": "R3-12-47-3_tn_580",
          "to": "R3-12-47-3_tm_580",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_581",
          "object_declaration": "triplex_line:7741",
          "phases": "AS",
          "from": "R3-12-47-3_tn_581",
          "to": "R3-12-47-3_tm_581",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_582",
          "object_declaration": "triplex_line:7742",
          "phases": "BS",
          "from": "R3-12-47-3_tn_582",
          "to": "R3-12-47-3_tm_582",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_583",
          "object_declaration": "triplex_line:7743",
          "phases": "CS",
          "from": "R3-12-47-3_tn_583",
          "to": "R3-12-47-3_tm_583",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_584",
          "object_declaration": "triplex_line:7744",
          "phases": "BS",
          "from": "R3-12-47-3_tn_584",
          "to": "R3-12-47-3_tm_584",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_585",
          "object_declaration": "triplex_line:7745",
          "phases": "CS",
          "from": "R3-12-47-3_tn_585",
          "to": "R3-12-47-3_tm_585",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_586",
          "object_declaration": "triplex_line:7746",
          "phases": "AS",
          "from": "R3-12-47-3_tn_586",
          "to": "R3-12-47-3_tm_586",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_587",
          "object_declaration": "triplex_line:7747",
          "phases": "BS",
          "from": "R3-12-47-3_tn_587",
          "to": "R3-12-47-3_tm_587",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_588",
          "object_declaration": "triplex_line:7748",
          "phases": "CS",
          "from": "R3-12-47-3_tn_588",
          "to": "R3-12-47-3_tm_588",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_589",
          "object_declaration": "triplex_line:7749",
          "phases": "AS",
          "from": "R3-12-47-3_tn_589",
          "to": "R3-12-47-3_tm_589",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_590",
          "object_declaration": "triplex_line:7750",
          "phases": "CS",
          "from": "R3-12-47-3_tn_590",
          "to": "R3-12-47-3_tm_590",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_591",
          "object_declaration": "triplex_line:7751",
          "phases": "BS",
          "from": "R3-12-47-3_tn_591",
          "to": "R3-12-47-3_tm_591",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_592",
          "object_declaration": "triplex_line:7752",
          "phases": "CS",
          "from": "R3-12-47-3_tn_592",
          "to": "R3-12-47-3_tm_592",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_593",
          "object_declaration": "triplex_line:7753",
          "phases": "BS",
          "from": "R3-12-47-3_tn_593",
          "to": "R3-12-47-3_tm_593",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_594",
          "object_declaration": "triplex_line:7754",
          "phases": "CS",
          "from": "R3-12-47-3_tn_594",
          "to": "R3-12-47-3_tm_594",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_595",
          "object_declaration": "triplex_line:7755",
          "phases": "AS",
          "from": "R3-12-47-3_tn_595",
          "to": "R3-12-47-3_tm_595",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_596",
          "object_declaration": "triplex_line:7756",
          "phases": "BS",
          "from": "R3-12-47-3_tn_596",
          "to": "R3-12-47-3_tm_596",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_597",
          "object_declaration": "triplex_line:7757",
          "phases": "BS",
          "from": "R3-12-47-3_tn_597",
          "to": "R3-12-47-3_tm_597",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_598",
          "object_declaration": "triplex_line:7758",
          "phases": "CS",
          "from": "R3-12-47-3_tn_598",
          "to": "R3-12-47-3_tm_598",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_599",
          "object_declaration": "triplex_line:7759",
          "phases": "AS",
          "from": "R3-12-47-3_tn_599",
          "to": "R3-12-47-3_tm_599",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_600",
          "object_declaration": "triplex_line:7760",
          "phases": "BS",
          "from": "R3-12-47-3_tn_600",
          "to": "R3-12-47-3_tm_600",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_601",
          "object_declaration": "triplex_line:7761",
          "phases": "CS",
          "from": "R3-12-47-3_tn_601",
          "to": "R3-12-47-3_tm_601",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_602",
          "object_declaration": "triplex_line:7762",
          "phases": "AS",
          "from": "R3-12-47-3_tn_602",
          "to": "R3-12-47-3_tm_602",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_603",
          "object_declaration": "triplex_line:7763",
          "phases": "BS",
          "from": "R3-12-47-3_tn_603",
          "to": "R3-12-47-3_tm_603",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_604",
          "object_declaration": "triplex_line:7764",
          "phases": "CS",
          "from": "R3-12-47-3_tn_604",
          "to": "R3-12-47-3_tm_604",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_605",
          "object_declaration": "triplex_line:7765",
          "phases": "AS",
          "from": "R3-12-47-3_tn_605",
          "to": "R3-12-47-3_tm_605",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_606",
          "object_declaration": "triplex_line:7766",
          "phases": "CS",
          "from": "R3-12-47-3_tn_606",
          "to": "R3-12-47-3_tm_606",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_607",
          "object_declaration": "triplex_line:7767",
          "phases": "AS",
          "from": "R3-12-47-3_tn_607",
          "to": "R3-12-47-3_tm_607",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_608",
          "object_declaration": "triplex_line:7768",
          "phases": "BS",
          "from": "R3-12-47-3_tn_608",
          "to": "R3-12-47-3_tm_608",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_609",
          "object_declaration": "triplex_line:7769",
          "phases": "CS",
          "from": "R3-12-47-3_tn_609",
          "to": "R3-12-47-3_tm_609",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_610",
          "object_declaration": "triplex_line:7770",
          "phases": "AS",
          "from": "R3-12-47-3_tn_610",
          "to": "R3-12-47-3_tm_610",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_611",
          "object_declaration": "triplex_line:7771",
          "phases": "BS",
          "from": "R3-12-47-3_tn_611",
          "to": "R3-12-47-3_tm_611",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_612",
          "object_declaration": "triplex_line:7772",
          "phases": "AS",
          "from": "R3-12-47-3_tn_612",
          "to": "R3-12-47-3_tm_612",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_613",
          "object_declaration": "triplex_line:7773",
          "phases": "BS",
          "from": "R3-12-47-3_tn_613",
          "to": "R3-12-47-3_tm_613",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_614",
          "object_declaration": "triplex_line:7774",
          "phases": "AS",
          "from": "R3-12-47-3_tn_614",
          "to": "R3-12-47-3_tm_614",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_615",
          "object_declaration": "triplex_line:7775",
          "phases": "BS",
          "from": "R3-12-47-3_tn_615",
          "to": "R3-12-47-3_tm_615",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_616",
          "object_declaration": "triplex_line:7776",
          "phases": "CS",
          "from": "R3-12-47-3_tn_616",
          "to": "R3-12-47-3_tm_616",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_617",
          "object_declaration": "triplex_line:7777",
          "phases": "AS",
          "from": "R3-12-47-3_tn_617",
          "to": "R3-12-47-3_tm_617",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_618",
          "object_declaration": "triplex_line:7778",
          "phases": "BS",
          "from": "R3-12-47-3_tn_618",
          "to": "R3-12-47-3_tm_618",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_619",
          "object_declaration": "triplex_line:7779",
          "phases": "CS",
          "from": "R3-12-47-3_tn_619",
          "to": "R3-12-47-3_tm_619",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_620",
          "object_declaration": "triplex_line:7780",
          "phases": "AS",
          "from": "R3-12-47-3_tn_620",
          "to": "R3-12-47-3_tm_620",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_621",
          "object_declaration": "triplex_line:7781",
          "phases": "BS",
          "from": "R3-12-47-3_tn_621",
          "to": "R3-12-47-3_tm_621",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_622",
          "object_declaration": "triplex_line:7782",
          "phases": "CS",
          "from": "R3-12-47-3_tn_622",
          "to": "R3-12-47-3_tm_622",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_623",
          "object_declaration": "triplex_line:7783",
          "phases": "AS",
          "from": "R3-12-47-3_tn_623",
          "to": "R3-12-47-3_tm_623",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_624",
          "object_declaration": "triplex_line:7784",
          "phases": "BS",
          "from": "R3-12-47-3_tn_624",
          "to": "R3-12-47-3_tm_624",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_625",
          "object_declaration": "triplex_line:7785",
          "phases": "BS",
          "from": "R3-12-47-3_tn_625",
          "to": "R3-12-47-3_tm_625",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_626",
          "object_declaration": "triplex_line:7786",
          "phases": "CS",
          "from": "R3-12-47-3_tn_626",
          "to": "R3-12-47-3_tm_626",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_627",
          "object_declaration": "triplex_line:7787",
          "phases": "AS",
          "from": "R3-12-47-3_tn_627",
          "to": "R3-12-47-3_tm_627",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_628",
          "object_declaration": "triplex_line:7788",
          "phases": "BS",
          "from": "R3-12-47-3_tn_628",
          "to": "R3-12-47-3_tm_628",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_629",
          "object_declaration": "triplex_line:7789",
          "phases": "CS",
          "from": "R3-12-47-3_tn_629",
          "to": "R3-12-47-3_tm_629",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_630",
          "object_declaration": "triplex_line:7790",
          "phases": "BS",
          "from": "R3-12-47-3_tn_630",
          "to": "R3-12-47-3_tm_630",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_631",
          "object_declaration": "triplex_line:7791",
          "phases": "CS",
          "from": "R3-12-47-3_tn_631",
          "to": "R3-12-47-3_tm_631",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_632",
          "object_declaration": "triplex_line:7792",
          "phases": "AS",
          "from": "R3-12-47-3_tn_632",
          "to": "R3-12-47-3_tm_632",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_633",
          "object_declaration": "triplex_line:7793",
          "phases": "BS",
          "from": "R3-12-47-3_tn_633",
          "to": "R3-12-47-3_tm_633",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_634",
          "object_declaration": "triplex_line:7794",
          "phases": "BS",
          "from": "R3-12-47-3_tn_634",
          "to": "R3-12-47-3_tm_634",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_635",
          "object_declaration": "triplex_line:7795",
          "phases": "CS",
          "from": "R3-12-47-3_tn_635",
          "to": "R3-12-47-3_tm_635",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_636",
          "object_declaration": "triplex_line:7796",
          "phases": "BS",
          "from": "R3-12-47-3_tn_636",
          "to": "R3-12-47-3_tm_636",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_637",
          "object_declaration": "triplex_line:7797",
          "phases": "CS",
          "from": "R3-12-47-3_tn_637",
          "to": "R3-12-47-3_tm_637",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_638",
          "object_declaration": "triplex_line:7798",
          "phases": "BS",
          "from": "R3-12-47-3_tn_638",
          "to": "R3-12-47-3_tm_638",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_639",
          "object_declaration": "triplex_line:7799",
          "phases": "CS",
          "from": "R3-12-47-3_tn_639",
          "to": "R3-12-47-3_tm_639",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_640",
          "object_declaration": "triplex_line:7800",
          "phases": "BS",
          "from": "R3-12-47-3_tn_640",
          "to": "R3-12-47-3_tm_640",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_641",
          "object_declaration": "triplex_line:7801",
          "phases": "CS",
          "from": "R3-12-47-3_tn_641",
          "to": "R3-12-47-3_tm_641",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_642",
          "object_declaration": "triplex_line:7802",
          "phases": "AS",
          "from": "R3-12-47-3_tn_642",
          "to": "R3-12-47-3_tm_642",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_643",
          "object_declaration": "triplex_line:7803",
          "phases": "BS",
          "from": "R3-12-47-3_tn_643",
          "to": "R3-12-47-3_tm_643",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_644",
          "object_declaration": "triplex_line:7804",
          "phases": "AS",
          "from": "R3-12-47-3_tn_644",
          "to": "R3-12-47-3_tm_644",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_645",
          "object_declaration": "triplex_line:7805",
          "phases": "BS",
          "from": "R3-12-47-3_tn_645",
          "to": "R3-12-47-3_tm_645",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_646",
          "object_declaration": "triplex_line:7806",
          "phases": "AS",
          "from": "R3-12-47-3_tn_646",
          "to": "R3-12-47-3_tm_646",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_647",
          "object_declaration": "triplex_line:7807",
          "phases": "BS",
          "from": "R3-12-47-3_tn_647",
          "to": "R3-12-47-3_tm_647",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_648",
          "object_declaration": "triplex_line:7808",
          "phases": "AS",
          "from": "R3-12-47-3_tn_648",
          "to": "R3-12-47-3_tm_648",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_649",
          "object_declaration": "triplex_line:7809",
          "phases": "BS",
          "from": "R3-12-47-3_tn_649",
          "to": "R3-12-47-3_tm_649",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_650",
          "object_declaration": "triplex_line:7810",
          "phases": "AS",
          "from": "R3-12-47-3_tn_650",
          "to": "R3-12-47-3_tm_650",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_651",
          "object_declaration": "triplex_line:7811",
          "phases": "BS",
          "from": "R3-12-47-3_tn_651",
          "to": "R3-12-47-3_tm_651",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_652",
          "object_declaration": "triplex_line:7812",
          "phases": "AS",
          "from": "R3-12-47-3_tn_652",
          "to": "R3-12-47-3_tm_652",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_653",
          "object_declaration": "triplex_line:7813",
          "phases": "BS",
          "from": "R3-12-47-3_tn_653",
          "to": "R3-12-47-3_tm_653",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_654",
          "object_declaration": "triplex_line:7814",
          "phases": "AS",
          "from": "R3-12-47-3_tn_654",
          "to": "R3-12-47-3_tm_654",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_655",
          "object_declaration": "triplex_line:7815",
          "phases": "BS",
          "from": "R3-12-47-3_tn_655",
          "to": "R3-12-47-3_tm_655",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_656",
          "object_declaration": "triplex_line:7816",
          "phases": "AS",
          "from": "R3-12-47-3_tn_656",
          "to": "R3-12-47-3_tm_656",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_657",
          "object_declaration": "triplex_line:7817",
          "phases": "BS",
          "from": "R3-12-47-3_tn_657",
          "to": "R3-12-47-3_tm_657",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_658",
          "object_declaration": "triplex_line:7818",
          "phases": "AS",
          "from": "R3-12-47-3_tn_658",
          "to": "R3-12-47-3_tm_658",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_659",
          "object_declaration": "triplex_line:7819",
          "phases": "BS",
          "from": "R3-12-47-3_tn_659",
          "to": "R3-12-47-3_tm_659",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_660",
          "object_declaration": "triplex_line:7820",
          "phases": "CS",
          "from": "R3-12-47-3_tn_660",
          "to": "R3-12-47-3_tm_660",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_661",
          "object_declaration": "triplex_line:7821",
          "phases": "AS",
          "from": "R3-12-47-3_tn_661",
          "to": "R3-12-47-3_tm_661",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_662",
          "object_declaration": "triplex_line:7822",
          "phases": "BS",
          "from": "R3-12-47-3_tn_662",
          "to": "R3-12-47-3_tm_662",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_663",
          "object_declaration": "triplex_line:7823",
          "phases": "AS",
          "from": "R3-12-47-3_tn_663",
          "to": "R3-12-47-3_tm_663",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_664",
          "object_declaration": "triplex_line:7824",
          "phases": "BS",
          "from": "R3-12-47-3_tn_664",
          "to": "R3-12-47-3_tm_664",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_665",
          "object_declaration": "triplex_line:7825",
          "phases": "AS",
          "from": "R3-12-47-3_tn_665",
          "to": "R3-12-47-3_tm_665",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_666",
          "object_declaration": "triplex_line:7826",
          "phases": "BS",
          "from": "R3-12-47-3_tn_666",
          "to": "R3-12-47-3_tm_666",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_667",
          "object_declaration": "triplex_line:7827",
          "phases": "AS",
          "from": "R3-12-47-3_tn_667",
          "to": "R3-12-47-3_tm_667",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_668",
          "object_declaration": "triplex_line:7828",
          "phases": "BS",
          "from": "R3-12-47-3_tn_668",
          "to": "R3-12-47-3_tm_668",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_669",
          "object_declaration": "triplex_line:7829",
          "phases": "BS",
          "from": "R3-12-47-3_tn_669",
          "to": "R3-12-47-3_tm_669",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_670",
          "object_declaration": "triplex_line:7830",
          "phases": "CS",
          "from": "R3-12-47-3_tn_670",
          "to": "R3-12-47-3_tm_670",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_671",
          "object_declaration": "triplex_line:7831",
          "phases": "AS",
          "from": "R3-12-47-3_tn_671",
          "to": "R3-12-47-3_tm_671",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_672",
          "object_declaration": "triplex_line:7832",
          "phases": "BS",
          "from": "R3-12-47-3_tn_672",
          "to": "R3-12-47-3_tm_672",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_673",
          "object_declaration": "triplex_line:7833",
          "phases": "AS",
          "from": "R3-12-47-3_tn_673",
          "to": "R3-12-47-3_tm_673",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_674",
          "object_declaration": "triplex_line:7834",
          "phases": "BS",
          "from": "R3-12-47-3_tn_674",
          "to": "R3-12-47-3_tm_674",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_675",
          "object_declaration": "triplex_line:7835",
          "phases": "BS",
          "from": "R3-12-47-3_tn_675",
          "to": "R3-12-47-3_tm_675",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_676",
          "object_declaration": "triplex_line:7836",
          "phases": "CS",
          "from": "R3-12-47-3_tn_676",
          "to": "R3-12-47-3_tm_676",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_677",
          "object_declaration": "triplex_line:7837",
          "phases": "AS",
          "from": "R3-12-47-3_tn_677",
          "to": "R3-12-47-3_tm_677",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_678",
          "object_declaration": "triplex_line:7838",
          "phases": "BS",
          "from": "R3-12-47-3_tn_678",
          "to": "R3-12-47-3_tm_678",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_679",
          "object_declaration": "triplex_line:7839",
          "phases": "CS",
          "from": "R3-12-47-3_tn_679",
          "to": "R3-12-47-3_tm_679",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_680",
          "object_declaration": "triplex_line:7840",
          "phases": "AS",
          "from": "R3-12-47-3_tn_680",
          "to": "R3-12-47-3_tm_680",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_681",
          "object_declaration": "triplex_line:7841",
          "phases": "BS",
          "from": "R3-12-47-3_tn_681",
          "to": "R3-12-47-3_tm_681",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_682",
          "object_declaration": "triplex_line:7842",
          "phases": "CS",
          "from": "R3-12-47-3_tn_682",
          "to": "R3-12-47-3_tm_682",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_683",
          "object_declaration": "triplex_line:7843",
          "phases": "AS",
          "from": "R3-12-47-3_tn_683",
          "to": "R3-12-47-3_tm_683",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_684",
          "object_declaration": "triplex_line:7844",
          "phases": "BS",
          "from": "R3-12-47-3_tn_684",
          "to": "R3-12-47-3_tm_684",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_685",
          "object_declaration": "triplex_line:7845",
          "phases": "CS",
          "from": "R3-12-47-3_tn_685",
          "to": "R3-12-47-3_tm_685",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_686",
          "object_declaration": "triplex_line:7846",
          "phases": "AS",
          "from": "R3-12-47-3_tn_686",
          "to": "R3-12-47-3_tm_686",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_687",
          "object_declaration": "triplex_line:7847",
          "phases": "BS",
          "from": "R3-12-47-3_tn_687",
          "to": "R3-12-47-3_tm_687",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_688",
          "object_declaration": "triplex_line:7848",
          "phases": "CS",
          "from": "R3-12-47-3_tn_688",
          "to": "R3-12-47-3_tm_688",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_689",
          "object_declaration": "triplex_line:7849",
          "phases": "AS",
          "from": "R3-12-47-3_tn_689",
          "to": "R3-12-47-3_tm_689",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_690",
          "object_declaration": "triplex_line:7850",
          "phases": "BS",
          "from": "R3-12-47-3_tn_690",
          "to": "R3-12-47-3_tm_690",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_691",
          "object_declaration": "triplex_line:7851",
          "phases": "AS",
          "from": "R3-12-47-3_tn_691",
          "to": "R3-12-47-3_tm_691",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_692",
          "object_declaration": "triplex_line:7852",
          "phases": "BS",
          "from": "R3-12-47-3_tn_692",
          "to": "R3-12-47-3_tm_692",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_693",
          "object_declaration": "triplex_line:7853",
          "phases": "CS",
          "from": "R3-12-47-3_tn_693",
          "to": "R3-12-47-3_tm_693",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_694",
          "object_declaration": "triplex_line:7854",
          "phases": "AS",
          "from": "R3-12-47-3_tn_694",
          "to": "R3-12-47-3_tm_694",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_695",
          "object_declaration": "triplex_line:7855",
          "phases": "BS",
          "from": "R3-12-47-3_tn_695",
          "to": "R3-12-47-3_tm_695",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_696",
          "object_declaration": "triplex_line:7856",
          "phases": "AS",
          "from": "R3-12-47-3_tn_696",
          "to": "R3-12-47-3_tm_696",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_697",
          "object_declaration": "triplex_line:7857",
          "phases": "BS",
          "from": "R3-12-47-3_tn_697",
          "to": "R3-12-47-3_tm_697",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_698",
          "object_declaration": "triplex_line:7858",
          "phases": "CS",
          "from": "R3-12-47-3_tn_698",
          "to": "R3-12-47-3_tm_698",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_699",
          "object_declaration": "triplex_line:7859",
          "phases": "BS",
          "from": "R3-12-47-3_tn_699",
          "to": "R3-12-47-3_tm_699",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_700",
          "object_declaration": "triplex_line:7860",
          "phases": "CS",
          "from": "R3-12-47-3_tn_700",
          "to": "R3-12-47-3_tm_700",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_701",
          "object_declaration": "triplex_line:7861",
          "phases": "BS",
          "from": "R3-12-47-3_tn_701",
          "to": "R3-12-47-3_tm_701",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_702",
          "object_declaration": "triplex_line:7862",
          "phases": "CS",
          "from": "R3-12-47-3_tn_702",
          "to": "R3-12-47-3_tm_702",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_703",
          "object_declaration": "triplex_line:7863",
          "phases": "AS",
          "from": "R3-12-47-3_tn_703",
          "to": "R3-12-47-3_tm_703",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_704",
          "object_declaration": "triplex_line:7864",
          "phases": "BS",
          "from": "R3-12-47-3_tn_704",
          "to": "R3-12-47-3_tm_704",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_705",
          "object_declaration": "triplex_line:7865",
          "phases": "CS",
          "from": "R3-12-47-3_tn_705",
          "to": "R3-12-47-3_tm_705",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_706",
          "object_declaration": "triplex_line:7866",
          "phases": "AS",
          "from": "R3-12-47-3_tn_706",
          "to": "R3-12-47-3_tm_706",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_707",
          "object_declaration": "triplex_line:7867",
          "phases": "BS",
          "from": "R3-12-47-3_tn_707",
          "to": "R3-12-47-3_tm_707",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_708",
          "object_declaration": "triplex_line:7868",
          "phases": "CS",
          "from": "R3-12-47-3_tn_708",
          "to": "R3-12-47-3_tm_708",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_709",
          "object_declaration": "triplex_line:7869",
          "phases": "AS",
          "from": "R3-12-47-3_tn_709",
          "to": "R3-12-47-3_tm_709",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_710",
          "object_declaration": "triplex_line:7870",
          "phases": "BS",
          "from": "R3-12-47-3_tn_710",
          "to": "R3-12-47-3_tm_710",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_711",
          "object_declaration": "triplex_line:7871",
          "phases": "CS",
          "from": "R3-12-47-3_tn_711",
          "to": "R3-12-47-3_tm_711",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_712",
          "object_declaration": "triplex_line:7872",
          "phases": "AS",
          "from": "R3-12-47-3_tn_712",
          "to": "R3-12-47-3_tm_712",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_713",
          "object_declaration": "triplex_line:7873",
          "phases": "BS",
          "from": "R3-12-47-3_tn_713",
          "to": "R3-12-47-3_tm_713",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_714",
          "object_declaration": "triplex_line:7874",
          "phases": "BS",
          "from": "R3-12-47-3_tn_714",
          "to": "R3-12-47-3_tm_714",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_715",
          "object_declaration": "triplex_line:7875",
          "phases": "CS",
          "from": "R3-12-47-3_tn_715",
          "to": "R3-12-47-3_tm_715",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_716",
          "object_declaration": "triplex_line:7876",
          "phases": "AS",
          "from": "R3-12-47-3_tn_716",
          "to": "R3-12-47-3_tm_716",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_717",
          "object_declaration": "triplex_line:7877",
          "phases": "BS",
          "from": "R3-12-47-3_tn_717",
          "to": "R3-12-47-3_tm_717",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_718",
          "object_declaration": "triplex_line:7878",
          "phases": "CS",
          "from": "R3-12-47-3_tn_718",
          "to": "R3-12-47-3_tm_718",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_719",
          "object_declaration": "triplex_line:7879",
          "phases": "AS",
          "from": "R3-12-47-3_tn_719",
          "to": "R3-12-47-3_tm_719",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_720",
          "object_declaration": "triplex_line:7880",
          "phases": "CS",
          "from": "R3-12-47-3_tn_720",
          "to": "R3-12-47-3_tm_720",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_721",
          "object_declaration": "triplex_line:7881",
          "phases": "AS",
          "from": "R3-12-47-3_tn_721",
          "to": "R3-12-47-3_tm_721",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_722",
          "object_declaration": "triplex_line:7882",
          "phases": "CS",
          "from": "R3-12-47-3_tn_722",
          "to": "R3-12-47-3_tm_722",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_723",
          "object_declaration": "triplex_line:7883",
          "phases": "AS",
          "from": "R3-12-47-3_tn_723",
          "to": "R3-12-47-3_tm_723",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_724",
          "object_declaration": "triplex_line:7884",
          "phases": "CS",
          "from": "R3-12-47-3_tn_724",
          "to": "R3-12-47-3_tm_724",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_725",
          "object_declaration": "triplex_line:7885",
          "phases": "AS",
          "from": "R3-12-47-3_tn_725",
          "to": "R3-12-47-3_tm_725",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_726",
          "object_declaration": "triplex_line:7886",
          "phases": "CS",
          "from": "R3-12-47-3_tn_726",
          "to": "R3-12-47-3_tm_726",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_727",
          "object_declaration": "triplex_line:7887",
          "phases": "AS",
          "from": "R3-12-47-3_tn_727",
          "to": "R3-12-47-3_tm_727",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_728",
          "object_declaration": "triplex_line:7888",
          "phases": "CS",
          "from": "R3-12-47-3_tn_728",
          "to": "R3-12-47-3_tm_728",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_729",
          "object_declaration": "triplex_line:7889",
          "phases": "AS",
          "from": "R3-12-47-3_tn_729",
          "to": "R3-12-47-3_tm_729",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_730",
          "object_declaration": "triplex_line:7890",
          "phases": "CS",
          "from": "R3-12-47-3_tn_730",
          "to": "R3-12-47-3_tm_730",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_731",
          "object_declaration": "triplex_line:7891",
          "phases": "AS",
          "from": "R3-12-47-3_tn_731",
          "to": "R3-12-47-3_tm_731",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_732",
          "object_declaration": "triplex_line:7892",
          "phases": "CS",
          "from": "R3-12-47-3_tn_732",
          "to": "R3-12-47-3_tm_732",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_733",
          "object_declaration": "triplex_line:7893",
          "phases": "AS",
          "from": "R3-12-47-3_tn_733",
          "to": "R3-12-47-3_tm_733",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_734",
          "object_declaration": "triplex_line:7894",
          "phases": "CS",
          "from": "R3-12-47-3_tn_734",
          "to": "R3-12-47-3_tm_734",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_735",
          "object_declaration": "triplex_line:7895",
          "phases": "AS",
          "from": "R3-12-47-3_tn_735",
          "to": "R3-12-47-3_tm_735",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_736",
          "object_declaration": "triplex_line:7896",
          "phases": "CS",
          "from": "R3-12-47-3_tn_736",
          "to": "R3-12-47-3_tm_736",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_737",
          "object_declaration": "triplex_line:7897",
          "phases": "AS",
          "from": "R3-12-47-3_tn_737",
          "to": "R3-12-47-3_tm_737",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_738",
          "object_declaration": "triplex_line:7898",
          "phases": "CS",
          "from": "R3-12-47-3_tn_738",
          "to": "R3-12-47-3_tm_738",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_739",
          "object_declaration": "triplex_line:7899",
          "phases": "AS",
          "from": "R3-12-47-3_tn_739",
          "to": "R3-12-47-3_tm_739",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_740",
          "object_declaration": "triplex_line:7900",
          "phases": "CS",
          "from": "R3-12-47-3_tn_740",
          "to": "R3-12-47-3_tm_740",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_741",
          "object_declaration": "triplex_line:7901",
          "phases": "AS",
          "from": "R3-12-47-3_tn_741",
          "to": "R3-12-47-3_tm_741",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_742",
          "object_declaration": "triplex_line:7902",
          "phases": "CS",
          "from": "R3-12-47-3_tn_742",
          "to": "R3-12-47-3_tm_742",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_743",
          "object_declaration": "triplex_line:7903",
          "phases": "AS",
          "from": "R3-12-47-3_tn_743",
          "to": "R3-12-47-3_tm_743",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_744",
          "object_declaration": "triplex_line:7904",
          "phases": "CS",
          "from": "R3-12-47-3_tn_744",
          "to": "R3-12-47-3_tm_744",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_745",
          "object_declaration": "triplex_line:7905",
          "phases": "AS",
          "from": "R3-12-47-3_tn_745",
          "to": "R3-12-47-3_tm_745",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_746",
          "object_declaration": "triplex_line:7906",
          "phases": "CS",
          "from": "R3-12-47-3_tn_746",
          "to": "R3-12-47-3_tm_746",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_747",
          "object_declaration": "triplex_line:7907",
          "phases": "AS",
          "from": "R3-12-47-3_tn_747",
          "to": "R3-12-47-3_tm_747",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_748",
          "object_declaration": "triplex_line:7908",
          "phases": "CS",
          "from": "R3-12-47-3_tn_748",
          "to": "R3-12-47-3_tm_748",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_749",
          "object_declaration": "triplex_line:7909",
          "phases": "AS",
          "from": "R3-12-47-3_tn_749",
          "to": "R3-12-47-3_tm_749",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_750",
          "object_declaration": "triplex_line:7910",
          "phases": "BS",
          "from": "R3-12-47-3_tn_750",
          "to": "R3-12-47-3_tm_750",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_751",
          "object_declaration": "triplex_line:7911",
          "phases": "CS",
          "from": "R3-12-47-3_tn_751",
          "to": "R3-12-47-3_tm_751",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_752",
          "object_declaration": "triplex_line:7912",
          "phases": "AS",
          "from": "R3-12-47-3_tn_752",
          "to": "R3-12-47-3_tm_752",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_753",
          "object_declaration": "triplex_line:7913",
          "phases": "CS",
          "from": "R3-12-47-3_tn_753",
          "to": "R3-12-47-3_tm_753",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_754",
          "object_declaration": "triplex_line:7914",
          "phases": "AS",
          "from": "R3-12-47-3_tn_754",
          "to": "R3-12-47-3_tm_754",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_755",
          "object_declaration": "triplex_line:7915",
          "phases": "CS",
          "from": "R3-12-47-3_tn_755",
          "to": "R3-12-47-3_tm_755",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_756",
          "object_declaration": "triplex_line:7916",
          "phases": "AS",
          "from": "R3-12-47-3_tn_756",
          "to": "R3-12-47-3_tm_756",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_757",
          "object_declaration": "triplex_line:7917",
          "phases": "CS",
          "from": "R3-12-47-3_tn_757",
          "to": "R3-12-47-3_tm_757",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_758",
          "object_declaration": "triplex_line:7918",
          "phases": "AS",
          "from": "R3-12-47-3_tn_758",
          "to": "R3-12-47-3_tm_758",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_759",
          "object_declaration": "triplex_line:7919",
          "phases": "CS",
          "from": "R3-12-47-3_tn_759",
          "to": "R3-12-47-3_tm_759",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_760",
          "object_declaration": "triplex_line:7920",
          "phases": "AS",
          "from": "R3-12-47-3_tn_760",
          "to": "R3-12-47-3_tm_760",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_761",
          "object_declaration": "triplex_line:7921",
          "phases": "CS",
          "from": "R3-12-47-3_tn_761",
          "to": "R3-12-47-3_tm_761",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_762",
          "object_declaration": "triplex_line:7922",
          "phases": "AS",
          "from": "R3-12-47-3_tn_762",
          "to": "R3-12-47-3_tm_762",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_763",
          "object_declaration": "triplex_line:7923",
          "phases": "BS",
          "from": "R3-12-47-3_tn_763",
          "to": "R3-12-47-3_tm_763",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_764",
          "object_declaration": "triplex_line:7924",
          "phases": "CS",
          "from": "R3-12-47-3_tn_764",
          "to": "R3-12-47-3_tm_764",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_765",
          "object_declaration": "triplex_line:7925",
          "phases": "AS",
          "from": "R3-12-47-3_tn_765",
          "to": "R3-12-47-3_tm_765",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_766",
          "object_declaration": "triplex_line:7926",
          "phases": "BS",
          "from": "R3-12-47-3_tn_766",
          "to": "R3-12-47-3_tm_766",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_767",
          "object_declaration": "triplex_line:7927",
          "phases": "CS",
          "from": "R3-12-47-3_tn_767",
          "to": "R3-12-47-3_tm_767",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_768",
          "object_declaration": "triplex_line:7928",
          "phases": "AS",
          "from": "R3-12-47-3_tn_768",
          "to": "R3-12-47-3_tm_768",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_769",
          "object_declaration": "triplex_line:7929",
          "phases": "BS",
          "from": "R3-12-47-3_tn_769",
          "to": "R3-12-47-3_tm_769",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_770",
          "object_declaration": "triplex_line:7930",
          "phases": "AS",
          "from": "R3-12-47-3_tn_770",
          "to": "R3-12-47-3_tm_770",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_771",
          "object_declaration": "triplex_line:7931",
          "phases": "CS",
          "from": "R3-12-47-3_tn_771",
          "to": "R3-12-47-3_tm_771",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_772",
          "object_declaration": "triplex_line:7932",
          "phases": "AS",
          "from": "R3-12-47-3_tn_772",
          "to": "R3-12-47-3_tm_772",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_773",
          "object_declaration": "triplex_line:7933",
          "phases": "BS",
          "from": "R3-12-47-3_tn_773",
          "to": "R3-12-47-3_tm_773",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_774",
          "object_declaration": "triplex_line:7934",
          "phases": "AS",
          "from": "R3-12-47-3_tn_774",
          "to": "R3-12-47-3_tm_774",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_775",
          "object_declaration": "triplex_line:7935",
          "phases": "BS",
          "from": "R3-12-47-3_tn_775",
          "to": "R3-12-47-3_tm_775",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_776",
          "object_declaration": "triplex_line:7936",
          "phases": "AS",
          "from": "R3-12-47-3_tn_776",
          "to": "R3-12-47-3_tm_776",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_777",
          "object_declaration": "triplex_line:7937",
          "phases": "BS",
          "from": "R3-12-47-3_tn_777",
          "to": "R3-12-47-3_tm_777",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_778",
          "object_declaration": "triplex_line:7938",
          "phases": "AS",
          "from": "R3-12-47-3_tn_778",
          "to": "R3-12-47-3_tm_778",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_779",
          "object_declaration": "triplex_line:7939",
          "phases": "BS",
          "from": "R3-12-47-3_tn_779",
          "to": "R3-12-47-3_tm_779",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_780",
          "object_declaration": "triplex_line:7940",
          "phases": "AS",
          "from": "R3-12-47-3_tn_780",
          "to": "R3-12-47-3_tm_780",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_781",
          "object_declaration": "triplex_line:7941",
          "phases": "BS",
          "from": "R3-12-47-3_tn_781",
          "to": "R3-12-47-3_tm_781",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_782",
          "object_declaration": "triplex_line:7942",
          "phases": "CS",
          "from": "R3-12-47-3_tn_782",
          "to": "R3-12-47-3_tm_782",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_783",
          "object_declaration": "triplex_line:7943",
          "phases": "AS",
          "from": "R3-12-47-3_tn_783",
          "to": "R3-12-47-3_tm_783",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_784",
          "object_declaration": "triplex_line:7944",
          "phases": "BS",
          "from": "R3-12-47-3_tn_784",
          "to": "R3-12-47-3_tm_784",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_785",
          "object_declaration": "triplex_line:7945",
          "phases": "CS",
          "from": "R3-12-47-3_tn_785",
          "to": "R3-12-47-3_tm_785",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_786",
          "object_declaration": "triplex_line:7946",
          "phases": "AS",
          "from": "R3-12-47-3_tn_786",
          "to": "R3-12-47-3_tm_786",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_787",
          "object_declaration": "triplex_line:7947",
          "phases": "BS",
          "from": "R3-12-47-3_tn_787",
          "to": "R3-12-47-3_tm_787",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_788",
          "object_declaration": "triplex_line:7948",
          "phases": "CS",
          "from": "R3-12-47-3_tn_788",
          "to": "R3-12-47-3_tm_788",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_789",
          "object_declaration": "triplex_line:7949",
          "phases": "AS",
          "from": "R3-12-47-3_tn_789",
          "to": "R3-12-47-3_tm_789",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_790",
          "object_declaration": "triplex_line:7950",
          "phases": "BS",
          "from": "R3-12-47-3_tn_790",
          "to": "R3-12-47-3_tm_790",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_791",
          "object_declaration": "triplex_line:7951",
          "phases": "AS",
          "from": "R3-12-47-3_tn_791",
          "to": "R3-12-47-3_tm_791",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_792",
          "object_declaration": "triplex_line:7952",
          "phases": "BS",
          "from": "R3-12-47-3_tn_792",
          "to": "R3-12-47-3_tm_792",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_793",
          "object_declaration": "triplex_line:7953",
          "phases": "AS",
          "from": "R3-12-47-3_tn_793",
          "to": "R3-12-47-3_tm_793",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_794",
          "object_declaration": "triplex_line:7954",
          "phases": "BS",
          "from": "R3-12-47-3_tn_794",
          "to": "R3-12-47-3_tm_794",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_795",
          "object_declaration": "triplex_line:7955",
          "phases": "AS",
          "from": "R3-12-47-3_tn_795",
          "to": "R3-12-47-3_tm_795",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_796",
          "object_declaration": "triplex_line:7956",
          "phases": "BS",
          "from": "R3-12-47-3_tn_796",
          "to": "R3-12-47-3_tm_796",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_797",
          "object_declaration": "triplex_line:7957",
          "phases": "CS",
          "from": "R3-12-47-3_tn_797",
          "to": "R3-12-47-3_tm_797",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_798",
          "object_declaration": "triplex_line:7958",
          "phases": "BS",
          "from": "R3-12-47-3_tn_798",
          "to": "R3-12-47-3_tm_798",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_799",
          "object_declaration": "triplex_line:7959",
          "phases": "CS",
          "from": "R3-12-47-3_tn_799",
          "to": "R3-12-47-3_tm_799",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_800",
          "object_declaration": "triplex_line:7960",
          "phases": "AS",
          "from": "R3-12-47-3_tn_800",
          "to": "R3-12-47-3_tm_800",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_801",
          "object_declaration": "triplex_line:7961",
          "phases": "BS",
          "from": "R3-12-47-3_tn_801",
          "to": "R3-12-47-3_tm_801",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_802",
          "object_declaration": "triplex_line:7962",
          "phases": "CS",
          "from": "R3-12-47-3_tn_802",
          "to": "R3-12-47-3_tm_802",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_803",
          "object_declaration": "triplex_line:7963",
          "phases": "AS",
          "from": "R3-12-47-3_tn_803",
          "to": "R3-12-47-3_tm_803",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_804",
          "object_declaration": "triplex_line:7964",
          "phases": "BS",
          "from": "R3-12-47-3_tn_804",
          "to": "R3-12-47-3_tm_804",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_805",
          "object_declaration": "triplex_line:7965",
          "phases": "CS",
          "from": "R3-12-47-3_tn_805",
          "to": "R3-12-47-3_tm_805",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_806",
          "object_declaration": "triplex_line:7966",
          "phases": "AS",
          "from": "R3-12-47-3_tn_806",
          "to": "R3-12-47-3_tm_806",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_807",
          "object_declaration": "triplex_line:7967",
          "phases": "BS",
          "from": "R3-12-47-3_tn_807",
          "to": "R3-12-47-3_tm_807",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_808",
          "object_declaration": "triplex_line:7968",
          "phases": "CS",
          "from": "R3-12-47-3_tn_808",
          "to": "R3-12-47-3_tm_808",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_809",
          "object_declaration": "triplex_line:7969",
          "phases": "AS",
          "from": "R3-12-47-3_tn_809",
          "to": "R3-12-47-3_tm_809",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_810",
          "object_declaration": "triplex_line:7970",
          "phases": "BS",
          "from": "R3-12-47-3_tn_810",
          "to": "R3-12-47-3_tm_810",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_811",
          "object_declaration": "triplex_line:7971",
          "phases": "CS",
          "from": "R3-12-47-3_tn_811",
          "to": "R3-12-47-3_tm_811",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_812",
          "object_declaration": "triplex_line:7972",
          "phases": "BS",
          "from": "R3-12-47-3_tn_812",
          "to": "R3-12-47-3_tm_812",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_813",
          "object_declaration": "triplex_line:7973",
          "phases": "BS",
          "from": "R3-12-47-3_tn_813",
          "to": "R3-12-47-3_tm_813",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_814",
          "object_declaration": "triplex_line:7974",
          "phases": "AS",
          "from": "R3-12-47-3_tn_814",
          "to": "R3-12-47-3_tm_814",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_815",
          "object_declaration": "triplex_line:7975",
          "phases": "BS",
          "from": "R3-12-47-3_tn_815",
          "to": "R3-12-47-3_tm_815",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_816",
          "object_declaration": "triplex_line:7976",
          "phases": "CS",
          "from": "R3-12-47-3_tn_816",
          "to": "R3-12-47-3_tm_816",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_817",
          "object_declaration": "triplex_line:7977",
          "phases": "AS",
          "from": "R3-12-47-3_tn_817",
          "to": "R3-12-47-3_tm_817",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_818",
          "object_declaration": "triplex_line:7978",
          "phases": "BS",
          "from": "R3-12-47-3_tn_818",
          "to": "R3-12-47-3_tm_818",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_819",
          "object_declaration": "triplex_line:7979",
          "phases": "AS",
          "from": "R3-12-47-3_tn_819",
          "to": "R3-12-47-3_tm_819",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_820",
          "object_declaration": "triplex_line:7980",
          "phases": "BS",
          "from": "R3-12-47-3_tn_820",
          "to": "R3-12-47-3_tm_820",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_821",
          "object_declaration": "triplex_line:7981",
          "phases": "CS",
          "from": "R3-12-47-3_tn_821",
          "to": "R3-12-47-3_tm_821",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_822",
          "object_declaration": "triplex_line:7982",
          "phases": "BS",
          "from": "R3-12-47-3_tn_822",
          "to": "R3-12-47-3_tm_822",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_823",
          "object_declaration": "triplex_line:7983",
          "phases": "CS",
          "from": "R3-12-47-3_tn_823",
          "to": "R3-12-47-3_tm_823",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_824",
          "object_declaration": "triplex_line:7984",
          "phases": "AS",
          "from": "R3-12-47-3_tn_824",
          "to": "R3-12-47-3_tm_824",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_825",
          "object_declaration": "triplex_line:7985",
          "phases": "BS",
          "from": "R3-12-47-3_tn_825",
          "to": "R3-12-47-3_tm_825",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_826",
          "object_declaration": "triplex_line:7986",
          "phases": "CS",
          "from": "R3-12-47-3_tn_826",
          "to": "R3-12-47-3_tm_826",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_827",
          "object_declaration": "triplex_line:7987",
          "phases": "AS",
          "from": "R3-12-47-3_tn_827",
          "to": "R3-12-47-3_tm_827",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_828",
          "object_declaration": "triplex_line:7988",
          "phases": "BS",
          "from": "R3-12-47-3_tn_828",
          "to": "R3-12-47-3_tm_828",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_829",
          "object_declaration": "triplex_line:7989",
          "phases": "CS",
          "from": "R3-12-47-3_tn_829",
          "to": "R3-12-47-3_tm_829",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_830",
          "object_declaration": "triplex_line:7990",
          "phases": "AS",
          "from": "R3-12-47-3_tn_830",
          "to": "R3-12-47-3_tm_830",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_831",
          "object_declaration": "triplex_line:7991",
          "phases": "BS",
          "from": "R3-12-47-3_tn_831",
          "to": "R3-12-47-3_tm_831",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_832",
          "object_declaration": "triplex_line:7992",
          "phases": "CS",
          "from": "R3-12-47-3_tn_832",
          "to": "R3-12-47-3_tm_832",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_833",
          "object_declaration": "triplex_line:7993",
          "phases": "AS",
          "from": "R3-12-47-3_tn_833",
          "to": "R3-12-47-3_tm_833",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_834",
          "object_declaration": "triplex_line:7994",
          "phases": "BS",
          "from": "R3-12-47-3_tn_834",
          "to": "R3-12-47-3_tm_834",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_835",
          "object_declaration": "triplex_line:7995",
          "phases": "CS",
          "from": "R3-12-47-3_tn_835",
          "to": "R3-12-47-3_tm_835",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_836",
          "object_declaration": "triplex_line:7996",
          "phases": "AS",
          "from": "R3-12-47-3_tn_836",
          "to": "R3-12-47-3_tm_836",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_837",
          "object_declaration": "triplex_line:7997",
          "phases": "BS",
          "from": "R3-12-47-3_tn_837",
          "to": "R3-12-47-3_tm_837",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_838",
          "object_declaration": "triplex_line:7998",
          "phases": "CS",
          "from": "R3-12-47-3_tn_838",
          "to": "R3-12-47-3_tm_838",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_839",
          "object_declaration": "triplex_line:7999",
          "phases": "BS",
          "from": "R3-12-47-3_tn_839",
          "to": "R3-12-47-3_tm_839",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_840",
          "object_declaration": "triplex_line:8000",
          "phases": "CS",
          "from": "R3-12-47-3_tn_840",
          "to": "R3-12-47-3_tm_840",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_841",
          "object_declaration": "triplex_line:8001",
          "phases": "BS",
          "from": "R3-12-47-3_tn_841",
          "to": "R3-12-47-3_tm_841",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_842",
          "object_declaration": "triplex_line:8002",
          "phases": "CS",
          "from": "R3-12-47-3_tn_842",
          "to": "R3-12-47-3_tm_842",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_843",
          "object_declaration": "triplex_line:8003",
          "phases": "BS",
          "from": "R3-12-47-3_tn_843",
          "to": "R3-12-47-3_tm_843",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_844",
          "object_declaration": "triplex_line:8004",
          "phases": "CS",
          "from": "R3-12-47-3_tn_844",
          "to": "R3-12-47-3_tm_844",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_845",
          "object_declaration": "triplex_line:8005",
          "phases": "BS",
          "from": "R3-12-47-3_tn_845",
          "to": "R3-12-47-3_tm_845",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_846",
          "object_declaration": "triplex_line:8006",
          "phases": "CS",
          "from": "R3-12-47-3_tn_846",
          "to": "R3-12-47-3_tm_846",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_847",
          "object_declaration": "triplex_line:8007",
          "phases": "BS",
          "from": "R3-12-47-3_tn_847",
          "to": "R3-12-47-3_tm_847",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_848",
          "object_declaration": "triplex_line:8008",
          "phases": "CS",
          "from": "R3-12-47-3_tn_848",
          "to": "R3-12-47-3_tm_848",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_849",
          "object_declaration": "triplex_line:8009",
          "phases": "BS",
          "from": "R3-12-47-3_tn_849",
          "to": "R3-12-47-3_tm_849",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_850",
          "object_declaration": "triplex_line:8010",
          "phases": "CS",
          "from": "R3-12-47-3_tn_850",
          "to": "R3-12-47-3_tm_850",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_851",
          "object_declaration": "triplex_line:8011",
          "phases": "BS",
          "from": "R3-12-47-3_tn_851",
          "to": "R3-12-47-3_tm_851",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_852",
          "object_declaration": "triplex_line:8012",
          "phases": "CS",
          "from": "R3-12-47-3_tn_852",
          "to": "R3-12-47-3_tm_852",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_853",
          "object_declaration": "triplex_line:8013",
          "phases": "BS",
          "from": "R3-12-47-3_tn_853",
          "to": "R3-12-47-3_tm_853",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_854",
          "object_declaration": "triplex_line:8014",
          "phases": "CS",
          "from": "R3-12-47-3_tn_854",
          "to": "R3-12-47-3_tm_854",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_855",
          "object_declaration": "triplex_line:8015",
          "phases": "BS",
          "from": "R3-12-47-3_tn_855",
          "to": "R3-12-47-3_tm_855",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_856",
          "object_declaration": "triplex_line:8016",
          "phases": "CS",
          "from": "R3-12-47-3_tn_856",
          "to": "R3-12-47-3_tm_856",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_857",
          "object_declaration": "triplex_line:8017",
          "phases": "BS",
          "from": "R3-12-47-3_tn_857",
          "to": "R3-12-47-3_tm_857",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_858",
          "object_declaration": "triplex_line:8018",
          "phases": "CS",
          "from": "R3-12-47-3_tn_858",
          "to": "R3-12-47-3_tm_858",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_859",
          "object_declaration": "triplex_line:8019",
          "phases": "AS",
          "from": "R3-12-47-3_tn_859",
          "to": "R3-12-47-3_tm_859",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_860",
          "object_declaration": "triplex_line:8020",
          "phases": "CS",
          "from": "R3-12-47-3_tn_860",
          "to": "R3-12-47-3_tm_860",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_861",
          "object_declaration": "triplex_line:8021",
          "phases": "AS",
          "from": "R3-12-47-3_tn_861",
          "to": "R3-12-47-3_tm_861",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_862",
          "object_declaration": "triplex_line:8022",
          "phases": "CS",
          "from": "R3-12-47-3_tn_862",
          "to": "R3-12-47-3_tm_862",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_863",
          "object_declaration": "triplex_line:8023",
          "phases": "AS",
          "from": "R3-12-47-3_tn_863",
          "to": "R3-12-47-3_tm_863",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_864",
          "object_declaration": "triplex_line:8024",
          "phases": "CS",
          "from": "R3-12-47-3_tn_864",
          "to": "R3-12-47-3_tm_864",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_865",
          "object_declaration": "triplex_line:8025",
          "phases": "AS",
          "from": "R3-12-47-3_tn_865",
          "to": "R3-12-47-3_tm_865",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_866",
          "object_declaration": "triplex_line:8026",
          "phases": "CS",
          "from": "R3-12-47-3_tn_866",
          "to": "R3-12-47-3_tm_866",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_867",
          "object_declaration": "triplex_line:8027",
          "phases": "AS",
          "from": "R3-12-47-3_tn_867",
          "to": "R3-12-47-3_tm_867",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_868",
          "object_declaration": "triplex_line:8028",
          "phases": "CS",
          "from": "R3-12-47-3_tn_868",
          "to": "R3-12-47-3_tm_868",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_869",
          "object_declaration": "triplex_line:8029",
          "phases": "AS",
          "from": "R3-12-47-3_tn_869",
          "to": "R3-12-47-3_tm_869",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_870",
          "object_declaration": "triplex_line:8030",
          "phases": "CS",
          "from": "R3-12-47-3_tn_870",
          "to": "R3-12-47-3_tm_870",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_871",
          "object_declaration": "triplex_line:8031",
          "phases": "AS",
          "from": "R3-12-47-3_tn_871",
          "to": "R3-12-47-3_tm_871",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_872",
          "object_declaration": "triplex_line:8032",
          "phases": "CS",
          "from": "R3-12-47-3_tn_872",
          "to": "R3-12-47-3_tm_872",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_873",
          "object_declaration": "triplex_line:8033",
          "phases": "AS",
          "from": "R3-12-47-3_tn_873",
          "to": "R3-12-47-3_tm_873",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_874",
          "object_declaration": "triplex_line:8034",
          "phases": "CS",
          "from": "R3-12-47-3_tn_874",
          "to": "R3-12-47-3_tm_874",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_875",
          "object_declaration": "triplex_line:8035",
          "phases": "AS",
          "from": "R3-12-47-3_tn_875",
          "to": "R3-12-47-3_tm_875",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_876",
          "object_declaration": "triplex_line:8036",
          "phases": "CS",
          "from": "R3-12-47-3_tn_876",
          "to": "R3-12-47-3_tm_876",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_877",
          "object_declaration": "triplex_line:8037",
          "phases": "AS",
          "from": "R3-12-47-3_tn_877",
          "to": "R3-12-47-3_tm_877",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_878",
          "object_declaration": "triplex_line:8038",
          "phases": "CS",
          "from": "R3-12-47-3_tn_878",
          "to": "R3-12-47-3_tm_878",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_879",
          "object_declaration": "triplex_line:8039",
          "phases": "AS",
          "from": "R3-12-47-3_tn_879",
          "to": "R3-12-47-3_tm_879",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_880",
          "object_declaration": "triplex_line:8040",
          "phases": "BS",
          "from": "R3-12-47-3_tn_880",
          "to": "R3-12-47-3_tm_880",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_881",
          "object_declaration": "triplex_line:8041",
          "phases": "AS",
          "from": "R3-12-47-3_tn_881",
          "to": "R3-12-47-3_tm_881",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_882",
          "object_declaration": "triplex_line:8042",
          "phases": "BS",
          "from": "R3-12-47-3_tn_882",
          "to": "R3-12-47-3_tm_882",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_883",
          "object_declaration": "triplex_line:8043",
          "phases": "CS",
          "from": "R3-12-47-3_tn_883",
          "to": "R3-12-47-3_tm_883",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_884",
          "object_declaration": "triplex_line:8044",
          "phases": "BS",
          "from": "R3-12-47-3_tn_884",
          "to": "R3-12-47-3_tm_884",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_885",
          "object_declaration": "triplex_line:8045",
          "phases": "CS",
          "from": "R3-12-47-3_tn_885",
          "to": "R3-12-47-3_tm_885",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_886",
          "object_declaration": "triplex_line:8046",
          "phases": "AS",
          "from": "R3-12-47-3_tn_886",
          "to": "R3-12-47-3_tm_886",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_887",
          "object_declaration": "triplex_line:8047",
          "phases": "BS",
          "from": "R3-12-47-3_tn_887",
          "to": "R3-12-47-3_tm_887",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_888",
          "object_declaration": "triplex_line:8048",
          "phases": "CS",
          "from": "R3-12-47-3_tn_888",
          "to": "R3-12-47-3_tm_888",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_889",
          "object_declaration": "triplex_line:8049",
          "phases": "AS",
          "from": "R3-12-47-3_tn_889",
          "to": "R3-12-47-3_tm_889",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_890",
          "object_declaration": "triplex_line:8050",
          "phases": "BS",
          "from": "R3-12-47-3_tn_890",
          "to": "R3-12-47-3_tm_890",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_891",
          "object_declaration": "triplex_line:8051",
          "phases": "AS",
          "from": "R3-12-47-3_tn_891",
          "to": "R3-12-47-3_tm_891",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_892",
          "object_declaration": "triplex_line:8052",
          "phases": "BS",
          "from": "R3-12-47-3_tn_892",
          "to": "R3-12-47-3_tm_892",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_893",
          "object_declaration": "triplex_line:8053",
          "phases": "AS",
          "from": "R3-12-47-3_tn_893",
          "to": "R3-12-47-3_tm_893",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_894",
          "object_declaration": "triplex_line:8054",
          "phases": "CS",
          "from": "R3-12-47-3_tn_894",
          "to": "R3-12-47-3_tm_894",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_895",
          "object_declaration": "triplex_line:8055",
          "phases": "AS",
          "from": "R3-12-47-3_tn_895",
          "to": "R3-12-47-3_tm_895",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_896",
          "object_declaration": "triplex_line:8056",
          "phases": "CS",
          "from": "R3-12-47-3_tn_896",
          "to": "R3-12-47-3_tm_896",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_897",
          "object_declaration": "triplex_line:8057",
          "phases": "AS",
          "from": "R3-12-47-3_tn_897",
          "to": "R3-12-47-3_tm_897",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_898",
          "object_declaration": "triplex_line:8058",
          "phases": "CS",
          "from": "R3-12-47-3_tn_898",
          "to": "R3-12-47-3_tm_898",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_899",
          "object_declaration": "triplex_line:8059",
          "phases": "AS",
          "from": "R3-12-47-3_tn_899",
          "to": "R3-12-47-3_tm_899",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_900",
          "object_declaration": "triplex_line:8060",
          "phases": "BS",
          "from": "R3-12-47-3_tn_900",
          "to": "R3-12-47-3_tm_900",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_901",
          "object_declaration": "triplex_line:8061",
          "phases": "CS",
          "from": "R3-12-47-3_tn_901",
          "to": "R3-12-47-3_tm_901",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_902",
          "object_declaration": "triplex_line:8062",
          "phases": "AS",
          "from": "R3-12-47-3_tn_902",
          "to": "R3-12-47-3_tm_902",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_903",
          "object_declaration": "triplex_line:8063",
          "phases": "BS",
          "from": "R3-12-47-3_tn_903",
          "to": "R3-12-47-3_tm_903",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_904",
          "object_declaration": "triplex_line:8064",
          "phases": "CS",
          "from": "R3-12-47-3_tn_904",
          "to": "R3-12-47-3_tm_904",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_905",
          "object_declaration": "triplex_line:8065",
          "phases": "AS",
          "from": "R3-12-47-3_tn_905",
          "to": "R3-12-47-3_tm_905",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_906",
          "object_declaration": "triplex_line:8066",
          "phases": "CS",
          "from": "R3-12-47-3_tn_906",
          "to": "R3-12-47-3_tm_906",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_907",
          "object_declaration": "triplex_line:8067",
          "phases": "AS",
          "from": "R3-12-47-3_tn_907",
          "to": "R3-12-47-3_tm_907",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_908",
          "object_declaration": "triplex_line:8068",
          "phases": "CS",
          "from": "R3-12-47-3_tn_908",
          "to": "R3-12-47-3_tm_908",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_909",
          "object_declaration": "triplex_line:8069",
          "phases": "AS",
          "from": "R3-12-47-3_tn_909",
          "to": "R3-12-47-3_tm_909",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_910",
          "object_declaration": "triplex_line:8070",
          "phases": "CS",
          "from": "R3-12-47-3_tn_910",
          "to": "R3-12-47-3_tm_910",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_911",
          "object_declaration": "triplex_line:8071",
          "phases": "AS",
          "from": "R3-12-47-3_tn_911",
          "to": "R3-12-47-3_tm_911",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_912",
          "object_declaration": "triplex_line:8072",
          "phases": "CS",
          "from": "R3-12-47-3_tn_912",
          "to": "R3-12-47-3_tm_912",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_913",
          "object_declaration": "triplex_line:8073",
          "phases": "AS",
          "from": "R3-12-47-3_tn_913",
          "to": "R3-12-47-3_tm_913",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_914",
          "object_declaration": "triplex_line:8074",
          "phases": "CS",
          "from": "R3-12-47-3_tn_914",
          "to": "R3-12-47-3_tm_914",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_915",
          "object_declaration": "triplex_line:8075",
          "phases": "BS",
          "from": "R3-12-47-3_tn_915",
          "to": "R3-12-47-3_tm_915",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_916",
          "object_declaration": "triplex_line:8076",
          "phases": "CS",
          "from": "R3-12-47-3_tn_916",
          "to": "R3-12-47-3_tm_916",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_917",
          "object_declaration": "triplex_line:8077",
          "phases": "AS",
          "from": "R3-12-47-3_tn_917",
          "to": "R3-12-47-3_tm_917",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_918",
          "object_declaration": "triplex_line:8078",
          "phases": "BS",
          "from": "R3-12-47-3_tn_918",
          "to": "R3-12-47-3_tm_918",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_919",
          "object_declaration": "triplex_line:8079",
          "phases": "BS",
          "from": "R3-12-47-3_tn_919",
          "to": "R3-12-47-3_tm_919",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_920",
          "object_declaration": "triplex_line:8080",
          "phases": "AS",
          "from": "R3-12-47-3_tn_920",
          "to": "R3-12-47-3_tm_920",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_921",
          "object_declaration": "triplex_line:8081",
          "phases": "AS",
          "from": "R3-12-47-3_tn_921",
          "to": "R3-12-47-3_tm_921",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_922",
          "object_declaration": "triplex_line:8082",
          "phases": "AS",
          "from": "R3-12-47-3_tn_922",
          "to": "R3-12-47-3_tm_922",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_923",
          "object_declaration": "triplex_line:8083",
          "phases": "CS",
          "from": "R3-12-47-3_tn_923",
          "to": "R3-12-47-3_tm_923",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_924",
          "object_declaration": "triplex_line:8084",
          "phases": "AS",
          "from": "R3-12-47-3_tn_924",
          "to": "R3-12-47-3_tm_924",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_925",
          "object_declaration": "triplex_line:8085",
          "phases": "CS",
          "from": "R3-12-47-3_tn_925",
          "to": "R3-12-47-3_tm_925",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_926",
          "object_declaration": "triplex_line:8086",
          "phases": "AS",
          "from": "R3-12-47-3_tn_926",
          "to": "R3-12-47-3_tm_926",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_927",
          "object_declaration": "triplex_line:8087",
          "phases": "CS",
          "from": "R3-12-47-3_tn_927",
          "to": "R3-12-47-3_tm_927",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_928",
          "object_declaration": "triplex_line:8088",
          "phases": "AS",
          "from": "R3-12-47-3_tn_928",
          "to": "R3-12-47-3_tm_928",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_929",
          "object_declaration": "triplex_line:8089",
          "phases": "CS",
          "from": "R3-12-47-3_tn_929",
          "to": "R3-12-47-3_tm_929",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_930",
          "object_declaration": "triplex_line:8090",
          "phases": "AS",
          "from": "R3-12-47-3_tn_930",
          "to": "R3-12-47-3_tm_930",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_931",
          "object_declaration": "triplex_line:8091",
          "phases": "CS",
          "from": "R3-12-47-3_tn_931",
          "to": "R3-12-47-3_tm_931",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_932",
          "object_declaration": "triplex_line:8092",
          "phases": "AS",
          "from": "R3-12-47-3_tn_932",
          "to": "R3-12-47-3_tm_932",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_933",
          "object_declaration": "triplex_line:8093",
          "phases": "CS",
          "from": "R3-12-47-3_tn_933",
          "to": "R3-12-47-3_tm_933",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_934",
          "object_declaration": "triplex_line:8094",
          "phases": "AS",
          "from": "R3-12-47-3_tn_934",
          "to": "R3-12-47-3_tm_934",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_935",
          "object_declaration": "triplex_line:8095",
          "phases": "CS",
          "from": "R3-12-47-3_tn_935",
          "to": "R3-12-47-3_tm_935",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_936",
          "object_declaration": "triplex_line:8096",
          "phases": "AS",
          "from": "R3-12-47-3_tn_936",
          "to": "R3-12-47-3_tm_936",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_937",
          "object_declaration": "triplex_line:8097",
          "phases": "BS",
          "from": "R3-12-47-3_tn_937",
          "to": "R3-12-47-3_tm_937",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_938",
          "object_declaration": "triplex_line:8098",
          "phases": "CS",
          "from": "R3-12-47-3_tn_938",
          "to": "R3-12-47-3_tm_938",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_939",
          "object_declaration": "triplex_line:8099",
          "phases": "AS",
          "from": "R3-12-47-3_tn_939",
          "to": "R3-12-47-3_tm_939",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_940",
          "object_declaration": "triplex_line:8100",
          "phases": "CS",
          "from": "R3-12-47-3_tn_940",
          "to": "R3-12-47-3_tm_940",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_941",
          "object_declaration": "triplex_line:8101",
          "phases": "AS",
          "from": "R3-12-47-3_tn_941",
          "to": "R3-12-47-3_tm_941",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_942",
          "object_declaration": "triplex_line:8102",
          "phases": "CS",
          "from": "R3-12-47-3_tn_942",
          "to": "R3-12-47-3_tm_942",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_943",
          "object_declaration": "triplex_line:8103",
          "phases": "AS",
          "from": "R3-12-47-3_tn_943",
          "to": "R3-12-47-3_tm_943",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_944",
          "object_declaration": "triplex_line:8104",
          "phases": "CS",
          "from": "R3-12-47-3_tn_944",
          "to": "R3-12-47-3_tm_944",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_945",
          "object_declaration": "triplex_line:8105",
          "phases": "AS",
          "from": "R3-12-47-3_tn_945",
          "to": "R3-12-47-3_tm_945",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_946",
          "object_declaration": "triplex_line:8106",
          "phases": "CS",
          "from": "R3-12-47-3_tn_946",
          "to": "R3-12-47-3_tm_946",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_947",
          "object_declaration": "triplex_line:8107",
          "phases": "AS",
          "from": "R3-12-47-3_tn_947",
          "to": "R3-12-47-3_tm_947",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_948",
          "object_declaration": "triplex_line:8108",
          "phases": "CS",
          "from": "R3-12-47-3_tn_948",
          "to": "R3-12-47-3_tm_948",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_949",
          "object_declaration": "triplex_line:8109",
          "phases": "AS",
          "from": "R3-12-47-3_tn_949",
          "to": "R3-12-47-3_tm_949",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_950",
          "object_declaration": "triplex_line:8110",
          "phases": "CS",
          "from": "R3-12-47-3_tn_950",
          "to": "R3-12-47-3_tm_950",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_951",
          "object_declaration": "triplex_line:8111",
          "phases": "AS",
          "from": "R3-12-47-3_tn_951",
          "to": "R3-12-47-3_tm_951",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_952",
          "object_declaration": "triplex_line:8112",
          "phases": "CS",
          "from": "R3-12-47-3_tn_952",
          "to": "R3-12-47-3_tm_952",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_953",
          "object_declaration": "triplex_line:8113",
          "phases": "AS",
          "from": "R3-12-47-3_tn_953",
          "to": "R3-12-47-3_tm_953",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_954",
          "object_declaration": "triplex_line:8114",
          "phases": "BS",
          "from": "R3-12-47-3_tn_954",
          "to": "R3-12-47-3_tm_954",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_955",
          "object_declaration": "triplex_line:8115",
          "phases": "AS",
          "from": "R3-12-47-3_tn_955",
          "to": "R3-12-47-3_tm_955",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_956",
          "object_declaration": "triplex_line:8116",
          "phases": "BS",
          "from": "R3-12-47-3_tn_956",
          "to": "R3-12-47-3_tm_956",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_957",
          "object_declaration": "triplex_line:8117",
          "phases": "AS",
          "from": "R3-12-47-3_tn_957",
          "to": "R3-12-47-3_tm_957",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_958",
          "object_declaration": "triplex_line:8118",
          "phases": "BS",
          "from": "R3-12-47-3_tn_958",
          "to": "R3-12-47-3_tm_958",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_959",
          "object_declaration": "triplex_line:8119",
          "phases": "AS",
          "from": "R3-12-47-3_tn_959",
          "to": "R3-12-47-3_tm_959",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_960",
          "object_declaration": "triplex_line:8120",
          "phases": "BS",
          "from": "R3-12-47-3_tn_960",
          "to": "R3-12-47-3_tm_960",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_961",
          "object_declaration": "triplex_line:8121",
          "phases": "AS",
          "from": "R3-12-47-3_tn_961",
          "to": "R3-12-47-3_tm_961",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_962",
          "object_declaration": "triplex_line:8122",
          "phases": "BS",
          "from": "R3-12-47-3_tn_962",
          "to": "R3-12-47-3_tm_962",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_963",
          "object_declaration": "triplex_line:8123",
          "phases": "AS",
          "from": "R3-12-47-3_tn_963",
          "to": "R3-12-47-3_tm_963",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_964",
          "object_declaration": "triplex_line:8124",
          "phases": "BS",
          "from": "R3-12-47-3_tn_964",
          "to": "R3-12-47-3_tm_964",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_965",
          "object_declaration": "triplex_line:8125",
          "phases": "AS",
          "from": "R3-12-47-3_tn_965",
          "to": "R3-12-47-3_tm_965",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_966",
          "object_declaration": "triplex_line:8126",
          "phases": "BS",
          "from": "R3-12-47-3_tn_966",
          "to": "R3-12-47-3_tm_966",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_967",
          "object_declaration": "triplex_line:8127",
          "phases": "AS",
          "from": "R3-12-47-3_tn_967",
          "to": "R3-12-47-3_tm_967",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_968",
          "object_declaration": "triplex_line:8128",
          "phases": "BS",
          "from": "R3-12-47-3_tn_968",
          "to": "R3-12-47-3_tm_968",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_969",
          "object_declaration": "triplex_line:8129",
          "phases": "AS",
          "from": "R3-12-47-3_tn_969",
          "to": "R3-12-47-3_tm_969",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_970",
          "object_declaration": "triplex_line:8130",
          "phases": "BS",
          "from": "R3-12-47-3_tn_970",
          "to": "R3-12-47-3_tm_970",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_971",
          "object_declaration": "triplex_line:8131",
          "phases": "AS",
          "from": "R3-12-47-3_tn_971",
          "to": "R3-12-47-3_tm_971",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_972",
          "object_declaration": "triplex_line:8132",
          "phases": "BS",
          "from": "R3-12-47-3_tn_972",
          "to": "R3-12-47-3_tm_972",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_973",
          "object_declaration": "triplex_line:8133",
          "phases": "AS",
          "from": "R3-12-47-3_tn_973",
          "to": "R3-12-47-3_tm_973",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_974",
          "object_declaration": "triplex_line:8134",
          "phases": "BS",
          "from": "R3-12-47-3_tn_974",
          "to": "R3-12-47-3_tm_974",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_975",
          "object_declaration": "triplex_line:8135",
          "phases": "AS",
          "from": "R3-12-47-3_tn_975",
          "to": "R3-12-47-3_tm_975",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_976",
          "object_declaration": "triplex_line:8136",
          "phases": "BS",
          "from": "R3-12-47-3_tn_976",
          "to": "R3-12-47-3_tm_976",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_977",
          "object_declaration": "triplex_line:8137",
          "phases": "AS",
          "from": "R3-12-47-3_tn_977",
          "to": "R3-12-47-3_tm_977",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_978",
          "object_declaration": "triplex_line:8138",
          "phases": "BS",
          "from": "R3-12-47-3_tn_978",
          "to": "R3-12-47-3_tm_978",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_979",
          "object_declaration": "triplex_line:8139",
          "phases": "AS",
          "from": "R3-12-47-3_tn_979",
          "to": "R3-12-47-3_tm_979",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_980",
          "object_declaration": "triplex_line:8140",
          "phases": "BS",
          "from": "R3-12-47-3_tn_980",
          "to": "R3-12-47-3_tm_980",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_981",
          "object_declaration": "triplex_line:8141",
          "phases": "CS",
          "from": "R3-12-47-3_tn_981",
          "to": "R3-12-47-3_tm_981",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_982",
          "object_declaration": "triplex_line:8142",
          "phases": "CS",
          "from": "R3-12-47-3_tn_982",
          "to": "R3-12-47-3_tm_982",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_983",
          "object_declaration": "triplex_line:8143",
          "phases": "CS",
          "from": "R3-12-47-3_tn_983",
          "to": "R3-12-47-3_tm_983",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_984",
          "object_declaration": "triplex_line:8144",
          "phases": "AS",
          "from": "R3-12-47-3_tn_984",
          "to": "R3-12-47-3_tm_984",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_985",
          "object_declaration": "triplex_line:8145",
          "phases": "BS",
          "from": "R3-12-47-3_tn_985",
          "to": "R3-12-47-3_tm_985",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_986",
          "object_declaration": "triplex_line:8146",
          "phases": "CS",
          "from": "R3-12-47-3_tn_986",
          "to": "R3-12-47-3_tm_986",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_987",
          "object_declaration": "triplex_line:8147",
          "phases": "CS",
          "from": "R3-12-47-3_tn_987",
          "to": "R3-12-47-3_tm_987",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_988",
          "object_declaration": "triplex_line:8148",
          "phases": "CS",
          "from": "R3-12-47-3_tn_988",
          "to": "R3-12-47-3_tm_988",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_989",
          "object_declaration": "triplex_line:8149",
          "phases": "CS",
          "from": "R3-12-47-3_tn_989",
          "to": "R3-12-47-3_tm_989",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_990",
          "object_declaration": "triplex_line:8150",
          "phases": "CS",
          "from": "R3-12-47-3_tn_990",
          "to": "R3-12-47-3_tm_990",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_991",
          "object_declaration": "triplex_line:8151",
          "phases": "AS",
          "from": "R3-12-47-3_tn_991",
          "to": "R3-12-47-3_tm_991",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_992",
          "object_declaration": "triplex_line:8152",
          "phases": "BS",
          "from": "R3-12-47-3_tn_992",
          "to": "R3-12-47-3_tm_992",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_993",
          "object_declaration": "triplex_line:8153",
          "phases": "CS",
          "from": "R3-12-47-3_tn_993",
          "to": "R3-12-47-3_tm_993",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_994",
          "object_declaration": "triplex_line:8154",
          "phases": "CS",
          "from": "R3-12-47-3_tn_994",
          "to": "R3-12-47-3_tm_994",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_995",
          "object_declaration": "triplex_line:8155",
          "phases": "CS",
          "from": "R3-12-47-3_tn_995",
          "to": "R3-12-47-3_tm_995",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_996",
          "object_declaration": "triplex_line:8156",
          "phases": "CS",
          "from": "R3-12-47-3_tn_996",
          "to": "R3-12-47-3_tm_996",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_997",
          "object_declaration": "triplex_line:8157",
          "phases": "BS",
          "from": "R3-12-47-3_tn_997",
          "to": "R3-12-47-3_tm_997",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_998",
          "object_declaration": "triplex_line:8158",
          "phases": "BS",
          "from": "R3-12-47-3_tn_998",
          "to": "R3-12-47-3_tm_998",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_999",
          "object_declaration": "triplex_line:8159",
          "phases": "BS",
          "from": "R3-12-47-3_tn_999",
          "to": "R3-12-47-3_tm_999",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1000",
          "object_declaration": "triplex_line:8160",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1000",
          "to": "R3-12-47-3_tm_1000",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1001",
          "object_declaration": "triplex_line:8161",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1001",
          "to": "R3-12-47-3_tm_1001",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1002",
          "object_declaration": "triplex_line:8162",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1002",
          "to": "R3-12-47-3_tm_1002",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1003",
          "object_declaration": "triplex_line:8163",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1003",
          "to": "R3-12-47-3_tm_1003",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1004",
          "object_declaration": "triplex_line:8164",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1004",
          "to": "R3-12-47-3_tm_1004",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1005",
          "object_declaration": "triplex_line:8165",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1005",
          "to": "R3-12-47-3_tm_1005",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1006",
          "object_declaration": "triplex_line:8166",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1006",
          "to": "R3-12-47-3_tm_1006",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1007",
          "object_declaration": "triplex_line:8167",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1007",
          "to": "R3-12-47-3_tm_1007",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1008",
          "object_declaration": "triplex_line:8168",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1008",
          "to": "R3-12-47-3_tm_1008",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1009",
          "object_declaration": "triplex_line:8169",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1009",
          "to": "R3-12-47-3_tm_1009",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1010",
          "object_declaration": "triplex_line:8170",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1010",
          "to": "R3-12-47-3_tm_1010",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1011",
          "object_declaration": "triplex_line:8171",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1011",
          "to": "R3-12-47-3_tm_1011",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1012",
          "object_declaration": "triplex_line:8172",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1012",
          "to": "R3-12-47-3_tm_1012",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1013",
          "object_declaration": "triplex_line:8173",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1013",
          "to": "R3-12-47-3_tm_1013",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1014",
          "object_declaration": "triplex_line:8174",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1014",
          "to": "R3-12-47-3_tm_1014",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1015",
          "object_declaration": "triplex_line:8175",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1015",
          "to": "R3-12-47-3_tm_1015",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1016",
          "object_declaration": "triplex_line:8176",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1016",
          "to": "R3-12-47-3_tm_1016",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1017",
          "object_declaration": "triplex_line:8177",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1017",
          "to": "R3-12-47-3_tm_1017",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1018",
          "object_declaration": "triplex_line:8178",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1018",
          "to": "R3-12-47-3_tm_1018",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1019",
          "object_declaration": "triplex_line:8179",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1019",
          "to": "R3-12-47-3_tm_1019",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1020",
          "object_declaration": "triplex_line:8180",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1020",
          "to": "R3-12-47-3_tm_1020",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1021",
          "object_declaration": "triplex_line:8181",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1021",
          "to": "R3-12-47-3_tm_1021",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1022",
          "object_declaration": "triplex_line:8182",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1022",
          "to": "R3-12-47-3_tm_1022",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1023",
          "object_declaration": "triplex_line:8183",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1023",
          "to": "R3-12-47-3_tm_1023",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1024",
          "object_declaration": "triplex_line:8184",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1024",
          "to": "R3-12-47-3_tm_1024",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1025",
          "object_declaration": "triplex_line:8185",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1025",
          "to": "R3-12-47-3_tm_1025",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1026",
          "object_declaration": "triplex_line:8186",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1026",
          "to": "R3-12-47-3_tm_1026",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1027",
          "object_declaration": "triplex_line:8187",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1027",
          "to": "R3-12-47-3_tm_1027",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1028",
          "object_declaration": "triplex_line:8188",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1028",
          "to": "R3-12-47-3_tm_1028",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1029",
          "object_declaration": "triplex_line:8189",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1029",
          "to": "R3-12-47-3_tm_1029",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1030",
          "object_declaration": "triplex_line:8190",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1030",
          "to": "R3-12-47-3_tm_1030",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1031",
          "object_declaration": "triplex_line:8191",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1031",
          "to": "R3-12-47-3_tm_1031",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1032",
          "object_declaration": "triplex_line:8192",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1032",
          "to": "R3-12-47-3_tm_1032",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1033",
          "object_declaration": "triplex_line:8193",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1033",
          "to": "R3-12-47-3_tm_1033",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1034",
          "object_declaration": "triplex_line:8194",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1034",
          "to": "R3-12-47-3_tm_1034",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1035",
          "object_declaration": "triplex_line:8195",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1035",
          "to": "R3-12-47-3_tm_1035",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1036",
          "object_declaration": "triplex_line:8196",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1036",
          "to": "R3-12-47-3_tm_1036",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1037",
          "object_declaration": "triplex_line:8197",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1037",
          "to": "R3-12-47-3_tm_1037",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1038",
          "object_declaration": "triplex_line:8198",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1038",
          "to": "R3-12-47-3_tm_1038",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1039",
          "object_declaration": "triplex_line:8199",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1039",
          "to": "R3-12-47-3_tm_1039",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1040",
          "object_declaration": "triplex_line:8200",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1040",
          "to": "R3-12-47-3_tm_1040",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1041",
          "object_declaration": "triplex_line:8201",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1041",
          "to": "R3-12-47-3_tm_1041",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1042",
          "object_declaration": "triplex_line:8202",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1042",
          "to": "R3-12-47-3_tm_1042",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1043",
          "object_declaration": "triplex_line:8203",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1043",
          "to": "R3-12-47-3_tm_1043",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1044",
          "object_declaration": "triplex_line:8204",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1044",
          "to": "R3-12-47-3_tm_1044",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1045",
          "object_declaration": "triplex_line:8205",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1045",
          "to": "R3-12-47-3_tm_1045",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1046",
          "object_declaration": "triplex_line:8206",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1046",
          "to": "R3-12-47-3_tm_1046",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1047",
          "object_declaration": "triplex_line:8207",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1047",
          "to": "R3-12-47-3_tm_1047",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1048",
          "object_declaration": "triplex_line:8208",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1048",
          "to": "R3-12-47-3_tm_1048",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1049",
          "object_declaration": "triplex_line:8209",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1049",
          "to": "R3-12-47-3_tm_1049",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1050",
          "object_declaration": "triplex_line:8210",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1050",
          "to": "R3-12-47-3_tm_1050",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1051",
          "object_declaration": "triplex_line:8211",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1051",
          "to": "R3-12-47-3_tm_1051",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1052",
          "object_declaration": "triplex_line:8212",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1052",
          "to": "R3-12-47-3_tm_1052",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1053",
          "object_declaration": "triplex_line:8213",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1053",
          "to": "R3-12-47-3_tm_1053",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1054",
          "object_declaration": "triplex_line:8214",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1054",
          "to": "R3-12-47-3_tm_1054",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1055",
          "object_declaration": "triplex_line:8215",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1055",
          "to": "R3-12-47-3_tm_1055",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1056",
          "object_declaration": "triplex_line:8216",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1056",
          "to": "R3-12-47-3_tm_1056",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1057",
          "object_declaration": "triplex_line:8217",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1057",
          "to": "R3-12-47-3_tm_1057",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1058",
          "object_declaration": "triplex_line:8218",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1058",
          "to": "R3-12-47-3_tm_1058",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1059",
          "object_declaration": "triplex_line:8219",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1059",
          "to": "R3-12-47-3_tm_1059",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1060",
          "object_declaration": "triplex_line:8220",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1060",
          "to": "R3-12-47-3_tm_1060",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1061",
          "object_declaration": "triplex_line:8221",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1061",
          "to": "R3-12-47-3_tm_1061",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1062",
          "object_declaration": "triplex_line:8222",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1062",
          "to": "R3-12-47-3_tm_1062",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1063",
          "object_declaration": "triplex_line:8223",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1063",
          "to": "R3-12-47-3_tm_1063",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1064",
          "object_declaration": "triplex_line:8224",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1064",
          "to": "R3-12-47-3_tm_1064",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1065",
          "object_declaration": "triplex_line:8225",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1065",
          "to": "R3-12-47-3_tm_1065",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1066",
          "object_declaration": "triplex_line:8226",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1066",
          "to": "R3-12-47-3_tm_1066",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1067",
          "object_declaration": "triplex_line:8227",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1067",
          "to": "R3-12-47-3_tm_1067",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1068",
          "object_declaration": "triplex_line:8228",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1068",
          "to": "R3-12-47-3_tm_1068",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1069",
          "object_declaration": "triplex_line:8229",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1069",
          "to": "R3-12-47-3_tm_1069",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1070",
          "object_declaration": "triplex_line:8230",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1070",
          "to": "R3-12-47-3_tm_1070",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1071",
          "object_declaration": "triplex_line:8231",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1071",
          "to": "R3-12-47-3_tm_1071",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1072",
          "object_declaration": "triplex_line:8232",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1072",
          "to": "R3-12-47-3_tm_1072",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1073",
          "object_declaration": "triplex_line:8233",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1073",
          "to": "R3-12-47-3_tm_1073",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1074",
          "object_declaration": "triplex_line:8234",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1074",
          "to": "R3-12-47-3_tm_1074",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1075",
          "object_declaration": "triplex_line:8235",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1075",
          "to": "R3-12-47-3_tm_1075",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1076",
          "object_declaration": "triplex_line:8236",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1076",
          "to": "R3-12-47-3_tm_1076",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1077",
          "object_declaration": "triplex_line:8237",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1077",
          "to": "R3-12-47-3_tm_1077",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1078",
          "object_declaration": "triplex_line:8238",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1078",
          "to": "R3-12-47-3_tm_1078",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1079",
          "object_declaration": "triplex_line:8239",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1079",
          "to": "R3-12-47-3_tm_1079",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1080",
          "object_declaration": "triplex_line:8240",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1080",
          "to": "R3-12-47-3_tm_1080",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1081",
          "object_declaration": "triplex_line:8241",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1081",
          "to": "R3-12-47-3_tm_1081",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1082",
          "object_declaration": "triplex_line:8242",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1082",
          "to": "R3-12-47-3_tm_1082",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1083",
          "object_declaration": "triplex_line:8243",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1083",
          "to": "R3-12-47-3_tm_1083",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1084",
          "object_declaration": "triplex_line:8244",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1084",
          "to": "R3-12-47-3_tm_1084",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1085",
          "object_declaration": "triplex_line:8245",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1085",
          "to": "R3-12-47-3_tm_1085",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1086",
          "object_declaration": "triplex_line:8246",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1086",
          "to": "R3-12-47-3_tm_1086",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1087",
          "object_declaration": "triplex_line:8247",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1087",
          "to": "R3-12-47-3_tm_1087",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1088",
          "object_declaration": "triplex_line:8248",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1088",
          "to": "R3-12-47-3_tm_1088",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1089",
          "object_declaration": "triplex_line:8249",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1089",
          "to": "R3-12-47-3_tm_1089",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1090",
          "object_declaration": "triplex_line:8250",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1090",
          "to": "R3-12-47-3_tm_1090",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1091",
          "object_declaration": "triplex_line:8251",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1091",
          "to": "R3-12-47-3_tm_1091",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1092",
          "object_declaration": "triplex_line:8252",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1092",
          "to": "R3-12-47-3_tm_1092",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1093",
          "object_declaration": "triplex_line:8253",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1093",
          "to": "R3-12-47-3_tm_1093",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1094",
          "object_declaration": "triplex_line:8254",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1094",
          "to": "R3-12-47-3_tm_1094",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1095",
          "object_declaration": "triplex_line:8255",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1095",
          "to": "R3-12-47-3_tm_1095",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1096",
          "object_declaration": "triplex_line:8256",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1096",
          "to": "R3-12-47-3_tm_1096",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1097",
          "object_declaration": "triplex_line:8257",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1097",
          "to": "R3-12-47-3_tm_1097",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1098",
          "object_declaration": "triplex_line:8258",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1098",
          "to": "R3-12-47-3_tm_1098",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1099",
          "object_declaration": "triplex_line:8259",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1099",
          "to": "R3-12-47-3_tm_1099",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1100",
          "object_declaration": "triplex_line:8260",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1100",
          "to": "R3-12-47-3_tm_1100",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1101",
          "object_declaration": "triplex_line:8261",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1101",
          "to": "R3-12-47-3_tm_1101",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1102",
          "object_declaration": "triplex_line:8262",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1102",
          "to": "R3-12-47-3_tm_1102",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1103",
          "object_declaration": "triplex_line:8263",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1103",
          "to": "R3-12-47-3_tm_1103",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1104",
          "object_declaration": "triplex_line:8264",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1104",
          "to": "R3-12-47-3_tm_1104",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1105",
          "object_declaration": "triplex_line:8265",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1105",
          "to": "R3-12-47-3_tm_1105",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1106",
          "object_declaration": "triplex_line:8266",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1106",
          "to": "R3-12-47-3_tm_1106",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1107",
          "object_declaration": "triplex_line:8267",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1107",
          "to": "R3-12-47-3_tm_1107",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1108",
          "object_declaration": "triplex_line:8268",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1108",
          "to": "R3-12-47-3_tm_1108",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1109",
          "object_declaration": "triplex_line:8269",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1109",
          "to": "R3-12-47-3_tm_1109",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1110",
          "object_declaration": "triplex_line:8270",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1110",
          "to": "R3-12-47-3_tm_1110",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1111",
          "object_declaration": "triplex_line:8271",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1111",
          "to": "R3-12-47-3_tm_1111",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1112",
          "object_declaration": "triplex_line:8272",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1112",
          "to": "R3-12-47-3_tm_1112",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1113",
          "object_declaration": "triplex_line:8273",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1113",
          "to": "R3-12-47-3_tm_1113",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1114",
          "object_declaration": "triplex_line:8274",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1114",
          "to": "R3-12-47-3_tm_1114",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1115",
          "object_declaration": "triplex_line:8275",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1115",
          "to": "R3-12-47-3_tm_1115",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1116",
          "object_declaration": "triplex_line:8276",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1116",
          "to": "R3-12-47-3_tm_1116",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1117",
          "object_declaration": "triplex_line:8277",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1117",
          "to": "R3-12-47-3_tm_1117",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1118",
          "object_declaration": "triplex_line:8278",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1118",
          "to": "R3-12-47-3_tm_1118",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1119",
          "object_declaration": "triplex_line:8279",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1119",
          "to": "R3-12-47-3_tm_1119",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1120",
          "object_declaration": "triplex_line:8280",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1120",
          "to": "R3-12-47-3_tm_1120",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1121",
          "object_declaration": "triplex_line:8281",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1121",
          "to": "R3-12-47-3_tm_1121",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1122",
          "object_declaration": "triplex_line:8282",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1122",
          "to": "R3-12-47-3_tm_1122",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1123",
          "object_declaration": "triplex_line:8283",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1123",
          "to": "R3-12-47-3_tm_1123",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1124",
          "object_declaration": "triplex_line:8284",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1124",
          "to": "R3-12-47-3_tm_1124",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1125",
          "object_declaration": "triplex_line:8285",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1125",
          "to": "R3-12-47-3_tm_1125",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1126",
          "object_declaration": "triplex_line:8286",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1126",
          "to": "R3-12-47-3_tm_1126",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1127",
          "object_declaration": "triplex_line:8287",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1127",
          "to": "R3-12-47-3_tm_1127",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1128",
          "object_declaration": "triplex_line:8288",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1128",
          "to": "R3-12-47-3_tm_1128",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1129",
          "object_declaration": "triplex_line:8289",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1129",
          "to": "R3-12-47-3_tm_1129",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1130",
          "object_declaration": "triplex_line:8290",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1130",
          "to": "R3-12-47-3_tm_1130",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1131",
          "object_declaration": "triplex_line:8291",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1131",
          "to": "R3-12-47-3_tm_1131",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1132",
          "object_declaration": "triplex_line:8292",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1132",
          "to": "R3-12-47-3_tm_1132",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1133",
          "object_declaration": "triplex_line:8293",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1133",
          "to": "R3-12-47-3_tm_1133",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1134",
          "object_declaration": "triplex_line:8294",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1134",
          "to": "R3-12-47-3_tm_1134",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1135",
          "object_declaration": "triplex_line:8295",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1135",
          "to": "R3-12-47-3_tm_1135",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1136",
          "object_declaration": "triplex_line:8296",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1136",
          "to": "R3-12-47-3_tm_1136",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1137",
          "object_declaration": "triplex_line:8297",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1137",
          "to": "R3-12-47-3_tm_1137",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1138",
          "object_declaration": "triplex_line:8298",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1138",
          "to": "R3-12-47-3_tm_1138",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1139",
          "object_declaration": "triplex_line:8299",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1139",
          "to": "R3-12-47-3_tm_1139",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1140",
          "object_declaration": "triplex_line:8300",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1140",
          "to": "R3-12-47-3_tm_1140",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1141",
          "object_declaration": "triplex_line:8301",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1141",
          "to": "R3-12-47-3_tm_1141",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1142",
          "object_declaration": "triplex_line:8302",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1142",
          "to": "R3-12-47-3_tm_1142",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1143",
          "object_declaration": "triplex_line:8303",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1143",
          "to": "R3-12-47-3_tm_1143",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1144",
          "object_declaration": "triplex_line:8304",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1144",
          "to": "R3-12-47-3_tm_1144",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1145",
          "object_declaration": "triplex_line:8305",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1145",
          "to": "R3-12-47-3_tm_1145",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1146",
          "object_declaration": "triplex_line:8306",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1146",
          "to": "R3-12-47-3_tm_1146",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1147",
          "object_declaration": "triplex_line:8307",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1147",
          "to": "R3-12-47-3_tm_1147",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1148",
          "object_declaration": "triplex_line:8308",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1148",
          "to": "R3-12-47-3_tm_1148",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1149",
          "object_declaration": "triplex_line:8309",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1149",
          "to": "R3-12-47-3_tm_1149",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1150",
          "object_declaration": "triplex_line:8310",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1150",
          "to": "R3-12-47-3_tm_1150",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1151",
          "object_declaration": "triplex_line:8311",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1151",
          "to": "R3-12-47-3_tm_1151",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1152",
          "object_declaration": "triplex_line:8312",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1152",
          "to": "R3-12-47-3_tm_1152",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1153",
          "object_declaration": "triplex_line:8313",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1153",
          "to": "R3-12-47-3_tm_1153",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1154",
          "object_declaration": "triplex_line:8314",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1154",
          "to": "R3-12-47-3_tm_1154",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1155",
          "object_declaration": "triplex_line:8315",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1155",
          "to": "R3-12-47-3_tm_1155",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1156",
          "object_declaration": "triplex_line:8316",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1156",
          "to": "R3-12-47-3_tm_1156",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1157",
          "object_declaration": "triplex_line:8317",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1157",
          "to": "R3-12-47-3_tm_1157",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1158",
          "object_declaration": "triplex_line:8318",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1158",
          "to": "R3-12-47-3_tm_1158",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1159",
          "object_declaration": "triplex_line:8319",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1159",
          "to": "R3-12-47-3_tm_1159",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1160",
          "object_declaration": "triplex_line:8320",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1160",
          "to": "R3-12-47-3_tm_1160",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1161",
          "object_declaration": "triplex_line:8321",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1161",
          "to": "R3-12-47-3_tm_1161",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1162",
          "object_declaration": "triplex_line:8322",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1162",
          "to": "R3-12-47-3_tm_1162",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1163",
          "object_declaration": "triplex_line:8323",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1163",
          "to": "R3-12-47-3_tm_1163",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1164",
          "object_declaration": "triplex_line:8324",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1164",
          "to": "R3-12-47-3_tm_1164",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1165",
          "object_declaration": "triplex_line:8325",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1165",
          "to": "R3-12-47-3_tm_1165",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1166",
          "object_declaration": "triplex_line:8326",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1166",
          "to": "R3-12-47-3_tm_1166",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1167",
          "object_declaration": "triplex_line:8327",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1167",
          "to": "R3-12-47-3_tm_1167",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1168",
          "object_declaration": "triplex_line:8328",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1168",
          "to": "R3-12-47-3_tm_1168",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1169",
          "object_declaration": "triplex_line:8329",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1169",
          "to": "R3-12-47-3_tm_1169",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1170",
          "object_declaration": "triplex_line:8330",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1170",
          "to": "R3-12-47-3_tm_1170",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1171",
          "object_declaration": "triplex_line:8331",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1171",
          "to": "R3-12-47-3_tm_1171",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1172",
          "object_declaration": "triplex_line:8332",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1172",
          "to": "R3-12-47-3_tm_1172",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1173",
          "object_declaration": "triplex_line:8333",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1173",
          "to": "R3-12-47-3_tm_1173",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1174",
          "object_declaration": "triplex_line:8334",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1174",
          "to": "R3-12-47-3_tm_1174",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1175",
          "object_declaration": "triplex_line:8335",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1175",
          "to": "R3-12-47-3_tm_1175",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1176",
          "object_declaration": "triplex_line:8336",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1176",
          "to": "R3-12-47-3_tm_1176",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1177",
          "object_declaration": "triplex_line:8337",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1177",
          "to": "R3-12-47-3_tm_1177",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1178",
          "object_declaration": "triplex_line:8338",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1178",
          "to": "R3-12-47-3_tm_1178",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1179",
          "object_declaration": "triplex_line:8339",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1179",
          "to": "R3-12-47-3_tm_1179",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1180",
          "object_declaration": "triplex_line:8340",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1180",
          "to": "R3-12-47-3_tm_1180",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1181",
          "object_declaration": "triplex_line:8341",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1181",
          "to": "R3-12-47-3_tm_1181",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1182",
          "object_declaration": "triplex_line:8342",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1182",
          "to": "R3-12-47-3_tm_1182",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1183",
          "object_declaration": "triplex_line:8343",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1183",
          "to": "R3-12-47-3_tm_1183",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1184",
          "object_declaration": "triplex_line:8344",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1184",
          "to": "R3-12-47-3_tm_1184",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1185",
          "object_declaration": "triplex_line:8345",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1185",
          "to": "R3-12-47-3_tm_1185",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1186",
          "object_declaration": "triplex_line:8346",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1186",
          "to": "R3-12-47-3_tm_1186",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1187",
          "object_declaration": "triplex_line:8347",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1187",
          "to": "R3-12-47-3_tm_1187",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1188",
          "object_declaration": "triplex_line:8348",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1188",
          "to": "R3-12-47-3_tm_1188",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1189",
          "object_declaration": "triplex_line:8349",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1189",
          "to": "R3-12-47-3_tm_1189",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1190",
          "object_declaration": "triplex_line:8350",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1190",
          "to": "R3-12-47-3_tm_1190",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1191",
          "object_declaration": "triplex_line:8351",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1191",
          "to": "R3-12-47-3_tm_1191",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1192",
          "object_declaration": "triplex_line:8352",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1192",
          "to": "R3-12-47-3_tm_1192",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1193",
          "object_declaration": "triplex_line:8353",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1193",
          "to": "R3-12-47-3_tm_1193",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1194",
          "object_declaration": "triplex_line:8354",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1194",
          "to": "R3-12-47-3_tm_1194",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1195",
          "object_declaration": "triplex_line:8355",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1195",
          "to": "R3-12-47-3_tm_1195",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1196",
          "object_declaration": "triplex_line:8356",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1196",
          "to": "R3-12-47-3_tm_1196",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1197",
          "object_declaration": "triplex_line:8357",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1197",
          "to": "R3-12-47-3_tm_1197",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1198",
          "object_declaration": "triplex_line:8358",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1198",
          "to": "R3-12-47-3_tm_1198",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1199",
          "object_declaration": "triplex_line:8359",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1199",
          "to": "R3-12-47-3_tm_1199",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1200",
          "object_declaration": "triplex_line:8360",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1200",
          "to": "R3-12-47-3_tm_1200",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1201",
          "object_declaration": "triplex_line:8361",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1201",
          "to": "R3-12-47-3_tm_1201",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1202",
          "object_declaration": "triplex_line:8362",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1202",
          "to": "R3-12-47-3_tm_1202",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1203",
          "object_declaration": "triplex_line:8363",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1203",
          "to": "R3-12-47-3_tm_1203",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1204",
          "object_declaration": "triplex_line:8364",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1204",
          "to": "R3-12-47-3_tm_1204",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1205",
          "object_declaration": "triplex_line:8365",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1205",
          "to": "R3-12-47-3_tm_1205",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1206",
          "object_declaration": "triplex_line:8366",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1206",
          "to": "R3-12-47-3_tm_1206",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1207",
          "object_declaration": "triplex_line:8367",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1207",
          "to": "R3-12-47-3_tm_1207",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1208",
          "object_declaration": "triplex_line:8368",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1208",
          "to": "R3-12-47-3_tm_1208",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1209",
          "object_declaration": "triplex_line:8369",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1209",
          "to": "R3-12-47-3_tm_1209",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1210",
          "object_declaration": "triplex_line:8370",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1210",
          "to": "R3-12-47-3_tm_1210",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1211",
          "object_declaration": "triplex_line:8371",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1211",
          "to": "R3-12-47-3_tm_1211",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1212",
          "object_declaration": "triplex_line:8372",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1212",
          "to": "R3-12-47-3_tm_1212",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1213",
          "object_declaration": "triplex_line:8373",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1213",
          "to": "R3-12-47-3_tm_1213",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1214",
          "object_declaration": "triplex_line:8374",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1214",
          "to": "R3-12-47-3_tm_1214",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1215",
          "object_declaration": "triplex_line:8375",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1215",
          "to": "R3-12-47-3_tm_1215",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1216",
          "object_declaration": "triplex_line:8376",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1216",
          "to": "R3-12-47-3_tm_1216",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1217",
          "object_declaration": "triplex_line:8377",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1217",
          "to": "R3-12-47-3_tm_1217",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1218",
          "object_declaration": "triplex_line:8378",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1218",
          "to": "R3-12-47-3_tm_1218",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1219",
          "object_declaration": "triplex_line:8379",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1219",
          "to": "R3-12-47-3_tm_1219",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1220",
          "object_declaration": "triplex_line:8380",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1220",
          "to": "R3-12-47-3_tm_1220",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1221",
          "object_declaration": "triplex_line:8381",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1221",
          "to": "R3-12-47-3_tm_1221",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1222",
          "object_declaration": "triplex_line:8382",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1222",
          "to": "R3-12-47-3_tm_1222",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1223",
          "object_declaration": "triplex_line:8383",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1223",
          "to": "R3-12-47-3_tm_1223",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1224",
          "object_declaration": "triplex_line:8384",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1224",
          "to": "R3-12-47-3_tm_1224",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1225",
          "object_declaration": "triplex_line:8385",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1225",
          "to": "R3-12-47-3_tm_1225",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1226",
          "object_declaration": "triplex_line:8386",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1226",
          "to": "R3-12-47-3_tm_1226",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1227",
          "object_declaration": "triplex_line:8387",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1227",
          "to": "R3-12-47-3_tm_1227",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1228",
          "object_declaration": "triplex_line:8388",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1228",
          "to": "R3-12-47-3_tm_1228",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1229",
          "object_declaration": "triplex_line:8389",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1229",
          "to": "R3-12-47-3_tm_1229",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1230",
          "object_declaration": "triplex_line:8390",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1230",
          "to": "R3-12-47-3_tm_1230",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1231",
          "object_declaration": "triplex_line:8391",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1231",
          "to": "R3-12-47-3_tm_1231",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1232",
          "object_declaration": "triplex_line:8392",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1232",
          "to": "R3-12-47-3_tm_1232",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1233",
          "object_declaration": "triplex_line:8393",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1233",
          "to": "R3-12-47-3_tm_1233",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1234",
          "object_declaration": "triplex_line:8394",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1234",
          "to": "R3-12-47-3_tm_1234",
          "length": 30,
