          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1235",
          "object_declaration": "triplex_line:8395",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1235",
          "to": "R3-12-47-3_tm_1235",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1236",
          "object_declaration": "triplex_line:8396",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1236",
          "to": "R3-12-47-3_tm_1236",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1237",
          "object_declaration": "triplex_line:8397",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1237",
          "to": "R3-12-47-3_tm_1237",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1238",
          "object_declaration": "triplex_line:8398",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1238",
          "to": "R3-12-47-3_tm_1238",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1239",
          "object_declaration": "triplex_line:8399",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1239",
          "to": "R3-12-47-3_tm_1239",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1240",
          "object_declaration": "triplex_line:8400",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1240",
          "to": "R3-12-47-3_tm_1240",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1241",
          "object_declaration": "triplex_line:8401",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1241",
          "to": "R3-12-47-3_tm_1241",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1242",
          "object_declaration": "triplex_line:8402",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1242",
          "to": "R3-12-47-3_tm_1242",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1243",
          "object_declaration": "triplex_line:8403",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1243",
          "to": "R3-12-47-3_tm_1243",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1244",
          "object_declaration": "triplex_line:8404",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1244",
          "to": "R3-12-47-3_tm_1244",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1245",
          "object_declaration": "triplex_line:8405",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1245",
          "to": "R3-12-47-3_tm_1245",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1246",
          "object_declaration": "triplex_line:8406",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1246",
          "to": "R3-12-47-3_tm_1246",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1247",
          "object_declaration": "triplex_line:8407",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1247",
          "to": "R3-12-47-3_tm_1247",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1248",
          "object_declaration": "triplex_line:8408",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1248",
          "to": "R3-12-47-3_tm_1248",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1249",
          "object_declaration": "triplex_line:8409",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1249",
          "to": "R3-12-47-3_tm_1249",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1250",
          "object_declaration": "triplex_line:8410",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1250",
          "to": "R3-12-47-3_tm_1250",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1251",
          "object_declaration": "triplex_line:8411",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1251",
          "to": "R3-12-47-3_tm_1251",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1252",
          "object_declaration": "triplex_line:8412",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1252",
          "to": "R3-12-47-3_tm_1252",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1253",
          "object_declaration": "triplex_line:8413",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1253",
          "to": "R3-12-47-3_tm_1253",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1254",
          "object_declaration": "triplex_line:8414",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1254",
          "to": "R3-12-47-3_tm_1254",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1255",
          "object_declaration": "triplex_line:8415",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1255",
          "to": "R3-12-47-3_tm_1255",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1256",
          "object_declaration": "triplex_line:8416",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1256",
          "to": "R3-12-47-3_tm_1256",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1257",
          "object_declaration": "triplex_line:8417",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1257",
          "to": "R3-12-47-3_tm_1257",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1258",
          "object_declaration": "triplex_line:8418",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1258",
          "to": "R3-12-47-3_tm_1258",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1259",
          "object_declaration": "triplex_line:8419",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1259",
          "to": "R3-12-47-3_tm_1259",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1260",
          "object_declaration": "triplex_line:8420",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1260",
          "to": "R3-12-47-3_tm_1260",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1261",
          "object_declaration": "triplex_line:8421",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1261",
          "to": "R3-12-47-3_tm_1261",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1262",
          "object_declaration": "triplex_line:8422",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1262",
          "to": "R3-12-47-3_tm_1262",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1263",
          "object_declaration": "triplex_line:8423",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1263",
          "to": "R3-12-47-3_tm_1263",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1264",
          "object_declaration": "triplex_line:8424",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1264",
          "to": "R3-12-47-3_tm_1264",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1265",
          "object_declaration": "triplex_line:8425",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1265",
          "to": "R3-12-47-3_tm_1265",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1266",
          "object_declaration": "triplex_line:8426",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1266",
          "to": "R3-12-47-3_tm_1266",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1267",
          "object_declaration": "triplex_line:8427",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1267",
          "to": "R3-12-47-3_tm_1267",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1268",
          "object_declaration": "triplex_line:8428",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1268",
          "to": "R3-12-47-3_tm_1268",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1269",
          "object_declaration": "triplex_line:8429",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1269",
          "to": "R3-12-47-3_tm_1269",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1270",
          "object_declaration": "triplex_line:8430",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1270",
          "to": "R3-12-47-3_tm_1270",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1271",
          "object_declaration": "triplex_line:8431",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1271",
          "to": "R3-12-47-3_tm_1271",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1272",
          "object_declaration": "triplex_line:8432",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1272",
          "to": "R3-12-47-3_tm_1272",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1273",
          "object_declaration": "triplex_line:8433",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1273",
          "to": "R3-12-47-3_tm_1273",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1274",
          "object_declaration": "triplex_line:8434",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1274",
          "to": "R3-12-47-3_tm_1274",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1275",
          "object_declaration": "triplex_line:8435",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1275",
          "to": "R3-12-47-3_tm_1275",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1276",
          "object_declaration": "triplex_line:8436",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1276",
          "to": "R3-12-47-3_tm_1276",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1277",
          "object_declaration": "triplex_line:8437",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1277",
          "to": "R3-12-47-3_tm_1277",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1278",
          "object_declaration": "triplex_line:8438",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1278",
          "to": "R3-12-47-3_tm_1278",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1279",
          "object_declaration": "triplex_line:8439",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1279",
          "to": "R3-12-47-3_tm_1279",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1280",
          "object_declaration": "triplex_line:8440",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1280",
          "to": "R3-12-47-3_tm_1280",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1281",
          "object_declaration": "triplex_line:8441",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1281",
          "to": "R3-12-47-3_tm_1281",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1282",
          "object_declaration": "triplex_line:8442",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1282",
          "to": "R3-12-47-3_tm_1282",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1283",
          "object_declaration": "triplex_line:8443",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1283",
          "to": "R3-12-47-3_tm_1283",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1284",
          "object_declaration": "triplex_line:8444",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1284",
          "to": "R3-12-47-3_tm_1284",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1285",
          "object_declaration": "triplex_line:8445",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1285",
          "to": "R3-12-47-3_tm_1285",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1286",
          "object_declaration": "triplex_line:8446",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1286",
          "to": "R3-12-47-3_tm_1286",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1287",
          "object_declaration": "triplex_line:8447",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1287",
          "to": "R3-12-47-3_tm_1287",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1288",
          "object_declaration": "triplex_line:8448",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1288",
          "to": "R3-12-47-3_tm_1288",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1289",
          "object_declaration": "triplex_line:8449",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1289",
          "to": "R3-12-47-3_tm_1289",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1290",
          "object_declaration": "triplex_line:8450",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1290",
          "to": "R3-12-47-3_tm_1290",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1291",
          "object_declaration": "triplex_line:8451",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1291",
          "to": "R3-12-47-3_tm_1291",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1292",
          "object_declaration": "triplex_line:8452",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1292",
          "to": "R3-12-47-3_tm_1292",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1293",
          "object_declaration": "triplex_line:8453",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1293",
          "to": "R3-12-47-3_tm_1293",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1294",
          "object_declaration": "triplex_line:8454",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1294",
          "to": "R3-12-47-3_tm_1294",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1295",
          "object_declaration": "triplex_line:8455",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1295",
          "to": "R3-12-47-3_tm_1295",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1296",
          "object_declaration": "triplex_line:8456",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1296",
          "to": "R3-12-47-3_tm_1296",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1297",
          "object_declaration": "triplex_line:8457",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1297",
          "to": "R3-12-47-3_tm_1297",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1298",
          "object_declaration": "triplex_line:8458",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1298",
          "to": "R3-12-47-3_tm_1298",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1299",
          "object_declaration": "triplex_line:8459",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1299",
          "to": "R3-12-47-3_tm_1299",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1300",
          "object_declaration": "triplex_line:8460",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1300",
          "to": "R3-12-47-3_tm_1300",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1301",
          "object_declaration": "triplex_line:8461",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1301",
          "to": "R3-12-47-3_tm_1301",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1302",
          "object_declaration": "triplex_line:8462",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1302",
          "to": "R3-12-47-3_tm_1302",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1303",
          "object_declaration": "triplex_line:8463",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1303",
          "to": "R3-12-47-3_tm_1303",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1304",
          "object_declaration": "triplex_line:8464",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1304",
          "to": "R3-12-47-3_tm_1304",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1305",
          "object_declaration": "triplex_line:8465",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1305",
          "to": "R3-12-47-3_tm_1305",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1306",
          "object_declaration": "triplex_line:8466",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1306",
          "to": "R3-12-47-3_tm_1306",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1307",
          "object_declaration": "triplex_line:8467",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1307",
          "to": "R3-12-47-3_tm_1307",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1308",
          "object_declaration": "triplex_line:8468",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1308",
          "to": "R3-12-47-3_tm_1308",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1309",
          "object_declaration": "triplex_line:8469",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1309",
          "to": "R3-12-47-3_tm_1309",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1310",
          "object_declaration": "triplex_line:8470",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1310",
          "to": "R3-12-47-3_tm_1310",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1311",
          "object_declaration": "triplex_line:8471",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1311",
          "to": "R3-12-47-3_tm_1311",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1312",
          "object_declaration": "triplex_line:8472",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1312",
          "to": "R3-12-47-3_tm_1312",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1313",
          "object_declaration": "triplex_line:8473",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1313",
          "to": "R3-12-47-3_tm_1313",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1314",
          "object_declaration": "triplex_line:8474",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1314",
          "to": "R3-12-47-3_tm_1314",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1315",
          "object_declaration": "triplex_line:8475",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1315",
          "to": "R3-12-47-3_tm_1315",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1316",
          "object_declaration": "triplex_line:8476",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1316",
          "to": "R3-12-47-3_tm_1316",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1317",
          "object_declaration": "triplex_line:8477",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1317",
          "to": "R3-12-47-3_tm_1317",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1318",
          "object_declaration": "triplex_line:8478",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1318",
          "to": "R3-12-47-3_tm_1318",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1319",
          "object_declaration": "triplex_line:8479",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1319",
          "to": "R3-12-47-3_tm_1319",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1320",
          "object_declaration": "triplex_line:8480",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1320",
          "to": "R3-12-47-3_tm_1320",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1321",
          "object_declaration": "triplex_line:8481",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1321",
          "to": "R3-12-47-3_tm_1321",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1322",
          "object_declaration": "triplex_line:8482",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1322",
          "to": "R3-12-47-3_tm_1322",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1323",
          "object_declaration": "triplex_line:8483",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1323",
          "to": "R3-12-47-3_tm_1323",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1324",
          "object_declaration": "triplex_line:8484",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1324",
          "to": "R3-12-47-3_tm_1324",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1325",
          "object_declaration": "triplex_line:8485",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1325",
          "to": "R3-12-47-3_tm_1325",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1326",
          "object_declaration": "triplex_line:8486",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1326",
          "to": "R3-12-47-3_tm_1326",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1327",
          "object_declaration": "triplex_line:8487",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1327",
          "to": "R3-12-47-3_tm_1327",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1328",
          "object_declaration": "triplex_line:8488",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1328",
          "to": "R3-12-47-3_tm_1328",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1329",
          "object_declaration": "triplex_line:8489",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1329",
          "to": "R3-12-47-3_tm_1329",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1330",
          "object_declaration": "triplex_line:8490",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1330",
          "to": "R3-12-47-3_tm_1330",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1331",
          "object_declaration": "triplex_line:8491",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1331",
          "to": "R3-12-47-3_tm_1331",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1332",
          "object_declaration": "triplex_line:8492",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1332",
          "to": "R3-12-47-3_tm_1332",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1333",
          "object_declaration": "triplex_line:8493",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1333",
          "to": "R3-12-47-3_tm_1333",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1334",
          "object_declaration": "triplex_line:8494",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1334",
          "to": "R3-12-47-3_tm_1334",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1335",
          "object_declaration": "triplex_line:8495",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1335",
          "to": "R3-12-47-3_tm_1335",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1336",
          "object_declaration": "triplex_line:8496",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1336",
          "to": "R3-12-47-3_tm_1336",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1337",
          "object_declaration": "triplex_line:8497",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1337",
          "to": "R3-12-47-3_tm_1337",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1338",
          "object_declaration": "triplex_line:8498",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1338",
          "to": "R3-12-47-3_tm_1338",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1339",
          "object_declaration": "triplex_line:8499",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1339",
          "to": "R3-12-47-3_tm_1339",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1340",
          "object_declaration": "triplex_line:8500",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1340",
          "to": "R3-12-47-3_tm_1340",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1341",
          "object_declaration": "triplex_line:8501",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1341",
          "to": "R3-12-47-3_tm_1341",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1342",
          "object_declaration": "triplex_line:8502",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1342",
          "to": "R3-12-47-3_tm_1342",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1343",
          "object_declaration": "triplex_line:8503",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1343",
          "to": "R3-12-47-3_tm_1343",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1344",
          "object_declaration": "triplex_line:8504",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1344",
          "to": "R3-12-47-3_tm_1344",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1345",
          "object_declaration": "triplex_line:8505",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1345",
          "to": "R3-12-47-3_tm_1345",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1346",
          "object_declaration": "triplex_line:8506",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1346",
          "to": "R3-12-47-3_tm_1346",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1347",
          "object_declaration": "triplex_line:8507",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1347",
          "to": "R3-12-47-3_tm_1347",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1348",
          "object_declaration": "triplex_line:8508",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1348",
          "to": "R3-12-47-3_tm_1348",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1349",
          "object_declaration": "triplex_line:8509",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1349",
          "to": "R3-12-47-3_tm_1349",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1350",
          "object_declaration": "triplex_line:8510",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1350",
          "to": "R3-12-47-3_tm_1350",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1351",
          "object_declaration": "triplex_line:8511",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1351",
          "to": "R3-12-47-3_tm_1351",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1352",
          "object_declaration": "triplex_line:8512",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1352",
          "to": "R3-12-47-3_tm_1352",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1353",
          "object_declaration": "triplex_line:8513",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1353",
          "to": "R3-12-47-3_tm_1353",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1354",
          "object_declaration": "triplex_line:8514",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1354",
          "to": "R3-12-47-3_tm_1354",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1355",
          "object_declaration": "triplex_line:8515",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1355",
          "to": "R3-12-47-3_tm_1355",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1356",
          "object_declaration": "triplex_line:8516",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1356",
          "to": "R3-12-47-3_tm_1356",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1357",
          "object_declaration": "triplex_line:8517",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1357",
          "to": "R3-12-47-3_tm_1357",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1358",
          "object_declaration": "triplex_line:8518",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1358",
          "to": "R3-12-47-3_tm_1358",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1359",
          "object_declaration": "triplex_line:8519",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1359",
          "to": "R3-12-47-3_tm_1359",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1360",
          "object_declaration": "triplex_line:8520",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1360",
          "to": "R3-12-47-3_tm_1360",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1361",
          "object_declaration": "triplex_line:8521",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1361",
          "to": "R3-12-47-3_tm_1361",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1362",
          "object_declaration": "triplex_line:8522",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1362",
          "to": "R3-12-47-3_tm_1362",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1363",
          "object_declaration": "triplex_line:8523",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1363",
          "to": "R3-12-47-3_tm_1363",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1364",
          "object_declaration": "triplex_line:8524",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1364",
          "to": "R3-12-47-3_tm_1364",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1365",
          "object_declaration": "triplex_line:8525",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1365",
          "to": "R3-12-47-3_tm_1365",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1366",
          "object_declaration": "triplex_line:8526",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1366",
          "to": "R3-12-47-3_tm_1366",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1367",
          "object_declaration": "triplex_line:8527",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1367",
          "to": "R3-12-47-3_tm_1367",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1368",
          "object_declaration": "triplex_line:8528",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1368",
          "to": "R3-12-47-3_tm_1368",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1369",
          "object_declaration": "triplex_line:8529",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1369",
          "to": "R3-12-47-3_tm_1369",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1370",
          "object_declaration": "triplex_line:8530",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1370",
          "to": "R3-12-47-3_tm_1370",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1371",
          "object_declaration": "triplex_line:8531",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1371",
          "to": "R3-12-47-3_tm_1371",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1372",
          "object_declaration": "triplex_line:8532",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1372",
          "to": "R3-12-47-3_tm_1372",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1373",
          "object_declaration": "triplex_line:8533",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1373",
          "to": "R3-12-47-3_tm_1373",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1374",
          "object_declaration": "triplex_line:8534",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1374",
          "to": "R3-12-47-3_tm_1374",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1375",
          "object_declaration": "triplex_line:8535",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1375",
          "to": "R3-12-47-3_tm_1375",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1376",
          "object_declaration": "triplex_line:8536",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1376",
          "to": "R3-12-47-3_tm_1376",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1377",
          "object_declaration": "triplex_line:8537",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1377",
          "to": "R3-12-47-3_tm_1377",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1378",
          "object_declaration": "triplex_line:8538",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1378",
          "to": "R3-12-47-3_tm_1378",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1379",
          "object_declaration": "triplex_line:8539",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1379",
          "to": "R3-12-47-3_tm_1379",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1380",
          "object_declaration": "triplex_line:8540",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1380",
          "to": "R3-12-47-3_tm_1380",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1381",
          "object_declaration": "triplex_line:8541",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1381",
          "to": "R3-12-47-3_tm_1381",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1382",
          "object_declaration": "triplex_line:8542",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1382",
          "to": "R3-12-47-3_tm_1382",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1383",
          "object_declaration": "triplex_line:8543",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1383",
          "to": "R3-12-47-3_tm_1383",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1384",
          "object_declaration": "triplex_line:8544",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1384",
          "to": "R3-12-47-3_tm_1384",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1385",
          "object_declaration": "triplex_line:8545",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1385",
          "to": "R3-12-47-3_tm_1385",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1386",
          "object_declaration": "triplex_line:8546",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1386",
          "to": "R3-12-47-3_tm_1386",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1387",
          "object_declaration": "triplex_line:8547",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1387",
          "to": "R3-12-47-3_tm_1387",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1388",
          "object_declaration": "triplex_line:8548",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1388",
          "to": "R3-12-47-3_tm_1388",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1389",
          "object_declaration": "triplex_line:8549",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1389",
          "to": "R3-12-47-3_tm_1389",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1390",
          "object_declaration": "triplex_line:8550",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1390",
          "to": "R3-12-47-3_tm_1390",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1391",
          "object_declaration": "triplex_line:8551",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1391",
          "to": "R3-12-47-3_tm_1391",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1392",
          "object_declaration": "triplex_line:8552",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1392",
          "to": "R3-12-47-3_tm_1392",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1393",
          "object_declaration": "triplex_line:8553",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1393",
          "to": "R3-12-47-3_tm_1393",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1394",
          "object_declaration": "triplex_line:8554",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1394",
          "to": "R3-12-47-3_tm_1394",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1395",
          "object_declaration": "triplex_line:8555",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1395",
          "to": "R3-12-47-3_tm_1395",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1396",
          "object_declaration": "triplex_line:8556",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1396",
          "to": "R3-12-47-3_tm_1396",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1397",
          "object_declaration": "triplex_line:8557",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1397",
          "to": "R3-12-47-3_tm_1397",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1398",
          "object_declaration": "triplex_line:8558",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1398",
          "to": "R3-12-47-3_tm_1398",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1399",
          "object_declaration": "triplex_line:8559",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1399",
          "to": "R3-12-47-3_tm_1399",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1400",
          "object_declaration": "triplex_line:8560",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1400",
          "to": "R3-12-47-3_tm_1400",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1401",
          "object_declaration": "triplex_line:8561",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1401",
          "to": "R3-12-47-3_tm_1401",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1402",
          "object_declaration": "triplex_line:8562",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1402",
          "to": "R3-12-47-3_tm_1402",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1403",
          "object_declaration": "triplex_line:8563",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1403",
          "to": "R3-12-47-3_tm_1403",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1404",
          "object_declaration": "triplex_line:8564",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1404",
          "to": "R3-12-47-3_tm_1404",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1405",
          "object_declaration": "triplex_line:8565",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1405",
          "to": "R3-12-47-3_tm_1405",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1406",
          "object_declaration": "triplex_line:8566",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1406",
          "to": "R3-12-47-3_tm_1406",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1407",
          "object_declaration": "triplex_line:8567",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1407",
          "to": "R3-12-47-3_tm_1407",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1408",
          "object_declaration": "triplex_line:8568",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1408",
          "to": "R3-12-47-3_tm_1408",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1409",
          "object_declaration": "triplex_line:8569",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1409",
          "to": "R3-12-47-3_tm_1409",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1410",
          "object_declaration": "triplex_line:8570",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1410",
          "to": "R3-12-47-3_tm_1410",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1411",
          "object_declaration": "triplex_line:8571",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1411",
          "to": "R3-12-47-3_tm_1411",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1412",
          "object_declaration": "triplex_line:8572",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1412",
          "to": "R3-12-47-3_tm_1412",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1413",
          "object_declaration": "triplex_line:8573",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1413",
          "to": "R3-12-47-3_tm_1413",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1414",
          "object_declaration": "triplex_line:8574",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1414",
          "to": "R3-12-47-3_tm_1414",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1415",
          "object_declaration": "triplex_line:8575",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1415",
          "to": "R3-12-47-3_tm_1415",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1416",
          "object_declaration": "triplex_line:8576",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1416",
          "to": "R3-12-47-3_tm_1416",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1417",
          "object_declaration": "triplex_line:8577",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1417",
          "to": "R3-12-47-3_tm_1417",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1418",
          "object_declaration": "triplex_line:8578",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1418",
          "to": "R3-12-47-3_tm_1418",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1419",
          "object_declaration": "triplex_line:8579",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1419",
          "to": "R3-12-47-3_tm_1419",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1420",
          "object_declaration": "triplex_line:8580",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1420",
          "to": "R3-12-47-3_tm_1420",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1421",
          "object_declaration": "triplex_line:8581",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1421",
          "to": "R3-12-47-3_tm_1421",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1422",
          "object_declaration": "triplex_line:8582",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1422",
          "to": "R3-12-47-3_tm_1422",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1423",
          "object_declaration": "triplex_line:8583",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1423",
          "to": "R3-12-47-3_tm_1423",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1424",
          "object_declaration": "triplex_line:8584",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1424",
          "to": "R3-12-47-3_tm_1424",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1425",
          "object_declaration": "triplex_line:8585",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1425",
          "to": "R3-12-47-3_tm_1425",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1426",
          "object_declaration": "triplex_line:8586",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1426",
          "to": "R3-12-47-3_tm_1426",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1427",
          "object_declaration": "triplex_line:8587",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1427",
          "to": "R3-12-47-3_tm_1427",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1428",
          "object_declaration": "triplex_line:8588",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1428",
          "to": "R3-12-47-3_tm_1428",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1429",
          "object_declaration": "triplex_line:8589",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1429",
          "to": "R3-12-47-3_tm_1429",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1430",
          "object_declaration": "triplex_line:8590",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1430",
          "to": "R3-12-47-3_tm_1430",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1431",
          "object_declaration": "triplex_line:8591",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1431",
          "to": "R3-12-47-3_tm_1431",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1432",
          "object_declaration": "triplex_line:8592",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1432",
          "to": "R3-12-47-3_tm_1432",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1433",
          "object_declaration": "triplex_line:8593",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1433",
          "to": "R3-12-47-3_tm_1433",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1434",
          "object_declaration": "triplex_line:8594",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1434",
          "to": "R3-12-47-3_tm_1434",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1435",
          "object_declaration": "triplex_line:8595",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1435",
          "to": "R3-12-47-3_tm_1435",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1436",
          "object_declaration": "triplex_line:8596",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1436",
          "to": "R3-12-47-3_tm_1436",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1437",
          "object_declaration": "triplex_line:8597",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1437",
          "to": "R3-12-47-3_tm_1437",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1438",
          "object_declaration": "triplex_line:8598",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1438",
          "to": "R3-12-47-3_tm_1438",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1439",
          "object_declaration": "triplex_line:8599",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1439",
          "to": "R3-12-47-3_tm_1439",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1440",
          "object_declaration": "triplex_line:8600",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1440",
          "to": "R3-12-47-3_tm_1440",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1441",
          "object_declaration": "triplex_line:8601",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1441",
          "to": "R3-12-47-3_tm_1441",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1442",
          "object_declaration": "triplex_line:8602",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1442",
          "to": "R3-12-47-3_tm_1442",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1443",
          "object_declaration": "triplex_line:8603",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1443",
          "to": "R3-12-47-3_tm_1443",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1444",
          "object_declaration": "triplex_line:8604",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1444",
          "to": "R3-12-47-3_tm_1444",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1445",
          "object_declaration": "triplex_line:8605",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1445",
          "to": "R3-12-47-3_tm_1445",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1446",
          "object_declaration": "triplex_line:8606",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1446",
          "to": "R3-12-47-3_tm_1446",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1447",
          "object_declaration": "triplex_line:8607",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1447",
          "to": "R3-12-47-3_tm_1447",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1448",
          "object_declaration": "triplex_line:8608",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1448",
          "to": "R3-12-47-3_tm_1448",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1449",
          "object_declaration": "triplex_line:8609",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1449",
          "to": "R3-12-47-3_tm_1449",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1450",
          "object_declaration": "triplex_line:8610",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1450",
          "to": "R3-12-47-3_tm_1450",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1451",
          "object_declaration": "triplex_line:8611",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1451",
          "to": "R3-12-47-3_tm_1451",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1452",
          "object_declaration": "triplex_line:8612",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1452",
          "to": "R3-12-47-3_tm_1452",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1453",
          "object_declaration": "triplex_line:8613",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1453",
          "to": "R3-12-47-3_tm_1453",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1454",
          "object_declaration": "triplex_line:8614",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1454",
          "to": "R3-12-47-3_tm_1454",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1455",
          "object_declaration": "triplex_line:8615",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1455",
          "to": "R3-12-47-3_tm_1455",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1456",
          "object_declaration": "triplex_line:8616",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1456",
          "to": "R3-12-47-3_tm_1456",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1457",
          "object_declaration": "triplex_line:8617",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1457",
          "to": "R3-12-47-3_tm_1457",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1458",
          "object_declaration": "triplex_line:8618",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1458",
          "to": "R3-12-47-3_tm_1458",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1459",
          "object_declaration": "triplex_line:8619",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1459",
          "to": "R3-12-47-3_tm_1459",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1460",
          "object_declaration": "triplex_line:8620",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1460",
          "to": "R3-12-47-3_tm_1460",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1461",
          "object_declaration": "triplex_line:8621",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1461",
          "to": "R3-12-47-3_tm_1461",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1462",
          "object_declaration": "triplex_line:8622",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1462",
          "to": "R3-12-47-3_tm_1462",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1463",
          "object_declaration": "triplex_line:8623",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1463",
          "to": "R3-12-47-3_tm_1463",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1464",
          "object_declaration": "triplex_line:8624",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1464",
          "to": "R3-12-47-3_tm_1464",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1465",
          "object_declaration": "triplex_line:8625",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1465",
          "to": "R3-12-47-3_tm_1465",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1466",
          "object_declaration": "triplex_line:8626",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1466",
          "to": "R3-12-47-3_tm_1466",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1467",
          "object_declaration": "triplex_line:8627",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1467",
          "to": "R3-12-47-3_tm_1467",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1468",
          "object_declaration": "triplex_line:8628",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1468",
          "to": "R3-12-47-3_tm_1468",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1469",
          "object_declaration": "triplex_line:8629",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1469",
          "to": "R3-12-47-3_tm_1469",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1470",
          "object_declaration": "triplex_line:8630",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1470",
          "to": "R3-12-47-3_tm_1470",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1471",
          "object_declaration": "triplex_line:8631",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1471",
          "to": "R3-12-47-3_tm_1471",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1472",
          "object_declaration": "triplex_line:8632",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1472",
          "to": "R3-12-47-3_tm_1472",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1473",
          "object_declaration": "triplex_line:8633",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1473",
          "to": "R3-12-47-3_tm_1473",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1474",
          "object_declaration": "triplex_line:8634",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1474",
          "to": "R3-12-47-3_tm_1474",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1475",
          "object_declaration": "triplex_line:8635",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1475",
          "to": "R3-12-47-3_tm_1475",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1476",
          "object_declaration": "triplex_line:8636",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1476",
          "to": "R3-12-47-3_tm_1476",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1477",
          "object_declaration": "triplex_line:8637",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1477",
          "to": "R3-12-47-3_tm_1477",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1478",
          "object_declaration": "triplex_line:8638",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1478",
          "to": "R3-12-47-3_tm_1478",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1479",
          "object_declaration": "triplex_line:8639",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1479",
          "to": "R3-12-47-3_tm_1479",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1480",
          "object_declaration": "triplex_line:8640",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1480",
          "to": "R3-12-47-3_tm_1480",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1481",
          "object_declaration": "triplex_line:8641",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1481",
          "to": "R3-12-47-3_tm_1481",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1482",
          "object_declaration": "triplex_line:8642",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1482",
          "to": "R3-12-47-3_tm_1482",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1483",
          "object_declaration": "triplex_line:8643",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1483",
          "to": "R3-12-47-3_tm_1483",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1484",
          "object_declaration": "triplex_line:8644",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1484",
          "to": "R3-12-47-3_tm_1484",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1485",
          "object_declaration": "triplex_line:8645",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1485",
          "to": "R3-12-47-3_tm_1485",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1486",
          "object_declaration": "triplex_line:8646",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1486",
          "to": "R3-12-47-3_tm_1486",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1487",
          "object_declaration": "triplex_line:8647",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1487",
          "to": "R3-12-47-3_tm_1487",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1488",
          "object_declaration": "triplex_line:8648",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1488",
          "to": "R3-12-47-3_tm_1488",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1489",
          "object_declaration": "triplex_line:8649",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1489",
          "to": "R3-12-47-3_tm_1489",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1490",
          "object_declaration": "triplex_line:8650",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1490",
          "to": "R3-12-47-3_tm_1490",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1491",
          "object_declaration": "triplex_line:8651",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1491",
          "to": "R3-12-47-3_tm_1491",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1492",
          "object_declaration": "triplex_line:8652",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1492",
          "to": "R3-12-47-3_tm_1492",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1493",
          "object_declaration": "triplex_line:8653",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1493",
          "to": "R3-12-47-3_tm_1493",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1494",
          "object_declaration": "triplex_line:8654",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1494",
          "to": "R3-12-47-3_tm_1494",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1495",
          "object_declaration": "triplex_line:8655",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1495",
          "to": "R3-12-47-3_tm_1495",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1496",
          "object_declaration": "triplex_line:8656",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1496",
          "to": "R3-12-47-3_tm_1496",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1497",
          "object_declaration": "triplex_line:8657",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1497",
          "to": "R3-12-47-3_tm_1497",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1498",
          "object_declaration": "triplex_line:8658",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1498",
          "to": "R3-12-47-3_tm_1498",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1499",
          "object_declaration": "triplex_line:8659",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1499",
          "to": "R3-12-47-3_tm_1499",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1500",
          "object_declaration": "triplex_line:8660",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1500",
          "to": "R3-12-47-3_tm_1500",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1501",
          "object_declaration": "triplex_line:8661",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1501",
          "to": "R3-12-47-3_tm_1501",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1502",
          "object_declaration": "triplex_line:8662",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1502",
          "to": "R3-12-47-3_tm_1502",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1503",
          "object_declaration": "triplex_line:8663",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1503",
          "to": "R3-12-47-3_tm_1503",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1504",
          "object_declaration": "triplex_line:8664",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1504",
          "to": "R3-12-47-3_tm_1504",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1505",
          "object_declaration": "triplex_line:8665",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1505",
          "to": "R3-12-47-3_tm_1505",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1506",
          "object_declaration": "triplex_line:8666",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1506",
          "to": "R3-12-47-3_tm_1506",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1507",
          "object_declaration": "triplex_line:8667",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1507",
          "to": "R3-12-47-3_tm_1507",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1508",
          "object_declaration": "triplex_line:8668",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1508",
          "to": "R3-12-47-3_tm_1508",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1509",
          "object_declaration": "triplex_line:8669",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1509",
          "to": "R3-12-47-3_tm_1509",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1510",
          "object_declaration": "triplex_line:8670",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1510",
          "to": "R3-12-47-3_tm_1510",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1511",
          "object_declaration": "triplex_line:8671",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1511",
          "to": "R3-12-47-3_tm_1511",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1512",
          "object_declaration": "triplex_line:8672",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1512",
          "to": "R3-12-47-3_tm_1512",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1513",
          "object_declaration": "triplex_line:8673",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1513",
          "to": "R3-12-47-3_tm_1513",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1514",
          "object_declaration": "triplex_line:8674",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1514",
          "to": "R3-12-47-3_tm_1514",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1515",
          "object_declaration": "triplex_line:8675",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1515",
          "to": "R3-12-47-3_tm_1515",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1516",
          "object_declaration": "triplex_line:8676",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1516",
          "to": "R3-12-47-3_tm_1516",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1517",
          "object_declaration": "triplex_line:8677",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1517",
          "to": "R3-12-47-3_tm_1517",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1518",
          "object_declaration": "triplex_line:8678",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1518",
          "to": "R3-12-47-3_tm_1518",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1519",
          "object_declaration": "triplex_line:8679",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1519",
          "to": "R3-12-47-3_tm_1519",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1520",
          "object_declaration": "triplex_line:8680",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1520",
          "to": "R3-12-47-3_tm_1520",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1521",
          "object_declaration": "triplex_line:8681",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1521",
          "to": "R3-12-47-3_tm_1521",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1522",
          "object_declaration": "triplex_line:8682",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1522",
          "to": "R3-12-47-3_tm_1522",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1523",
          "object_declaration": "triplex_line:8683",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1523",
          "to": "R3-12-47-3_tm_1523",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1524",
          "object_declaration": "triplex_line:8684",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1524",
          "to": "R3-12-47-3_tm_1524",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1525",
          "object_declaration": "triplex_line:8685",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1525",
          "to": "R3-12-47-3_tm_1525",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1526",
          "object_declaration": "triplex_line:8686",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1526",
          "to": "R3-12-47-3_tm_1526",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1527",
          "object_declaration": "triplex_line:8687",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1527",
          "to": "R3-12-47-3_tm_1527",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1528",
          "object_declaration": "triplex_line:8688",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1528",
          "to": "R3-12-47-3_tm_1528",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1529",
          "object_declaration": "triplex_line:8689",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1529",
          "to": "R3-12-47-3_tm_1529",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1530",
          "object_declaration": "triplex_line:8690",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1530",
          "to": "R3-12-47-3_tm_1530",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1531",
          "object_declaration": "triplex_line:8691",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1531",
          "to": "R3-12-47-3_tm_1531",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1532",
          "object_declaration": "triplex_line:8692",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1532",
          "to": "R3-12-47-3_tm_1532",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1533",
          "object_declaration": "triplex_line:8693",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1533",
          "to": "R3-12-47-3_tm_1533",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1534",
          "object_declaration": "triplex_line:8694",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1534",
          "to": "R3-12-47-3_tm_1534",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1535",
          "object_declaration": "triplex_line:8695",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1535",
          "to": "R3-12-47-3_tm_1535",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1536",
          "object_declaration": "triplex_line:8696",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1536",
          "to": "R3-12-47-3_tm_1536",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1537",
          "object_declaration": "triplex_line:8697",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1537",
          "to": "R3-12-47-3_tm_1537",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1538",
          "object_declaration": "triplex_line:8698",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1538",
          "to": "R3-12-47-3_tm_1538",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1539",
          "object_declaration": "triplex_line:8699",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1539",
          "to": "R3-12-47-3_tm_1539",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1540",
          "object_declaration": "triplex_line:8700",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1540",
          "to": "R3-12-47-3_tm_1540",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1541",
          "object_declaration": "triplex_line:8701",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1541",
          "to": "R3-12-47-3_tm_1541",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1542",
          "object_declaration": "triplex_line:8702",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1542",
          "to": "R3-12-47-3_tm_1542",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1543",
          "object_declaration": "triplex_line:8703",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1543",
          "to": "R3-12-47-3_tm_1543",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1544",
          "object_declaration": "triplex_line:8704",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1544",
          "to": "R3-12-47-3_tm_1544",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1545",
          "object_declaration": "triplex_line:8705",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1545",
          "to": "R3-12-47-3_tm_1545",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1546",
          "object_declaration": "triplex_line:8706",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1546",
          "to": "R3-12-47-3_tm_1546",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1547",
          "object_declaration": "triplex_line:8707",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1547",
          "to": "R3-12-47-3_tm_1547",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1548",
          "object_declaration": "triplex_line:8708",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1548",
          "to": "R3-12-47-3_tm_1548",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1549",
          "object_declaration": "triplex_line:8709",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1549",
          "to": "R3-12-47-3_tm_1549",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1550",
          "object_declaration": "triplex_line:8710",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1550",
          "to": "R3-12-47-3_tm_1550",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1551",
          "object_declaration": "triplex_line:8711",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1551",
          "to": "R3-12-47-3_tm_1551",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1552",
          "object_declaration": "triplex_line:8712",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1552",
          "to": "R3-12-47-3_tm_1552",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1553",
          "object_declaration": "triplex_line:8713",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1553",
          "to": "R3-12-47-3_tm_1553",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1554",
          "object_declaration": "triplex_line:8714",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1554",
          "to": "R3-12-47-3_tm_1554",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1555",
          "object_declaration": "triplex_line:8715",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1555",
          "to": "R3-12-47-3_tm_1555",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1556",
          "object_declaration": "triplex_line:8716",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1556",
          "to": "R3-12-47-3_tm_1556",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1557",
          "object_declaration": "triplex_line:8717",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1557",
          "to": "R3-12-47-3_tm_1557",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1558",
          "object_declaration": "triplex_line:8718",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1558",
          "to": "R3-12-47-3_tm_1558",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1559",
          "object_declaration": "triplex_line:8719",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1559",
          "to": "R3-12-47-3_tm_1559",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1560",
          "object_declaration": "triplex_line:8720",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1560",
          "to": "R3-12-47-3_tm_1560",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1561",
          "object_declaration": "triplex_line:8721",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1561",
          "to": "R3-12-47-3_tm_1561",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1562",
          "object_declaration": "triplex_line:8722",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1562",
          "to": "R3-12-47-3_tm_1562",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1563",
          "object_declaration": "triplex_line:8723",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1563",
          "to": "R3-12-47-3_tm_1563",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1564",
          "object_declaration": "triplex_line:8724",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1564",
          "to": "R3-12-47-3_tm_1564",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1565",
          "object_declaration": "triplex_line:8725",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1565",
          "to": "R3-12-47-3_tm_1565",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1566",
          "object_declaration": "triplex_line:8726",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1566",
          "to": "R3-12-47-3_tm_1566",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1567",
          "object_declaration": "triplex_line:8727",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1567",
          "to": "R3-12-47-3_tm_1567",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1568",
          "object_declaration": "triplex_line:8728",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1568",
          "to": "R3-12-47-3_tm_1568",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1569",
          "object_declaration": "triplex_line:8729",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1569",
          "to": "R3-12-47-3_tm_1569",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1570",
          "object_declaration": "triplex_line:8730",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1570",
          "to": "R3-12-47-3_tm_1570",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1571",
          "object_declaration": "triplex_line:8731",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1571",
          "to": "R3-12-47-3_tm_1571",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1572",
          "object_declaration": "triplex_line:8732",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1572",
          "to": "R3-12-47-3_tm_1572",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1573",
          "object_declaration": "triplex_line:8733",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1573",
          "to": "R3-12-47-3_tm_1573",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1574",
          "object_declaration": "triplex_line:8734",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1574",
          "to": "R3-12-47-3_tm_1574",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1575",
          "object_declaration": "triplex_line:8735",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1575",
          "to": "R3-12-47-3_tm_1575",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1576",
          "object_declaration": "triplex_line:8736",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1576",
          "to": "R3-12-47-3_tm_1576",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1577",
          "object_declaration": "triplex_line:8737",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1577",
          "to": "R3-12-47-3_tm_1577",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1578",
          "object_declaration": "triplex_line:8738",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1578",
          "to": "R3-12-47-3_tm_1578",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1579",
          "object_declaration": "triplex_line:8739",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1579",
          "to": "R3-12-47-3_tm_1579",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1580",
          "object_declaration": "triplex_line:8740",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1580",
          "to": "R3-12-47-3_tm_1580",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1581",
          "object_declaration": "triplex_line:8741",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1581",
          "to": "R3-12-47-3_tm_1581",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1582",
          "object_declaration": "triplex_line:8742",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1582",
          "to": "R3-12-47-3_tm_1582",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1583",
          "object_declaration": "triplex_line:8743",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1583",
          "to": "R3-12-47-3_tm_1583",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1584",
          "object_declaration": "triplex_line:8744",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1584",
          "to": "R3-12-47-3_tm_1584",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1585",
          "object_declaration": "triplex_line:8745",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1585",
          "to": "R3-12-47-3_tm_1585",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1586",
          "object_declaration": "triplex_line:8746",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1586",
          "to": "R3-12-47-3_tm_1586",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1587",
          "object_declaration": "triplex_line:8747",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1587",
          "to": "R3-12-47-3_tm_1587",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1588",
          "object_declaration": "triplex_line:8748",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1588",
          "to": "R3-12-47-3_tm_1588",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1589",
          "object_declaration": "triplex_line:8749",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1589",
          "to": "R3-12-47-3_tm_1589",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1590",
          "object_declaration": "triplex_line:8750",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1590",
          "to": "R3-12-47-3_tm_1590",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1591",
          "object_declaration": "triplex_line:8751",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1591",
          "to": "R3-12-47-3_tm_1591",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1592",
          "object_declaration": "triplex_line:8752",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1592",
          "to": "R3-12-47-3_tm_1592",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1593",
          "object_declaration": "triplex_line:8753",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1593",
          "to": "R3-12-47-3_tm_1593",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1594",
          "object_declaration": "triplex_line:8754",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1594",
          "to": "R3-12-47-3_tm_1594",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1595",
          "object_declaration": "triplex_line:8755",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1595",
          "to": "R3-12-47-3_tm_1595",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1596",
          "object_declaration": "triplex_line:8756",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1596",
          "to": "R3-12-47-3_tm_1596",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1597",
          "object_declaration": "triplex_line:8757",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1597",
          "to": "R3-12-47-3_tm_1597",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1598",
          "object_declaration": "triplex_line:8758",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1598",
          "to": "R3-12-47-3_tm_1598",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1599",
          "object_declaration": "triplex_line:8759",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1599",
          "to": "R3-12-47-3_tm_1599",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1600",
          "object_declaration": "triplex_line:8760",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1600",
          "to": "R3-12-47-3_tm_1600",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1601",
          "object_declaration": "triplex_line:8761",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1601",
          "to": "R3-12-47-3_tm_1601",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1602",
          "object_declaration": "triplex_line:8762",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1602",
          "to": "R3-12-47-3_tm_1602",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1603",
          "object_declaration": "triplex_line:8763",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1603",
          "to": "R3-12-47-3_tm_1603",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1604",
          "object_declaration": "triplex_line:8764",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1604",
          "to": "R3-12-47-3_tm_1604",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1605",
          "object_declaration": "triplex_line:8765",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1605",
          "to": "R3-12-47-3_tm_1605",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1606",
          "object_declaration": "triplex_line:8766",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1606",
          "to": "R3-12-47-3_tm_1606",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1607",
          "object_declaration": "triplex_line:8767",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1607",
          "to": "R3-12-47-3_tm_1607",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1608",
          "object_declaration": "triplex_line:8768",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1608",
          "to": "R3-12-47-3_tm_1608",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1609",
          "object_declaration": "triplex_line:8769",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1609",
          "to": "R3-12-47-3_tm_1609",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1610",
          "object_declaration": "triplex_line:8770",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1610",
          "to": "R3-12-47-3_tm_1610",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1611",
          "object_declaration": "triplex_line:8771",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1611",
          "to": "R3-12-47-3_tm_1611",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1612",
          "object_declaration": "triplex_line:8772",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1612",
          "to": "R3-12-47-3_tm_1612",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1613",
          "object_declaration": "triplex_line:8773",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1613",
          "to": "R3-12-47-3_tm_1613",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1614",
          "object_declaration": "triplex_line:8774",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1614",
          "to": "R3-12-47-3_tm_1614",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1615",
          "object_declaration": "triplex_line:8775",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1615",
          "to": "R3-12-47-3_tm_1615",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1616",
          "object_declaration": "triplex_line:8776",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1616",
          "to": "R3-12-47-3_tm_1616",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1617",
          "object_declaration": "triplex_line:8777",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1617",
          "to": "R3-12-47-3_tm_1617",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1618",
          "object_declaration": "triplex_line:8778",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1618",
          "to": "R3-12-47-3_tm_1618",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1619",
          "object_declaration": "triplex_line:8779",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1619",
          "to": "R3-12-47-3_tm_1619",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1620",
          "object_declaration": "triplex_line:8780",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1620",
          "to": "R3-12-47-3_tm_1620",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1621",
          "object_declaration": "triplex_line:8781",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1621",
          "to": "R3-12-47-3_tm_1621",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1622",
          "object_declaration": "triplex_line:8782",
          "phases": "BS",
          "from": "R3-12-47-3_tn_1622",
          "to": "R3-12-47-3_tm_1622",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1623",
          "object_declaration": "triplex_line:8783",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1623",
          "to": "R3-12-47-3_tm_1623",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1624",
          "object_declaration": "triplex_line:8784",
          "phases": "AS",
          "from": "R3-12-47-3_tn_1624",
          "to": "R3-12-47-3_tm_1624",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R3-12-47-3_tl_1625",
          "object_declaration": "triplex_line:8785",
          "phases": "CS",
          "from": "R3-12-47-3_tn_1625",
          "to": "R3-12-47-3_tm_1625",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "object_declaration": "triplex_line_configuration:1",
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "R3-12-47-3_tm_1",
          "object_declaration": "triplex_meter:5428",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_2",
          "object_declaration": "triplex_meter:5429",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_3",
          "object_declaration": "triplex_meter:5430",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_4",
          "object_declaration": "triplex_meter:5431",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_5",
          "object_declaration": "triplex_meter:5432",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_6",
          "object_declaration": "triplex_meter:5433",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_7",
          "object_declaration": "triplex_meter:5434",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_8",
          "object_declaration": "triplex_meter:5435",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_9",
          "object_declaration": "triplex_meter:5436",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_10",
          "object_declaration": "triplex_meter:5437",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_11",
          "object_declaration": "triplex_meter:5438",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_12",
          "object_declaration": "triplex_meter:5439",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_13",
          "object_declaration": "triplex_meter:5440",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_14",
          "object_declaration": "triplex_meter:5441",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_15",
          "object_declaration": "triplex_meter:5442",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_16",
          "object_declaration": "triplex_meter:5443",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_17",
          "object_declaration": "triplex_meter:5444",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_18",
          "object_declaration": "triplex_meter:5445",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_19",
          "object_declaration": "triplex_meter:5446",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_20",
          "object_declaration": "triplex_meter:5447",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_21",
          "object_declaration": "triplex_meter:5448",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_22",
          "object_declaration": "triplex_meter:5449",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_23",
          "object_declaration": "triplex_meter:5450",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_24",
          "object_declaration": "triplex_meter:5451",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_25",
          "object_declaration": "triplex_meter:5452",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_26",
          "object_declaration": "triplex_meter:5453",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_27",
          "object_declaration": "triplex_meter:5454",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_28",
          "object_declaration": "triplex_meter:5455",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_29",
          "object_declaration": "triplex_meter:5456",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_30",
          "object_declaration": "triplex_meter:5457",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_31",
          "object_declaration": "triplex_meter:5458",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_32",
          "object_declaration": "triplex_meter:5459",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_33",
          "object_declaration": "triplex_meter:5460",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_34",
          "object_declaration": "triplex_meter:5461",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_35",
          "object_declaration": "triplex_meter:5462",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_36",
          "object_declaration": "triplex_meter:5463",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_37",
          "object_declaration": "triplex_meter:5464",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_38",
          "object_declaration": "triplex_meter:5465",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_39",
          "object_declaration": "triplex_meter:5466",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_40",
          "object_declaration": "triplex_meter:5467",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_41",
          "object_declaration": "triplex_meter:5468",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_42",
          "object_declaration": "triplex_meter:5469",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_43",
          "object_declaration": "triplex_meter:5470",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_44",
          "object_declaration": "triplex_meter:5471",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_45",
          "object_declaration": "triplex_meter:5472",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_46",
          "object_declaration": "triplex_meter:5473",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_47",
          "object_declaration": "triplex_meter:5474",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_48",
          "object_declaration": "triplex_meter:5475",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_49",
          "object_declaration": "triplex_meter:5476",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_50",
          "object_declaration": "triplex_meter:5477",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_51",
          "object_declaration": "triplex_meter:5478",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_52",
          "object_declaration": "triplex_meter:5479",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_53",
          "object_declaration": "triplex_meter:5480",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_54",
          "object_declaration": "triplex_meter:5481",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_55",
          "object_declaration": "triplex_meter:5482",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_56",
          "object_declaration": "triplex_meter:5483",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_57",
          "object_declaration": "triplex_meter:5484",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_58",
          "object_declaration": "triplex_meter:5485",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_59",
          "object_declaration": "triplex_meter:5486",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_60",
          "object_declaration": "triplex_meter:5487",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_61",
          "object_declaration": "triplex_meter:5488",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_62",
          "object_declaration": "triplex_meter:5489",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_63",
          "object_declaration": "triplex_meter:5490",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_64",
          "object_declaration": "triplex_meter:5491",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_65",
          "object_declaration": "triplex_meter:5492",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_66",
          "object_declaration": "triplex_meter:5493",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_67",
          "object_declaration": "triplex_meter:5494",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_68",
          "object_declaration": "triplex_meter:5495",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_69",
          "object_declaration": "triplex_meter:5496",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_70",
          "object_declaration": "triplex_meter:5497",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_71",
          "object_declaration": "triplex_meter:5498",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_72",
          "object_declaration": "triplex_meter:5499",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_73",
          "object_declaration": "triplex_meter:5500",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_74",
          "object_declaration": "triplex_meter:5501",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_75",
          "object_declaration": "triplex_meter:5502",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_76",
          "object_declaration": "triplex_meter:5503",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_77",
          "object_declaration": "triplex_meter:5504",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_78",
          "object_declaration": "triplex_meter:5505",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_79",
          "object_declaration": "triplex_meter:5506",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_80",
          "object_declaration": "triplex_meter:5507",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_81",
          "object_declaration": "triplex_meter:5508",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_82",
          "object_declaration": "triplex_meter:5509",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_83",
          "object_declaration": "triplex_meter:5510",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_84",
          "object_declaration": "triplex_meter:5511",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_85",
          "object_declaration": "triplex_meter:5512",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_86",
          "object_declaration": "triplex_meter:5513",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_87",
          "object_declaration": "triplex_meter:5514",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_88",
          "object_declaration": "triplex_meter:5515",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_89",
          "object_declaration": "triplex_meter:5516",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_90",
          "object_declaration": "triplex_meter:5517",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_91",
          "object_declaration": "triplex_meter:5518",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_92",
          "object_declaration": "triplex_meter:5519",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_93",
          "object_declaration": "triplex_meter:5520",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_94",
          "object_declaration": "triplex_meter:5521",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_95",
          "object_declaration": "triplex_meter:5522",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_96",
          "object_declaration": "triplex_meter:5523",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_97",
          "object_declaration": "triplex_meter:5524",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_98",
          "object_declaration": "triplex_meter:5525",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_99",
          "object_declaration": "triplex_meter:5526",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_100",
          "object_declaration": "triplex_meter:5527",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_101",
          "object_declaration": "triplex_meter:5528",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_102",
          "object_declaration": "triplex_meter:5529",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_103",
          "object_declaration": "triplex_meter:5530",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_104",
          "object_declaration": "triplex_meter:5531",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_105",
          "object_declaration": "triplex_meter:5532",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_106",
          "object_declaration": "triplex_meter:5533",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_107",
          "object_declaration": "triplex_meter:5534",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_108",
          "object_declaration": "triplex_meter:5535",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_109",
          "object_declaration": "triplex_meter:5536",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_110",
          "object_declaration": "triplex_meter:5537",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_111",
          "object_declaration": "triplex_meter:5538",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_112",
          "object_declaration": "triplex_meter:5539",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_113",
          "object_declaration": "triplex_meter:5540",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_114",
          "object_declaration": "triplex_meter:5541",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_115",
          "object_declaration": "triplex_meter:5542",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"5542.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_tm_116",
          "object_declaration": "triplex_meter:5543",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_117",
          "object_declaration": "triplex_meter:5544",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_118",
          "object_declaration": "triplex_meter:5545",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_119",
          "object_declaration": "triplex_meter:5546",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_120",
          "object_declaration": "triplex_meter:5547",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_121",
          "object_declaration": "triplex_meter:5548",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_122",
          "object_declaration": "triplex_meter:5549",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_123",
          "object_declaration": "triplex_meter:5550",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_124",
          "object_declaration": "triplex_meter:5551",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_125",
          "object_declaration": "triplex_meter:5552",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_126",
          "object_declaration": "triplex_meter:5553",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_127",
          "object_declaration": "triplex_meter:5554",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_128",
          "object_declaration": "triplex_meter:5555",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_129",
          "object_declaration": "triplex_meter:5556",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_130",
          "object_declaration": "triplex_meter:5557",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_131",
          "object_declaration": "triplex_meter:5558",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_132",
          "object_declaration": "triplex_meter:5559",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_133",
          "object_declaration": "triplex_meter:5560",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_134",
          "object_declaration": "triplex_meter:5561",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_135",
          "object_declaration": "triplex_meter:5562",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_136",
          "object_declaration": "triplex_meter:5563",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_137",
          "object_declaration": "triplex_meter:5564",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_138",
          "object_declaration": "triplex_meter:5565",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_139",
          "object_declaration": "triplex_meter:5566",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_140",
          "object_declaration": "triplex_meter:5567",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_141",
          "object_declaration": "triplex_meter:5568",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_142",
          "object_declaration": "triplex_meter:5569",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_143",
          "object_declaration": "triplex_meter:5570",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_144",
          "object_declaration": "triplex_meter:5571",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_145",
          "object_declaration": "triplex_meter:5572",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_146",
          "object_declaration": "triplex_meter:5573",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_147",
          "object_declaration": "triplex_meter:5574",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_148",
          "object_declaration": "triplex_meter:5575",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_149",
          "object_declaration": "triplex_meter:5576",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_150",
          "object_declaration": "triplex_meter:5577",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_151",
          "object_declaration": "triplex_meter:5578",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_152",
          "object_declaration": "triplex_meter:5579",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_153",
          "object_declaration": "triplex_meter:5580",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_154",
          "object_declaration": "triplex_meter:5581",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_155",
          "object_declaration": "triplex_meter:5582",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_156",
          "object_declaration": "triplex_meter:5583",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_157",
          "object_declaration": "triplex_meter:5584",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_158",
          "object_declaration": "triplex_meter:5585",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_159",
          "object_declaration": "triplex_meter:5586",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_160",
          "object_declaration": "triplex_meter:5587",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_161",
          "object_declaration": "triplex_meter:5588",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_162",
          "object_declaration": "triplex_meter:5589",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_163",
          "object_declaration": "triplex_meter:5590",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_164",
          "object_declaration": "triplex_meter:5591",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_165",
          "object_declaration": "triplex_meter:5592",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_166",
          "object_declaration": "triplex_meter:5593",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_167",
          "object_declaration": "triplex_meter:5594",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_168",
          "object_declaration": "triplex_meter:5595",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_169",
          "object_declaration": "triplex_meter:5596",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_170",
          "object_declaration": "triplex_meter:5597",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_171",
          "object_declaration": "triplex_meter:5598",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_172",
          "object_declaration": "triplex_meter:5599",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_173",
          "object_declaration": "triplex_meter:5600",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_174",
          "object_declaration": "triplex_meter:5601",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_175",
          "object_declaration": "triplex_meter:5602",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_176",
          "object_declaration": "triplex_meter:5603",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_177",
          "object_declaration": "triplex_meter:5604",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_178",
          "object_declaration": "triplex_meter:5605",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_179",
          "object_declaration": "triplex_meter:5606",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_180",
          "object_declaration": "triplex_meter:5607",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_181",
          "object_declaration": "triplex_meter:5608",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_182",
          "object_declaration": "triplex_meter:5609",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_183",
          "object_declaration": "triplex_meter:5610",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_184",
          "object_declaration": "triplex_meter:5611",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_185",
          "object_declaration": "triplex_meter:5612",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_186",
          "object_declaration": "triplex_meter:5613",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_187",
          "object_declaration": "triplex_meter:5614",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_188",
          "object_declaration": "triplex_meter:5615",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_189",
          "object_declaration": "triplex_meter:5616",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_190",
          "object_declaration": "triplex_meter:5617",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_191",
          "object_declaration": "triplex_meter:5618",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_192",
          "object_declaration": "triplex_meter:5619",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_193",
          "object_declaration": "triplex_meter:5620",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_194",
          "object_declaration": "triplex_meter:5621",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_195",
          "object_declaration": "triplex_meter:5622",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_196",
          "object_declaration": "triplex_meter:5623",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_197",
          "object_declaration": "triplex_meter:5624",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_198",
          "object_declaration": "triplex_meter:5625",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_199",
          "object_declaration": "triplex_meter:5626",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_200",
          "object_declaration": "triplex_meter:5627",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_201",
          "object_declaration": "triplex_meter:5628",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_202",
          "object_declaration": "triplex_meter:5629",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_203",
          "object_declaration": "triplex_meter:5630",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_204",
          "object_declaration": "triplex_meter:5631",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_205",
          "object_declaration": "triplex_meter:5632",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_206",
          "object_declaration": "triplex_meter:5633",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_207",
          "object_declaration": "triplex_meter:5634",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_208",
          "object_declaration": "triplex_meter:5635",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_209",
          "object_declaration": "triplex_meter:5636",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_210",
          "object_declaration": "triplex_meter:5637",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_211",
          "object_declaration": "triplex_meter:5638",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_212",
          "object_declaration": "triplex_meter:5639",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_213",
          "object_declaration": "triplex_meter:5640",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_214",
          "object_declaration": "triplex_meter:5641",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_215",
          "object_declaration": "triplex_meter:5642",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_216",
          "object_declaration": "triplex_meter:5643",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_217",
          "object_declaration": "triplex_meter:5644",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_218",
          "object_declaration": "triplex_meter:5645",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_219",
          "object_declaration": "triplex_meter:5646",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_220",
          "object_declaration": "triplex_meter:5647",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_221",
          "object_declaration": "triplex_meter:5648",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_222",
          "object_declaration": "triplex_meter:5649",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_223",
          "object_declaration": "triplex_meter:5650",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_224",
          "object_declaration": "triplex_meter:5651",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_225",
          "object_declaration": "triplex_meter:5652",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_226",
          "object_declaration": "triplex_meter:5653",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_227",
          "object_declaration": "triplex_meter:5654",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_228",
          "object_declaration": "triplex_meter:5655",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_229",
          "object_declaration": "triplex_meter:5656",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_230",
          "object_declaration": "triplex_meter:5657",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_231",
          "object_declaration": "triplex_meter:5658",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_232",
          "object_declaration": "triplex_meter:5659",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_233",
          "object_declaration": "triplex_meter:5660",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_234",
          "object_declaration": "triplex_meter:5661",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_235",
          "object_declaration": "triplex_meter:5662",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_236",
          "object_declaration": "triplex_meter:5663",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_237",
          "object_declaration": "triplex_meter:5664",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_238",
          "object_declaration": "triplex_meter:5665",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_239",
          "object_declaration": "triplex_meter:5666",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_240",
          "object_declaration": "triplex_meter:5667",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_241",
          "object_declaration": "triplex_meter:5668",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_242",
          "object_declaration": "triplex_meter:5669",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_243",
          "object_declaration": "triplex_meter:5670",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_244",
          "object_declaration": "triplex_meter:5671",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_245",
          "object_declaration": "triplex_meter:5672",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_246",
          "object_declaration": "triplex_meter:5673",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_247",
          "object_declaration": "triplex_meter:5674",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_248",
          "object_declaration": "triplex_meter:5675",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_249",
          "object_declaration": "triplex_meter:5676",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_250",
          "object_declaration": "triplex_meter:5677",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_251",
          "object_declaration": "triplex_meter:5678",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_252",
          "object_declaration": "triplex_meter:5679",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_253",
          "object_declaration": "triplex_meter:5680",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_254",
          "object_declaration": "triplex_meter:5681",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_255",
          "object_declaration": "triplex_meter:5682",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_256",
          "object_declaration": "triplex_meter:5683",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_257",
          "object_declaration": "triplex_meter:5684",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_258",
          "object_declaration": "triplex_meter:5685",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_259",
          "object_declaration": "triplex_meter:5686",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_260",
          "object_declaration": "triplex_meter:5687",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_261",
          "object_declaration": "triplex_meter:5688",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_262",
          "object_declaration": "triplex_meter:5689",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_263",
          "object_declaration": "triplex_meter:5690",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_264",
          "object_declaration": "triplex_meter:5691",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_265",
          "object_declaration": "triplex_meter:5692",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_266",
          "object_declaration": "triplex_meter:5693",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_267",
          "object_declaration": "triplex_meter:5694",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_268",
          "object_declaration": "triplex_meter:5695",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_269",
          "object_declaration": "triplex_meter:5696",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_270",
          "object_declaration": "triplex_meter:5697",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_271",
          "object_declaration": "triplex_meter:5698",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_272",
          "object_declaration": "triplex_meter:5699",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_273",
          "object_declaration": "triplex_meter:5700",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_274",
          "object_declaration": "triplex_meter:5701",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_275",
          "object_declaration": "triplex_meter:5702",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_276",
          "object_declaration": "triplex_meter:5703",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_277",
          "object_declaration": "triplex_meter:5704",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_278",
          "object_declaration": "triplex_meter:5705",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_279",
          "object_declaration": "triplex_meter:5706",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_280",
          "object_declaration": "triplex_meter:5707",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_281",
          "object_declaration": "triplex_meter:5708",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_282",
          "object_declaration": "triplex_meter:5709",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_283",
          "object_declaration": "triplex_meter:5710",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_284",
          "object_declaration": "triplex_meter:5711",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_285",
          "object_declaration": "triplex_meter:5712",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_286",
          "object_declaration": "triplex_meter:5713",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_287",
          "object_declaration": "triplex_meter:5714",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_288",
          "object_declaration": "triplex_meter:5715",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_289",
          "object_declaration": "triplex_meter:5716",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_290",
          "object_declaration": "triplex_meter:5717",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_291",
          "object_declaration": "triplex_meter:5718",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_292",
          "object_declaration": "triplex_meter:5719",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_293",
          "object_declaration": "triplex_meter:5720",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_294",
          "object_declaration": "triplex_meter:5721",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_295",
          "object_declaration": "triplex_meter:5722",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_296",
          "object_declaration": "triplex_meter:5723",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_297",
          "object_declaration": "triplex_meter:5724",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_298",
          "object_declaration": "triplex_meter:5725",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_299",
          "object_declaration": "triplex_meter:5726",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_300",
          "object_declaration": "triplex_meter:5727",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_301",
          "object_declaration": "triplex_meter:5728",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_302",
          "object_declaration": "triplex_meter:5729",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_303",
          "object_declaration": "triplex_meter:5730",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_304",
          "object_declaration": "triplex_meter:5731",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_305",
          "object_declaration": "triplex_meter:5732",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_306",
          "object_declaration": "triplex_meter:5733",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_307",
          "object_declaration": "triplex_meter:5734",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_308",
          "object_declaration": "triplex_meter:5735",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_309",
          "object_declaration": "triplex_meter:5736",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_310",
          "object_declaration": "triplex_meter:5737",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_311",
          "object_declaration": "triplex_meter:5738",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_312",
          "object_declaration": "triplex_meter:5739",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_313",
          "object_declaration": "triplex_meter:5740",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_314",
          "object_declaration": "triplex_meter:5741",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_315",
          "object_declaration": "triplex_meter:5742",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_316",
          "object_declaration": "triplex_meter:5743",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_317",
          "object_declaration": "triplex_meter:5744",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_318",
          "object_declaration": "triplex_meter:5745",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_319",
          "object_declaration": "triplex_meter:5746",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_320",
          "object_declaration": "triplex_meter:5747",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_321",
          "object_declaration": "triplex_meter:5748",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_322",
          "object_declaration": "triplex_meter:5749",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_323",
          "object_declaration": "triplex_meter:5750",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_324",
          "object_declaration": "triplex_meter:5751",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_325",
          "object_declaration": "triplex_meter:5752",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_326",
          "object_declaration": "triplex_meter:5753",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_327",
          "object_declaration": "triplex_meter:5754",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_328",
          "object_declaration": "triplex_meter:5755",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_329",
          "object_declaration": "triplex_meter:5756",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_330",
          "object_declaration": "triplex_meter:5757",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_331",
          "object_declaration": "triplex_meter:5758",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_332",
          "object_declaration": "triplex_meter:5759",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_333",
          "object_declaration": "triplex_meter:5760",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_334",
          "object_declaration": "triplex_meter:5761",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_335",
          "object_declaration": "triplex_meter:5762",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_336",
          "object_declaration": "triplex_meter:5763",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_337",
          "object_declaration": "triplex_meter:5764",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_338",
          "object_declaration": "triplex_meter:5765",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_339",
          "object_declaration": "triplex_meter:5766",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_340",
          "object_declaration": "triplex_meter:5767",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_341",
          "object_declaration": "triplex_meter:5768",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_342",
          "object_declaration": "triplex_meter:5769",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_343",
          "object_declaration": "triplex_meter:5770",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_344",
          "object_declaration": "triplex_meter:5771",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_345",
          "object_declaration": "triplex_meter:5772",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_346",
          "object_declaration": "triplex_meter:5773",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_347",
          "object_declaration": "triplex_meter:5774",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_348",
          "object_declaration": "triplex_meter:5775",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_349",
          "object_declaration": "triplex_meter:5776",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_350",
          "object_declaration": "triplex_meter:5777",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_351",
          "object_declaration": "triplex_meter:5778",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_352",
          "object_declaration": "triplex_meter:5779",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_353",
          "object_declaration": "triplex_meter:5780",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_354",
          "object_declaration": "triplex_meter:5781",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_355",
          "object_declaration": "triplex_meter:5782",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_356",
          "object_declaration": "triplex_meter:5783",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_357",
          "object_declaration": "triplex_meter:5784",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_358",
          "object_declaration": "triplex_meter:5785",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_359",
          "object_declaration": "triplex_meter:5786",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_360",
          "object_declaration": "triplex_meter:5787",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_361",
          "object_declaration": "triplex_meter:5788",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_362",
          "object_declaration": "triplex_meter:5789",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_363",
          "object_declaration": "triplex_meter:5790",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_364",
          "object_declaration": "triplex_meter:5791",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_365",
          "object_declaration": "triplex_meter:5792",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_366",
          "object_declaration": "triplex_meter:5793",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_367",
          "object_declaration": "triplex_meter:5794",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_368",
          "object_declaration": "triplex_meter:5795",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_369",
          "object_declaration": "triplex_meter:5796",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_370",
          "object_declaration": "triplex_meter:5797",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_371",
          "object_declaration": "triplex_meter:5798",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_372",
          "object_declaration": "triplex_meter:5799",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_373",
          "object_declaration": "triplex_meter:5800",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_374",
          "object_declaration": "triplex_meter:5801",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_375",
          "object_declaration": "triplex_meter:5802",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_376",
          "object_declaration": "triplex_meter:5803",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_377",
          "object_declaration": "triplex_meter:5804",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_378",
          "object_declaration": "triplex_meter:5805",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_379",
          "object_declaration": "triplex_meter:5806",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_380",
          "object_declaration": "triplex_meter:5807",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_381",
          "object_declaration": "triplex_meter:5808",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_382",
          "object_declaration": "triplex_meter:5809",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_383",
          "object_declaration": "triplex_meter:5810",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_384",
          "object_declaration": "triplex_meter:5811",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_385",
          "object_declaration": "triplex_meter:5812",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_386",
          "object_declaration": "triplex_meter:5813",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_387",
          "object_declaration": "triplex_meter:5814",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_388",
          "object_declaration": "triplex_meter:5815",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_389",
          "object_declaration": "triplex_meter:5816",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_390",
          "object_declaration": "triplex_meter:5817",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_391",
          "object_declaration": "triplex_meter:5818",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_392",
          "object_declaration": "triplex_meter:5819",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_393",
          "object_declaration": "triplex_meter:5820",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_394",
          "object_declaration": "triplex_meter:5821",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_395",
          "object_declaration": "triplex_meter:5822",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_396",
          "object_declaration": "triplex_meter:5823",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_397",
          "object_declaration": "triplex_meter:5824",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_398",
          "object_declaration": "triplex_meter:5825",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_399",
          "object_declaration": "triplex_meter:5826",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_400",
          "object_declaration": "triplex_meter:5827",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_401",
          "object_declaration": "triplex_meter:5828",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_402",
          "object_declaration": "triplex_meter:5829",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_403",
          "object_declaration": "triplex_meter:5830",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_404",
          "object_declaration": "triplex_meter:5831",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_405",
          "object_declaration": "triplex_meter:5832",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_406",
          "object_declaration": "triplex_meter:5833",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_407",
          "object_declaration": "triplex_meter:5834",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"5834.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_tm_408",
          "object_declaration": "triplex_meter:5835",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_409",
          "object_declaration": "triplex_meter:5836",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_410",
          "object_declaration": "triplex_meter:5837",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_411",
          "object_declaration": "triplex_meter:5838",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_412",
          "object_declaration": "triplex_meter:5839",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_413",
          "object_declaration": "triplex_meter:5840",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_414",
          "object_declaration": "triplex_meter:5841",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_415",
          "object_declaration": "triplex_meter:5842",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_416",
          "object_declaration": "triplex_meter:5843",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_417",
          "object_declaration": "triplex_meter:5844",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_418",
          "object_declaration": "triplex_meter:5845",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_419",
          "object_declaration": "triplex_meter:5846",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_420",
          "object_declaration": "triplex_meter:5847",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_421",
          "object_declaration": "triplex_meter:5848",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_422",
          "object_declaration": "triplex_meter:5849",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_423",
          "object_declaration": "triplex_meter:5850",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_424",
          "object_declaration": "triplex_meter:5851",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_425",
          "object_declaration": "triplex_meter:5852",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_426",
          "object_declaration": "triplex_meter:5853",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_427",
          "object_declaration": "triplex_meter:5854",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_428",
          "object_declaration": "triplex_meter:5855",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_429",
          "object_declaration": "triplex_meter:5856",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_430",
          "object_declaration": "triplex_meter:5857",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_431",
          "object_declaration": "triplex_meter:5858",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_432",
          "object_declaration": "triplex_meter:5859",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_433",
          "object_declaration": "triplex_meter:5860",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_434",
          "object_declaration": "triplex_meter:5861",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_435",
          "object_declaration": "triplex_meter:5862",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_436",
          "object_declaration": "triplex_meter:5863",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_437",
          "object_declaration": "triplex_meter:5864",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_438",
          "object_declaration": "triplex_meter:5865",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_439",
          "object_declaration": "triplex_meter:5866",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_440",
          "object_declaration": "triplex_meter:5867",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_441",
          "object_declaration": "triplex_meter:5868",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_442",
          "object_declaration": "triplex_meter:5869",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_443",
          "object_declaration": "triplex_meter:5870",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_444",
          "object_declaration": "triplex_meter:5871",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_445",
          "object_declaration": "triplex_meter:5872",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_446",
          "object_declaration": "triplex_meter:5873",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_447",
          "object_declaration": "triplex_meter:5874",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_448",
          "object_declaration": "triplex_meter:5875",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_449",
          "object_declaration": "triplex_meter:5876",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_450",
          "object_declaration": "triplex_meter:5877",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_451",
          "object_declaration": "triplex_meter:5878",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_452",
          "object_declaration": "triplex_meter:5879",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_453",
          "object_declaration": "triplex_meter:5880",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_454",
          "object_declaration": "triplex_meter:5881",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_455",
          "object_declaration": "triplex_meter:5882",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_456",
          "object_declaration": "triplex_meter:5883",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_457",
          "object_declaration": "triplex_meter:5884",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_458",
          "object_declaration": "triplex_meter:5885",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_459",
          "object_declaration": "triplex_meter:5886",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_460",
          "object_declaration": "triplex_meter:5887",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_461",
          "object_declaration": "triplex_meter:5888",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_462",
          "object_declaration": "triplex_meter:5889",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_463",
          "object_declaration": "triplex_meter:5890",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_464",
          "object_declaration": "triplex_meter:5891",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_465",
          "object_declaration": "triplex_meter:5892",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_466",
          "object_declaration": "triplex_meter:5893",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_467",
          "object_declaration": "triplex_meter:5894",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_468",
          "object_declaration": "triplex_meter:5895",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_469",
          "object_declaration": "triplex_meter:5896",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_470",
          "object_declaration": "triplex_meter:5897",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_471",
          "object_declaration": "triplex_meter:5898",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_472",
          "object_declaration": "triplex_meter:5899",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_473",
          "object_declaration": "triplex_meter:5900",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_474",
          "object_declaration": "triplex_meter:5901",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_475",
          "object_declaration": "triplex_meter:5902",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_476",
          "object_declaration": "triplex_meter:5903",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_477",
          "object_declaration": "triplex_meter:5904",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_478",
          "object_declaration": "triplex_meter:5905",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_479",
          "object_declaration": "triplex_meter:5906",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_480",
          "object_declaration": "triplex_meter:5907",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_481",
          "object_declaration": "triplex_meter:5908",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_482",
          "object_declaration": "triplex_meter:5909",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_483",
          "object_declaration": "triplex_meter:5910",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_484",
          "object_declaration": "triplex_meter:5911",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_485",
          "object_declaration": "triplex_meter:5912",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_486",
          "object_declaration": "triplex_meter:5913",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_487",
          "object_declaration": "triplex_meter:5914",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_488",
          "object_declaration": "triplex_meter:5915",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_489",
          "object_declaration": "triplex_meter:5916",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_490",
          "object_declaration": "triplex_meter:5917",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_491",
          "object_declaration": "triplex_meter:5918",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_492",
          "object_declaration": "triplex_meter:5919",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_493",
          "object_declaration": "triplex_meter:5920",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_494",
          "object_declaration": "triplex_meter:5921",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_495",
          "object_declaration": "triplex_meter:5922",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_496",
          "object_declaration": "triplex_meter:5923",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_497",
          "object_declaration": "triplex_meter:5924",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_498",
          "object_declaration": "triplex_meter:5925",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_499",
          "object_declaration": "triplex_meter:5926",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_500",
          "object_declaration": "triplex_meter:5927",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_501",
          "object_declaration": "triplex_meter:5928",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_502",
          "object_declaration": "triplex_meter:5929",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_503",
          "object_declaration": "triplex_meter:5930",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_504",
          "object_declaration": "triplex_meter:5931",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_505",
          "object_declaration": "triplex_meter:5932",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_506",
          "object_declaration": "triplex_meter:5933",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_507",
          "object_declaration": "triplex_meter:5934",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_508",
          "object_declaration": "triplex_meter:5935",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_509",
          "object_declaration": "triplex_meter:5936",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_510",
          "object_declaration": "triplex_meter:5937",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_511",
          "object_declaration": "triplex_meter:5938",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_512",
          "object_declaration": "triplex_meter:5939",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_513",
          "object_declaration": "triplex_meter:5940",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_514",
          "object_declaration": "triplex_meter:5941",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_515",
          "object_declaration": "triplex_meter:5942",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_516",
          "object_declaration": "triplex_meter:5943",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_517",
          "object_declaration": "triplex_meter:5944",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_518",
          "object_declaration": "triplex_meter:5945",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_519",
          "object_declaration": "triplex_meter:5946",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_520",
          "object_declaration": "triplex_meter:5947",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_521",
          "object_declaration": "triplex_meter:5948",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_522",
          "object_declaration": "triplex_meter:5949",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_523",
          "object_declaration": "triplex_meter:5950",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_524",
          "object_declaration": "triplex_meter:5951",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_525",
          "object_declaration": "triplex_meter:5952",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_526",
          "object_declaration": "triplex_meter:5953",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_527",
          "object_declaration": "triplex_meter:5954",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_528",
          "object_declaration": "triplex_meter:5955",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_529",
          "object_declaration": "triplex_meter:5956",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_530",
          "object_declaration": "triplex_meter:5957",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_531",
          "object_declaration": "triplex_meter:5958",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_532",
          "object_declaration": "triplex_meter:5959",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_533",
          "object_declaration": "triplex_meter:5960",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_534",
          "object_declaration": "triplex_meter:5961",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_535",
          "object_declaration": "triplex_meter:5962",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_536",
          "object_declaration": "triplex_meter:5963",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_537",
          "object_declaration": "triplex_meter:5964",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_538",
          "object_declaration": "triplex_meter:5965",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_539",
          "object_declaration": "triplex_meter:5966",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_540",
          "object_declaration": "triplex_meter:5967",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_541",
          "object_declaration": "triplex_meter:5968",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_542",
          "object_declaration": "triplex_meter:5969",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_543",
          "object_declaration": "triplex_meter:5970",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_544",
          "object_declaration": "triplex_meter:5971",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_545",
          "object_declaration": "triplex_meter:5972",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_546",
          "object_declaration": "triplex_meter:5973",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_547",
          "object_declaration": "triplex_meter:5974",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_548",
          "object_declaration": "triplex_meter:5975",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_549",
          "object_declaration": "triplex_meter:5976",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_550",
          "object_declaration": "triplex_meter:5977",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_551",
          "object_declaration": "triplex_meter:5978",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_552",
          "object_declaration": "triplex_meter:5979",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_553",
          "object_declaration": "triplex_meter:5980",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_554",
          "object_declaration": "triplex_meter:5981",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_555",
          "object_declaration": "triplex_meter:5982",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_556",
          "object_declaration": "triplex_meter:5983",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_557",
          "object_declaration": "triplex_meter:5984",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_558",
          "object_declaration": "triplex_meter:5985",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_559",
          "object_declaration": "triplex_meter:5986",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_560",
          "object_declaration": "triplex_meter:5987",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_561",
          "object_declaration": "triplex_meter:5988",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_562",
          "object_declaration": "triplex_meter:5989",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_563",
          "object_declaration": "triplex_meter:5990",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_564",
          "object_declaration": "triplex_meter:5991",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_565",
          "object_declaration": "triplex_meter:5992",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_566",
          "object_declaration": "triplex_meter:5993",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_567",
          "object_declaration": "triplex_meter:5994",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_568",
          "object_declaration": "triplex_meter:5995",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_569",
          "object_declaration": "triplex_meter:5996",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_570",
          "object_declaration": "triplex_meter:5997",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_571",
          "object_declaration": "triplex_meter:5998",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_572",
          "object_declaration": "triplex_meter:5999",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_573",
          "object_declaration": "triplex_meter:6000",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_574",
          "object_declaration": "triplex_meter:6001",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_575",
          "object_declaration": "triplex_meter:6002",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_576",
          "object_declaration": "triplex_meter:6003",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_577",
          "object_declaration": "triplex_meter:6004",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_578",
          "object_declaration": "triplex_meter:6005",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_579",
          "object_declaration": "triplex_meter:6006",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_580",
          "object_declaration": "triplex_meter:6007",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_581",
          "object_declaration": "triplex_meter:6008",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_582",
          "object_declaration": "triplex_meter:6009",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_583",
          "object_declaration": "triplex_meter:6010",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_584",
          "object_declaration": "triplex_meter:6011",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_585",
          "object_declaration": "triplex_meter:6012",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_586",
          "object_declaration": "triplex_meter:6013",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_587",
          "object_declaration": "triplex_meter:6014",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_588",
          "object_declaration": "triplex_meter:6015",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_589",
          "object_declaration": "triplex_meter:6016",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_590",
          "object_declaration": "triplex_meter:6017",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_591",
          "object_declaration": "triplex_meter:6018",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_592",
          "object_declaration": "triplex_meter:6019",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_593",
          "object_declaration": "triplex_meter:6020",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_594",
          "object_declaration": "triplex_meter:6021",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_595",
          "object_declaration": "triplex_meter:6022",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_596",
          "object_declaration": "triplex_meter:6023",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_597",
          "object_declaration": "triplex_meter:6024",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_598",
          "object_declaration": "triplex_meter:6025",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_599",
          "object_declaration": "triplex_meter:6026",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_600",
          "object_declaration": "triplex_meter:6027",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_601",
          "object_declaration": "triplex_meter:6028",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_602",
          "object_declaration": "triplex_meter:6029",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_603",
          "object_declaration": "triplex_meter:6030",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_604",
          "object_declaration": "triplex_meter:6031",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_605",
          "object_declaration": "triplex_meter:6032",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_606",
          "object_declaration": "triplex_meter:6033",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_607",
          "object_declaration": "triplex_meter:6034",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_608",
          "object_declaration": "triplex_meter:6035",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_609",
          "object_declaration": "triplex_meter:6036",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_610",
          "object_declaration": "triplex_meter:6037",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_611",
          "object_declaration": "triplex_meter:6038",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_612",
          "object_declaration": "triplex_meter:6039",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_613",
          "object_declaration": "triplex_meter:6040",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_614",
          "object_declaration": "triplex_meter:6041",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_615",
          "object_declaration": "triplex_meter:6042",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_616",
          "object_declaration": "triplex_meter:6043",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_617",
          "object_declaration": "triplex_meter:6044",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_618",
          "object_declaration": "triplex_meter:6045",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_619",
          "object_declaration": "triplex_meter:6046",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_620",
          "object_declaration": "triplex_meter:6047",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_621",
          "object_declaration": "triplex_meter:6048",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_622",
          "object_declaration": "triplex_meter:6049",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_623",
          "object_declaration": "triplex_meter:6050",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_624",
          "object_declaration": "triplex_meter:6051",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_625",
          "object_declaration": "triplex_meter:6052",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_626",
          "object_declaration": "triplex_meter:6053",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_627",
          "object_declaration": "triplex_meter:6054",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_628",
          "object_declaration": "triplex_meter:6055",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_629",
          "object_declaration": "triplex_meter:6056",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_630",
          "object_declaration": "triplex_meter:6057",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_631",
          "object_declaration": "triplex_meter:6058",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_632",
          "object_declaration": "triplex_meter:6059",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_633",
          "object_declaration": "triplex_meter:6060",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_634",
          "object_declaration": "triplex_meter:6061",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_635",
          "object_declaration": "triplex_meter:6062",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_636",
          "object_declaration": "triplex_meter:6063",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_637",
          "object_declaration": "triplex_meter:6064",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_638",
          "object_declaration": "triplex_meter:6065",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_639",
          "object_declaration": "triplex_meter:6066",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_640",
          "object_declaration": "triplex_meter:6067",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_641",
          "object_declaration": "triplex_meter:6068",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_642",
          "object_declaration": "triplex_meter:6069",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_643",
          "object_declaration": "triplex_meter:6070",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_644",
          "object_declaration": "triplex_meter:6071",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_645",
          "object_declaration": "triplex_meter:6072",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_646",
          "object_declaration": "triplex_meter:6073",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_647",
          "object_declaration": "triplex_meter:6074",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_648",
          "object_declaration": "triplex_meter:6075",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_649",
          "object_declaration": "triplex_meter:6076",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_650",
          "object_declaration": "triplex_meter:6077",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_651",
          "object_declaration": "triplex_meter:6078",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_652",
          "object_declaration": "triplex_meter:6079",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_653",
          "object_declaration": "triplex_meter:6080",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_654",
          "object_declaration": "triplex_meter:6081",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_655",
          "object_declaration": "triplex_meter:6082",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_656",
          "object_declaration": "triplex_meter:6083",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_657",
          "object_declaration": "triplex_meter:6084",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_658",
          "object_declaration": "triplex_meter:6085",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_659",
          "object_declaration": "triplex_meter:6086",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_660",
          "object_declaration": "triplex_meter:6087",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_661",
          "object_declaration": "triplex_meter:6088",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_662",
          "object_declaration": "triplex_meter:6089",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_663",
          "object_declaration": "triplex_meter:6090",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_664",
          "object_declaration": "triplex_meter:6091",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_665",
          "object_declaration": "triplex_meter:6092",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_666",
          "object_declaration": "triplex_meter:6093",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_667",
          "object_declaration": "triplex_meter:6094",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_668",
          "object_declaration": "triplex_meter:6095",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_669",
          "object_declaration": "triplex_meter:6096",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_670",
          "object_declaration": "triplex_meter:6097",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_671",
          "object_declaration": "triplex_meter:6098",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_672",
          "object_declaration": "triplex_meter:6099",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_673",
          "object_declaration": "triplex_meter:6100",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_674",
          "object_declaration": "triplex_meter:6101",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_675",
          "object_declaration": "triplex_meter:6102",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_676",
          "object_declaration": "triplex_meter:6103",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_677",
          "object_declaration": "triplex_meter:6104",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_678",
          "object_declaration": "triplex_meter:6105",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_679",
          "object_declaration": "triplex_meter:6106",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_680",
          "object_declaration": "triplex_meter:6107",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_681",
          "object_declaration": "triplex_meter:6108",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_682",
          "object_declaration": "triplex_meter:6109",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_683",
          "object_declaration": "triplex_meter:6110",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_684",
          "object_declaration": "triplex_meter:6111",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_685",
          "object_declaration": "triplex_meter:6112",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_686",
          "object_declaration": "triplex_meter:6113",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_687",
          "object_declaration": "triplex_meter:6114",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_688",
          "object_declaration": "triplex_meter:6115",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_689",
          "object_declaration": "triplex_meter:6116",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_690",
          "object_declaration": "triplex_meter:6117",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_691",
          "object_declaration": "triplex_meter:6118",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_692",
          "object_declaration": "triplex_meter:6119",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_693",
          "object_declaration": "triplex_meter:6120",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_694",
          "object_declaration": "triplex_meter:6121",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_695",
          "object_declaration": "triplex_meter:6122",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_696",
          "object_declaration": "triplex_meter:6123",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_697",
          "object_declaration": "triplex_meter:6124",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_698",
          "object_declaration": "triplex_meter:6125",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_699",
          "object_declaration": "triplex_meter:6126",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_700",
          "object_declaration": "triplex_meter:6127",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_701",
          "object_declaration": "triplex_meter:6128",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_702",
          "object_declaration": "triplex_meter:6129",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_703",
          "object_declaration": "triplex_meter:6130",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_704",
          "object_declaration": "triplex_meter:6131",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_705",
          "object_declaration": "triplex_meter:6132",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_706",
          "object_declaration": "triplex_meter:6133",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_707",
          "object_declaration": "triplex_meter:6134",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_708",
          "object_declaration": "triplex_meter:6135",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_709",
          "object_declaration": "triplex_meter:6136",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_710",
          "object_declaration": "triplex_meter:6137",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_711",
          "object_declaration": "triplex_meter:6138",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_712",
          "object_declaration": "triplex_meter:6139",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_713",
          "object_declaration": "triplex_meter:6140",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_714",
          "object_declaration": "triplex_meter:6141",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_715",
          "object_declaration": "triplex_meter:6142",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_716",
          "object_declaration": "triplex_meter:6143",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_717",
          "object_declaration": "triplex_meter:6144",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_718",
          "object_declaration": "triplex_meter:6145",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_719",
          "object_declaration": "triplex_meter:6146",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_720",
          "object_declaration": "triplex_meter:6147",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_721",
          "object_declaration": "triplex_meter:6148",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_722",
          "object_declaration": "triplex_meter:6149",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_723",
          "object_declaration": "triplex_meter:6150",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_724",
          "object_declaration": "triplex_meter:6151",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_725",
          "object_declaration": "triplex_meter:6152",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_726",
          "object_declaration": "triplex_meter:6153",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_727",
          "object_declaration": "triplex_meter:6154",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_728",
          "object_declaration": "triplex_meter:6155",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_729",
          "object_declaration": "triplex_meter:6156",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_730",
          "object_declaration": "triplex_meter:6157",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_731",
          "object_declaration": "triplex_meter:6158",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_732",
          "object_declaration": "triplex_meter:6159",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_733",
          "object_declaration": "triplex_meter:6160",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_734",
          "object_declaration": "triplex_meter:6161",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_735",
          "object_declaration": "triplex_meter:6162",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_736",
          "object_declaration": "triplex_meter:6163",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_737",
          "object_declaration": "triplex_meter:6164",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_738",
          "object_declaration": "triplex_meter:6165",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_739",
          "object_declaration": "triplex_meter:6166",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_740",
          "object_declaration": "triplex_meter:6167",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_741",
          "object_declaration": "triplex_meter:6168",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_742",
          "object_declaration": "triplex_meter:6169",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_743",
          "object_declaration": "triplex_meter:6170",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_744",
          "object_declaration": "triplex_meter:6171",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_745",
          "object_declaration": "triplex_meter:6172",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_746",
          "object_declaration": "triplex_meter:6173",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_747",
          "object_declaration": "triplex_meter:6174",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_748",
          "object_declaration": "triplex_meter:6175",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_749",
          "object_declaration": "triplex_meter:6176",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_750",
          "object_declaration": "triplex_meter:6177",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_751",
          "object_declaration": "triplex_meter:6178",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_752",
          "object_declaration": "triplex_meter:6179",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_753",
          "object_declaration": "triplex_meter:6180",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_754",
          "object_declaration": "triplex_meter:6181",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_755",
          "object_declaration": "triplex_meter:6182",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_756",
          "object_declaration": "triplex_meter:6183",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_757",
          "object_declaration": "triplex_meter:6184",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_758",
          "object_declaration": "triplex_meter:6185",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_759",
          "object_declaration": "triplex_meter:6186",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_760",
          "object_declaration": "triplex_meter:6187",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_761",
          "object_declaration": "triplex_meter:6188",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_762",
          "object_declaration": "triplex_meter:6189",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_763",
          "object_declaration": "triplex_meter:6190",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_764",
          "object_declaration": "triplex_meter:6191",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_765",
          "object_declaration": "triplex_meter:6192",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_766",
          "object_declaration": "triplex_meter:6193",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_767",
          "object_declaration": "triplex_meter:6194",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_768",
          "object_declaration": "triplex_meter:6195",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_769",
          "object_declaration": "triplex_meter:6196",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_770",
          "object_declaration": "triplex_meter:6197",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_771",
          "object_declaration": "triplex_meter:6198",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_772",
          "object_declaration": "triplex_meter:6199",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_773",
          "object_declaration": "triplex_meter:6200",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_774",
          "object_declaration": "triplex_meter:6201",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_775",
          "object_declaration": "triplex_meter:6202",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_776",
          "object_declaration": "triplex_meter:6203",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_777",
          "object_declaration": "triplex_meter:6204",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_778",
          "object_declaration": "triplex_meter:6205",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_779",
          "object_declaration": "triplex_meter:6206",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_780",
          "object_declaration": "triplex_meter:6207",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_781",
          "object_declaration": "triplex_meter:6208",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_782",
          "object_declaration": "triplex_meter:6209",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_783",
          "object_declaration": "triplex_meter:6210",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_784",
          "object_declaration": "triplex_meter:6211",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_785",
          "object_declaration": "triplex_meter:6212",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_786",
          "object_declaration": "triplex_meter:6213",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_787",
          "object_declaration": "triplex_meter:6214",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_788",
          "object_declaration": "triplex_meter:6215",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_789",
          "object_declaration": "triplex_meter:6216",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_790",
          "object_declaration": "triplex_meter:6217",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_791",
          "object_declaration": "triplex_meter:6218",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_792",
          "object_declaration": "triplex_meter:6219",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_793",
          "object_declaration": "triplex_meter:6220",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_794",
          "object_declaration": "triplex_meter:6221",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_795",
          "object_declaration": "triplex_meter:6222",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_796",
          "object_declaration": "triplex_meter:6223",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_797",
          "object_declaration": "triplex_meter:6224",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_798",
          "object_declaration": "triplex_meter:6225",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_799",
          "object_declaration": "triplex_meter:6226",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_800",
          "object_declaration": "triplex_meter:6227",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_801",
          "object_declaration": "triplex_meter:6228",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_802",
          "object_declaration": "triplex_meter:6229",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_803",
          "object_declaration": "triplex_meter:6230",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_804",
          "object_declaration": "triplex_meter:6231",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_805",
          "object_declaration": "triplex_meter:6232",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_806",
          "object_declaration": "triplex_meter:6233",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_807",
          "object_declaration": "triplex_meter:6234",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_808",
          "object_declaration": "triplex_meter:6235",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_809",
          "object_declaration": "triplex_meter:6236",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_810",
          "object_declaration": "triplex_meter:6237",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_811",
          "object_declaration": "triplex_meter:6238",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_812",
          "object_declaration": "triplex_meter:6239",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_813",
          "object_declaration": "triplex_meter:6240",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_814",
          "object_declaration": "triplex_meter:6241",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_815",
          "object_declaration": "triplex_meter:6242",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_816",
          "object_declaration": "triplex_meter:6243",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_817",
          "object_declaration": "triplex_meter:6244",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_818",
          "object_declaration": "triplex_meter:6245",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_819",
          "object_declaration": "triplex_meter:6246",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_820",
          "object_declaration": "triplex_meter:6247",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_821",
          "object_declaration": "triplex_meter:6248",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_822",
          "object_declaration": "triplex_meter:6249",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_823",
          "object_declaration": "triplex_meter:6250",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_824",
          "object_declaration": "triplex_meter:6251",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_825",
          "object_declaration": "triplex_meter:6252",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_826",
          "object_declaration": "triplex_meter:6253",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_827",
          "object_declaration": "triplex_meter:6254",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_828",
          "object_declaration": "triplex_meter:6255",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_829",
          "object_declaration": "triplex_meter:6256",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_830",
          "object_declaration": "triplex_meter:6257",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_831",
          "object_declaration": "triplex_meter:6258",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_832",
          "object_declaration": "triplex_meter:6259",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_833",
          "object_declaration": "triplex_meter:6260",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_834",
          "object_declaration": "triplex_meter:6261",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_835",
          "object_declaration": "triplex_meter:6262",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_836",
          "object_declaration": "triplex_meter:6263",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_837",
          "object_declaration": "triplex_meter:6264",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_838",
          "object_declaration": "triplex_meter:6265",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_839",
          "object_declaration": "triplex_meter:6266",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_840",
          "object_declaration": "triplex_meter:6267",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_841",
          "object_declaration": "triplex_meter:6268",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_842",
          "object_declaration": "triplex_meter:6269",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_843",
          "object_declaration": "triplex_meter:6270",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_844",
          "object_declaration": "triplex_meter:6271",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_845",
          "object_declaration": "triplex_meter:6272",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_846",
          "object_declaration": "triplex_meter:6273",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_847",
          "object_declaration": "triplex_meter:6274",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_848",
          "object_declaration": "triplex_meter:6275",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_849",
          "object_declaration": "triplex_meter:6276",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_850",
          "object_declaration": "triplex_meter:6277",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_851",
          "object_declaration": "triplex_meter:6278",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_852",
          "object_declaration": "triplex_meter:6279",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_853",
          "object_declaration": "triplex_meter:6280",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_854",
          "object_declaration": "triplex_meter:6281",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_855",
          "object_declaration": "triplex_meter:6282",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_856",
          "object_declaration": "triplex_meter:6283",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_857",
          "object_declaration": "triplex_meter:6284",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_858",
          "object_declaration": "triplex_meter:6285",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_859",
          "object_declaration": "triplex_meter:6286",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_860",
          "object_declaration": "triplex_meter:6287",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_861",
          "object_declaration": "triplex_meter:6288",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_862",
          "object_declaration": "triplex_meter:6289",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_863",
          "object_declaration": "triplex_meter:6290",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_864",
          "object_declaration": "triplex_meter:6291",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_865",
          "object_declaration": "triplex_meter:6292",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_866",
          "object_declaration": "triplex_meter:6293",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_867",
          "object_declaration": "triplex_meter:6294",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_868",
          "object_declaration": "triplex_meter:6295",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_869",
          "object_declaration": "triplex_meter:6296",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_870",
          "object_declaration": "triplex_meter:6297",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_871",
          "object_declaration": "triplex_meter:6298",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_872",
          "object_declaration": "triplex_meter:6299",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_873",
          "object_declaration": "triplex_meter:6300",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_874",
          "object_declaration": "triplex_meter:6301",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_875",
          "object_declaration": "triplex_meter:6302",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_876",
          "object_declaration": "triplex_meter:6303",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_877",
          "object_declaration": "triplex_meter:6304",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_878",
          "object_declaration": "triplex_meter:6305",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_879",
          "object_declaration": "triplex_meter:6306",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_880",
          "object_declaration": "triplex_meter:6307",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_881",
          "object_declaration": "triplex_meter:6308",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_882",
          "object_declaration": "triplex_meter:6309",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_883",
          "object_declaration": "triplex_meter:6310",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_884",
          "object_declaration": "triplex_meter:6311",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_885",
          "object_declaration": "triplex_meter:6312",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_886",
          "object_declaration": "triplex_meter:6313",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_887",
          "object_declaration": "triplex_meter:6314",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_888",
          "object_declaration": "triplex_meter:6315",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_889",
          "object_declaration": "triplex_meter:6316",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_890",
          "object_declaration": "triplex_meter:6317",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_891",
          "object_declaration": "triplex_meter:6318",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_892",
          "object_declaration": "triplex_meter:6319",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_893",
          "object_declaration": "triplex_meter:6320",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_894",
          "object_declaration": "triplex_meter:6321",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_895",
          "object_declaration": "triplex_meter:6322",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_896",
          "object_declaration": "triplex_meter:6323",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_897",
          "object_declaration": "triplex_meter:6324",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_898",
          "object_declaration": "triplex_meter:6325",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_899",
          "object_declaration": "triplex_meter:6326",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_900",
          "object_declaration": "triplex_meter:6327",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_901",
          "object_declaration": "triplex_meter:6328",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_902",
          "object_declaration": "triplex_meter:6329",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_903",
          "object_declaration": "triplex_meter:6330",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_904",
          "object_declaration": "triplex_meter:6331",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_905",
          "object_declaration": "triplex_meter:6332",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_906",
          "object_declaration": "triplex_meter:6333",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_907",
          "object_declaration": "triplex_meter:6334",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_908",
          "object_declaration": "triplex_meter:6335",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_909",
          "object_declaration": "triplex_meter:6336",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_910",
          "object_declaration": "triplex_meter:6337",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_911",
          "object_declaration": "triplex_meter:6338",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_912",
          "object_declaration": "triplex_meter:6339",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_913",
          "object_declaration": "triplex_meter:6340",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_914",
          "object_declaration": "triplex_meter:6341",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_915",
          "object_declaration": "triplex_meter:6342",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_916",
          "object_declaration": "triplex_meter:6343",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_917",
          "object_declaration": "triplex_meter:6344",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_918",
          "object_declaration": "triplex_meter:6345",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_919",
          "object_declaration": "triplex_meter:6346",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_920",
          "object_declaration": "triplex_meter:6347",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_921",
          "object_declaration": "triplex_meter:6348",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_922",
          "object_declaration": "triplex_meter:6349",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_923",
          "object_declaration": "triplex_meter:6350",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_924",
          "object_declaration": "triplex_meter:6351",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_925",
          "object_declaration": "triplex_meter:6352",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_926",
          "object_declaration": "triplex_meter:6353",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_927",
          "object_declaration": "triplex_meter:6354",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_928",
          "object_declaration": "triplex_meter:6355",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_929",
          "object_declaration": "triplex_meter:6356",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_930",
          "object_declaration": "triplex_meter:6357",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_931",
          "object_declaration": "triplex_meter:6358",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_932",
          "object_declaration": "triplex_meter:6359",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_933",
          "object_declaration": "triplex_meter:6360",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_934",
          "object_declaration": "triplex_meter:6361",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_935",
          "object_declaration": "triplex_meter:6362",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_936",
          "object_declaration": "triplex_meter:6363",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_937",
          "object_declaration": "triplex_meter:6364",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_938",
          "object_declaration": "triplex_meter:6365",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_939",
          "object_declaration": "triplex_meter:6366",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_940",
          "object_declaration": "triplex_meter:6367",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_941",
          "object_declaration": "triplex_meter:6368",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_942",
          "object_declaration": "triplex_meter:6369",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_943",
          "object_declaration": "triplex_meter:6370",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_944",
          "object_declaration": "triplex_meter:6371",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_945",
          "object_declaration": "triplex_meter:6372",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_946",
          "object_declaration": "triplex_meter:6373",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_947",
          "object_declaration": "triplex_meter:6374",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_948",
          "object_declaration": "triplex_meter:6375",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_949",
          "object_declaration": "triplex_meter:6376",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_950",
          "object_declaration": "triplex_meter:6377",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_951",
          "object_declaration": "triplex_meter:6378",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_952",
          "object_declaration": "triplex_meter:6379",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_953",
          "object_declaration": "triplex_meter:6380",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_954",
          "object_declaration": "triplex_meter:6381",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_955",
          "object_declaration": "triplex_meter:6382",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_956",
          "object_declaration": "triplex_meter:6383",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_957",
          "object_declaration": "triplex_meter:6384",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_958",
          "object_declaration": "triplex_meter:6385",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_959",
          "object_declaration": "triplex_meter:6386",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_960",
          "object_declaration": "triplex_meter:6387",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_961",
          "object_declaration": "triplex_meter:6388",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_962",
          "object_declaration": "triplex_meter:6389",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_963",
          "object_declaration": "triplex_meter:6390",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_964",
          "object_declaration": "triplex_meter:6391",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_965",
          "object_declaration": "triplex_meter:6392",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_966",
          "object_declaration": "triplex_meter:6393",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_967",
          "object_declaration": "triplex_meter:6394",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_968",
          "object_declaration": "triplex_meter:6395",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_969",
          "object_declaration": "triplex_meter:6396",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_970",
          "object_declaration": "triplex_meter:6397",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_971",
          "object_declaration": "triplex_meter:6398",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_972",
          "object_declaration": "triplex_meter:6399",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_973",
          "object_declaration": "triplex_meter:6400",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_974",
          "object_declaration": "triplex_meter:6401",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_975",
          "object_declaration": "triplex_meter:6402",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_976",
          "object_declaration": "triplex_meter:6403",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_977",
          "object_declaration": "triplex_meter:6404",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_978",
          "object_declaration": "triplex_meter:6405",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_979",
          "object_declaration": "triplex_meter:6406",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_980",
          "object_declaration": "triplex_meter:6407",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_981",
          "object_declaration": "triplex_meter:6408",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_982",
          "object_declaration": "triplex_meter:6409",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_983",
          "object_declaration": "triplex_meter:6410",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_984",
          "object_declaration": "triplex_meter:6411",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_985",
          "object_declaration": "triplex_meter:6412",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_986",
          "object_declaration": "triplex_meter:6413",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_987",
          "object_declaration": "triplex_meter:6414",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_988",
          "object_declaration": "triplex_meter:6415",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_989",
          "object_declaration": "triplex_meter:6416",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_990",
          "object_declaration": "triplex_meter:6417",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_991",
          "object_declaration": "triplex_meter:6418",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_992",
          "object_declaration": "triplex_meter:6419",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_993",
          "object_declaration": "triplex_meter:6420",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_994",
          "object_declaration": "triplex_meter:6421",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_995",
          "object_declaration": "triplex_meter:6422",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_996",
          "object_declaration": "triplex_meter:6423",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_997",
          "object_declaration": "triplex_meter:6424",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_998",
          "object_declaration": "triplex_meter:6425",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_999",
          "object_declaration": "triplex_meter:6426",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1000",
          "object_declaration": "triplex_meter:6427",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1001",
          "object_declaration": "triplex_meter:6428",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1002",
          "object_declaration": "triplex_meter:6429",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1003",
          "object_declaration": "triplex_meter:6430",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1004",
          "object_declaration": "triplex_meter:6431",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1005",
          "object_declaration": "triplex_meter:6432",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1006",
          "object_declaration": "triplex_meter:6433",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1007",
          "object_declaration": "triplex_meter:6434",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1008",
          "object_declaration": "triplex_meter:6435",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1009",
          "object_declaration": "triplex_meter:6436",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1010",
          "object_declaration": "triplex_meter:6437",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1011",
          "object_declaration": "triplex_meter:6438",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1012",
          "object_declaration": "triplex_meter:6439",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1013",
          "object_declaration": "triplex_meter:6440",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1014",
          "object_declaration": "triplex_meter:6441",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1015",
          "object_declaration": "triplex_meter:6442",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1016",
          "object_declaration": "triplex_meter:6443",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1017",
          "object_declaration": "triplex_meter:6444",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1018",
          "object_declaration": "triplex_meter:6445",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1019",
          "object_declaration": "triplex_meter:6446",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1020",
          "object_declaration": "triplex_meter:6447",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1021",
          "object_declaration": "triplex_meter:6448",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1022",
          "object_declaration": "triplex_meter:6449",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1023",
          "object_declaration": "triplex_meter:6450",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1024",
          "object_declaration": "triplex_meter:6451",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1025",
          "object_declaration": "triplex_meter:6452",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1026",
          "object_declaration": "triplex_meter:6453",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1027",
          "object_declaration": "triplex_meter:6454",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1028",
          "object_declaration": "triplex_meter:6455",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1029",
          "object_declaration": "triplex_meter:6456",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1030",
          "object_declaration": "triplex_meter:6457",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1031",
          "object_declaration": "triplex_meter:6458",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1032",
          "object_declaration": "triplex_meter:6459",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1033",
          "object_declaration": "triplex_meter:6460",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1034",
          "object_declaration": "triplex_meter:6461",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1035",
          "object_declaration": "triplex_meter:6462",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1036",
          "object_declaration": "triplex_meter:6463",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1037",
          "object_declaration": "triplex_meter:6464",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1038",
          "object_declaration": "triplex_meter:6465",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1039",
          "object_declaration": "triplex_meter:6466",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1040",
          "object_declaration": "triplex_meter:6467",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1041",
          "object_declaration": "triplex_meter:6468",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1042",
          "object_declaration": "triplex_meter:6469",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1043",
          "object_declaration": "triplex_meter:6470",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1044",
          "object_declaration": "triplex_meter:6471",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1045",
          "object_declaration": "triplex_meter:6472",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1046",
          "object_declaration": "triplex_meter:6473",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1047",
          "object_declaration": "triplex_meter:6474",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1048",
          "object_declaration": "triplex_meter:6475",
