          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1049",
          "object_declaration": "triplex_meter:6476",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1050",
          "object_declaration": "triplex_meter:6477",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1051",
          "object_declaration": "triplex_meter:6478",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1052",
          "object_declaration": "triplex_meter:6479",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1053",
          "object_declaration": "triplex_meter:6480",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1054",
          "object_declaration": "triplex_meter:6481",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1055",
          "object_declaration": "triplex_meter:6482",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1056",
          "object_declaration": "triplex_meter:6483",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1057",
          "object_declaration": "triplex_meter:6484",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1058",
          "object_declaration": "triplex_meter:6485",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1059",
          "object_declaration": "triplex_meter:6486",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1060",
          "object_declaration": "triplex_meter:6487",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1061",
          "object_declaration": "triplex_meter:6488",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1062",
          "object_declaration": "triplex_meter:6489",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1063",
          "object_declaration": "triplex_meter:6490",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1064",
          "object_declaration": "triplex_meter:6491",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1065",
          "object_declaration": "triplex_meter:6492",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1066",
          "object_declaration": "triplex_meter:6493",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1067",
          "object_declaration": "triplex_meter:6494",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1068",
          "object_declaration": "triplex_meter:6495",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1069",
          "object_declaration": "triplex_meter:6496",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1070",
          "object_declaration": "triplex_meter:6497",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1071",
          "object_declaration": "triplex_meter:6498",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1072",
          "object_declaration": "triplex_meter:6499",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1073",
          "object_declaration": "triplex_meter:6500",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1074",
          "object_declaration": "triplex_meter:6501",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1075",
          "object_declaration": "triplex_meter:6502",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1076",
          "object_declaration": "triplex_meter:6503",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1077",
          "object_declaration": "triplex_meter:6504",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1078",
          "object_declaration": "triplex_meter:6505",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1079",
          "object_declaration": "triplex_meter:6506",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1080",
          "object_declaration": "triplex_meter:6507",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1081",
          "object_declaration": "triplex_meter:6508",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1082",
          "object_declaration": "triplex_meter:6509",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1083",
          "object_declaration": "triplex_meter:6510",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1084",
          "object_declaration": "triplex_meter:6511",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1085",
          "object_declaration": "triplex_meter:6512",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1086",
          "object_declaration": "triplex_meter:6513",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1087",
          "object_declaration": "triplex_meter:6514",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1088",
          "object_declaration": "triplex_meter:6515",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1089",
          "object_declaration": "triplex_meter:6516",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1090",
          "object_declaration": "triplex_meter:6517",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1091",
          "object_declaration": "triplex_meter:6518",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1092",
          "object_declaration": "triplex_meter:6519",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1093",
          "object_declaration": "triplex_meter:6520",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1094",
          "object_declaration": "triplex_meter:6521",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1095",
          "object_declaration": "triplex_meter:6522",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1096",
          "object_declaration": "triplex_meter:6523",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1097",
          "object_declaration": "triplex_meter:6524",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1098",
          "object_declaration": "triplex_meter:6525",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1099",
          "object_declaration": "triplex_meter:6526",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1100",
          "object_declaration": "triplex_meter:6527",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1101",
          "object_declaration": "triplex_meter:6528",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1102",
          "object_declaration": "triplex_meter:6529",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1103",
          "object_declaration": "triplex_meter:6530",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1104",
          "object_declaration": "triplex_meter:6531",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1105",
          "object_declaration": "triplex_meter:6532",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1106",
          "object_declaration": "triplex_meter:6533",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1107",
          "object_declaration": "triplex_meter:6534",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1108",
          "object_declaration": "triplex_meter:6535",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1109",
          "object_declaration": "triplex_meter:6536",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1110",
          "object_declaration": "triplex_meter:6537",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1111",
          "object_declaration": "triplex_meter:6538",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1112",
          "object_declaration": "triplex_meter:6539",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1113",
          "object_declaration": "triplex_meter:6540",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1114",
          "object_declaration": "triplex_meter:6541",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1115",
          "object_declaration": "triplex_meter:6542",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1116",
          "object_declaration": "triplex_meter:6543",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1117",
          "object_declaration": "triplex_meter:6544",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1118",
          "object_declaration": "triplex_meter:6545",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1119",
          "object_declaration": "triplex_meter:6546",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1120",
          "object_declaration": "triplex_meter:6547",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1121",
          "object_declaration": "triplex_meter:6548",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1122",
          "object_declaration": "triplex_meter:6549",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1123",
          "object_declaration": "triplex_meter:6550",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1124",
          "object_declaration": "triplex_meter:6551",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1125",
          "object_declaration": "triplex_meter:6552",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1126",
          "object_declaration": "triplex_meter:6553",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1127",
          "object_declaration": "triplex_meter:6554",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1128",
          "object_declaration": "triplex_meter:6555",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1129",
          "object_declaration": "triplex_meter:6556",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1130",
          "object_declaration": "triplex_meter:6557",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1131",
          "object_declaration": "triplex_meter:6558",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1132",
          "object_declaration": "triplex_meter:6559",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1133",
          "object_declaration": "triplex_meter:6560",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1134",
          "object_declaration": "triplex_meter:6561",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1135",
          "object_declaration": "triplex_meter:6562",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1136",
          "object_declaration": "triplex_meter:6563",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1137",
          "object_declaration": "triplex_meter:6564",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1138",
          "object_declaration": "triplex_meter:6565",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1139",
          "object_declaration": "triplex_meter:6566",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1140",
          "object_declaration": "triplex_meter:6567",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1141",
          "object_declaration": "triplex_meter:6568",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1142",
          "object_declaration": "triplex_meter:6569",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1143",
          "object_declaration": "triplex_meter:6570",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1144",
          "object_declaration": "triplex_meter:6571",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1145",
          "object_declaration": "triplex_meter:6572",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1146",
          "object_declaration": "triplex_meter:6573",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1147",
          "object_declaration": "triplex_meter:6574",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1148",
          "object_declaration": "triplex_meter:6575",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1149",
          "object_declaration": "triplex_meter:6576",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1150",
          "object_declaration": "triplex_meter:6577",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1151",
          "object_declaration": "triplex_meter:6578",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1152",
          "object_declaration": "triplex_meter:6579",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1153",
          "object_declaration": "triplex_meter:6580",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1154",
          "object_declaration": "triplex_meter:6581",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1155",
          "object_declaration": "triplex_meter:6582",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1156",
          "object_declaration": "triplex_meter:6583",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1157",
          "object_declaration": "triplex_meter:6584",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1158",
          "object_declaration": "triplex_meter:6585",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1159",
          "object_declaration": "triplex_meter:6586",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1160",
          "object_declaration": "triplex_meter:6587",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1161",
          "object_declaration": "triplex_meter:6588",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1162",
          "object_declaration": "triplex_meter:6589",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1163",
          "object_declaration": "triplex_meter:6590",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1164",
          "object_declaration": "triplex_meter:6591",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1165",
          "object_declaration": "triplex_meter:6592",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1166",
          "object_declaration": "triplex_meter:6593",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1167",
          "object_declaration": "triplex_meter:6594",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1168",
          "object_declaration": "triplex_meter:6595",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1169",
          "object_declaration": "triplex_meter:6596",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1170",
          "object_declaration": "triplex_meter:6597",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1171",
          "object_declaration": "triplex_meter:6598",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1172",
          "object_declaration": "triplex_meter:6599",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1173",
          "object_declaration": "triplex_meter:6600",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1174",
          "object_declaration": "triplex_meter:6601",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1175",
          "object_declaration": "triplex_meter:6602",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1176",
          "object_declaration": "triplex_meter:6603",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1177",
          "object_declaration": "triplex_meter:6604",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1178",
          "object_declaration": "triplex_meter:6605",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1179",
          "object_declaration": "triplex_meter:6606",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1180",
          "object_declaration": "triplex_meter:6607",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1181",
          "object_declaration": "triplex_meter:6608",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1182",
          "object_declaration": "triplex_meter:6609",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1183",
          "object_declaration": "triplex_meter:6610",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1184",
          "object_declaration": "triplex_meter:6611",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1185",
          "object_declaration": "triplex_meter:6612",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1186",
          "object_declaration": "triplex_meter:6613",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1187",
          "object_declaration": "triplex_meter:6614",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1188",
          "object_declaration": "triplex_meter:6615",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1189",
          "object_declaration": "triplex_meter:6616",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1190",
          "object_declaration": "triplex_meter:6617",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1191",
          "object_declaration": "triplex_meter:6618",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1192",
          "object_declaration": "triplex_meter:6619",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1193",
          "object_declaration": "triplex_meter:6620",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1194",
          "object_declaration": "triplex_meter:6621",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1195",
          "object_declaration": "triplex_meter:6622",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1196",
          "object_declaration": "triplex_meter:6623",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1197",
          "object_declaration": "triplex_meter:6624",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1198",
          "object_declaration": "triplex_meter:6625",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1199",
          "object_declaration": "triplex_meter:6626",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1200",
          "object_declaration": "triplex_meter:6627",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1201",
          "object_declaration": "triplex_meter:6628",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1202",
          "object_declaration": "triplex_meter:6629",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1203",
          "object_declaration": "triplex_meter:6630",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1204",
          "object_declaration": "triplex_meter:6631",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1205",
          "object_declaration": "triplex_meter:6632",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1206",
          "object_declaration": "triplex_meter:6633",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1207",
          "object_declaration": "triplex_meter:6634",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1208",
          "object_declaration": "triplex_meter:6635",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1209",
          "object_declaration": "triplex_meter:6636",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1210",
          "object_declaration": "triplex_meter:6637",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1211",
          "object_declaration": "triplex_meter:6638",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1212",
          "object_declaration": "triplex_meter:6639",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1213",
          "object_declaration": "triplex_meter:6640",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1214",
          "object_declaration": "triplex_meter:6641",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1215",
          "object_declaration": "triplex_meter:6642",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1216",
          "object_declaration": "triplex_meter:6643",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1217",
          "object_declaration": "triplex_meter:6644",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1218",
          "object_declaration": "triplex_meter:6645",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1219",
          "object_declaration": "triplex_meter:6646",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1220",
          "object_declaration": "triplex_meter:6647",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1221",
          "object_declaration": "triplex_meter:6648",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1222",
          "object_declaration": "triplex_meter:6649",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1223",
          "object_declaration": "triplex_meter:6650",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1224",
          "object_declaration": "triplex_meter:6651",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1225",
          "object_declaration": "triplex_meter:6652",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1226",
          "object_declaration": "triplex_meter:6653",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1227",
          "object_declaration": "triplex_meter:6654",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1228",
          "object_declaration": "triplex_meter:6655",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1229",
          "object_declaration": "triplex_meter:6656",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1230",
          "object_declaration": "triplex_meter:6657",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1231",
          "object_declaration": "triplex_meter:6658",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1232",
          "object_declaration": "triplex_meter:6659",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1233",
          "object_declaration": "triplex_meter:6660",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1234",
          "object_declaration": "triplex_meter:6661",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1235",
          "object_declaration": "triplex_meter:6662",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1236",
          "object_declaration": "triplex_meter:6663",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1237",
          "object_declaration": "triplex_meter:6664",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1238",
          "object_declaration": "triplex_meter:6665",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1239",
          "object_declaration": "triplex_meter:6666",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1240",
          "object_declaration": "triplex_meter:6667",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1241",
          "object_declaration": "triplex_meter:6668",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1242",
          "object_declaration": "triplex_meter:6669",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1243",
          "object_declaration": "triplex_meter:6670",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1244",
          "object_declaration": "triplex_meter:6671",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1245",
          "object_declaration": "triplex_meter:6672",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1246",
          "object_declaration": "triplex_meter:6673",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1247",
          "object_declaration": "triplex_meter:6674",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1248",
          "object_declaration": "triplex_meter:6675",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1249",
          "object_declaration": "triplex_meter:6676",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1250",
          "object_declaration": "triplex_meter:6677",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1251",
          "object_declaration": "triplex_meter:6678",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1252",
          "object_declaration": "triplex_meter:6679",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1253",
          "object_declaration": "triplex_meter:6680",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1254",
          "object_declaration": "triplex_meter:6681",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1255",
          "object_declaration": "triplex_meter:6682",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1256",
          "object_declaration": "triplex_meter:6683",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1257",
          "object_declaration": "triplex_meter:6684",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1258",
          "object_declaration": "triplex_meter:6685",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1259",
          "object_declaration": "triplex_meter:6686",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1260",
          "object_declaration": "triplex_meter:6687",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1261",
          "object_declaration": "triplex_meter:6688",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1262",
          "object_declaration": "triplex_meter:6689",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1263",
          "object_declaration": "triplex_meter:6690",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1264",
          "object_declaration": "triplex_meter:6691",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1265",
          "object_declaration": "triplex_meter:6692",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1266",
          "object_declaration": "triplex_meter:6693",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1267",
          "object_declaration": "triplex_meter:6694",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1268",
          "object_declaration": "triplex_meter:6695",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1269",
          "object_declaration": "triplex_meter:6696",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1270",
          "object_declaration": "triplex_meter:6697",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1271",
          "object_declaration": "triplex_meter:6698",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1272",
          "object_declaration": "triplex_meter:6699",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1273",
          "object_declaration": "triplex_meter:6700",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1274",
          "object_declaration": "triplex_meter:6701",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1275",
          "object_declaration": "triplex_meter:6702",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1276",
          "object_declaration": "triplex_meter:6703",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1277",
          "object_declaration": "triplex_meter:6704",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1278",
          "object_declaration": "triplex_meter:6705",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1279",
          "object_declaration": "triplex_meter:6706",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1280",
          "object_declaration": "triplex_meter:6707",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1281",
          "object_declaration": "triplex_meter:6708",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1282",
          "object_declaration": "triplex_meter:6709",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1283",
          "object_declaration": "triplex_meter:6710",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1284",
          "object_declaration": "triplex_meter:6711",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1285",
          "object_declaration": "triplex_meter:6712",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1286",
          "object_declaration": "triplex_meter:6713",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1287",
          "object_declaration": "triplex_meter:6714",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1288",
          "object_declaration": "triplex_meter:6715",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1289",
          "object_declaration": "triplex_meter:6716",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1290",
          "object_declaration": "triplex_meter:6717",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1291",
          "object_declaration": "triplex_meter:6718",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1292",
          "object_declaration": "triplex_meter:6719",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1293",
          "object_declaration": "triplex_meter:6720",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1294",
          "object_declaration": "triplex_meter:6721",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1295",
          "object_declaration": "triplex_meter:6722",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1296",
          "object_declaration": "triplex_meter:6723",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1297",
          "object_declaration": "triplex_meter:6724",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1298",
          "object_declaration": "triplex_meter:6725",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1299",
          "object_declaration": "triplex_meter:6726",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1300",
          "object_declaration": "triplex_meter:6727",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1301",
          "object_declaration": "triplex_meter:6728",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1302",
          "object_declaration": "triplex_meter:6729",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1303",
          "object_declaration": "triplex_meter:6730",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1304",
          "object_declaration": "triplex_meter:6731",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1305",
          "object_declaration": "triplex_meter:6732",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1306",
          "object_declaration": "triplex_meter:6733",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1307",
          "object_declaration": "triplex_meter:6734",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1308",
          "object_declaration": "triplex_meter:6735",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1309",
          "object_declaration": "triplex_meter:6736",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1310",
          "object_declaration": "triplex_meter:6737",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1311",
          "object_declaration": "triplex_meter:6738",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1312",
          "object_declaration": "triplex_meter:6739",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1313",
          "object_declaration": "triplex_meter:6740",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1314",
          "object_declaration": "triplex_meter:6741",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1315",
          "object_declaration": "triplex_meter:6742",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1316",
          "object_declaration": "triplex_meter:6743",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1317",
          "object_declaration": "triplex_meter:6744",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1318",
          "object_declaration": "triplex_meter:6745",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1319",
          "object_declaration": "triplex_meter:6746",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1320",
          "object_declaration": "triplex_meter:6747",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1321",
          "object_declaration": "triplex_meter:6748",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1322",
          "object_declaration": "triplex_meter:6749",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1323",
          "object_declaration": "triplex_meter:6750",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1324",
          "object_declaration": "triplex_meter:6751",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1325",
          "object_declaration": "triplex_meter:6752",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1326",
          "object_declaration": "triplex_meter:6753",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1327",
          "object_declaration": "triplex_meter:6754",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1328",
          "object_declaration": "triplex_meter:6755",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1329",
          "object_declaration": "triplex_meter:6756",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1330",
          "object_declaration": "triplex_meter:6757",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1331",
          "object_declaration": "triplex_meter:6758",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1332",
          "object_declaration": "triplex_meter:6759",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1333",
          "object_declaration": "triplex_meter:6760",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1334",
          "object_declaration": "triplex_meter:6761",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1335",
          "object_declaration": "triplex_meter:6762",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1336",
          "object_declaration": "triplex_meter:6763",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1337",
          "object_declaration": "triplex_meter:6764",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1338",
          "object_declaration": "triplex_meter:6765",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1339",
          "object_declaration": "triplex_meter:6766",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1340",
          "object_declaration": "triplex_meter:6767",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1341",
          "object_declaration": "triplex_meter:6768",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1342",
          "object_declaration": "triplex_meter:6769",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1343",
          "object_declaration": "triplex_meter:6770",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1344",
          "object_declaration": "triplex_meter:6771",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1345",
          "object_declaration": "triplex_meter:6772",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1346",
          "object_declaration": "triplex_meter:6773",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1347",
          "object_declaration": "triplex_meter:6774",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1348",
          "object_declaration": "triplex_meter:6775",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1349",
          "object_declaration": "triplex_meter:6776",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1350",
          "object_declaration": "triplex_meter:6777",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1351",
          "object_declaration": "triplex_meter:6778",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1352",
          "object_declaration": "triplex_meter:6779",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1353",
          "object_declaration": "triplex_meter:6780",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1354",
          "object_declaration": "triplex_meter:6781",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1355",
          "object_declaration": "triplex_meter:6782",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1356",
          "object_declaration": "triplex_meter:6783",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1357",
          "object_declaration": "triplex_meter:6784",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1358",
          "object_declaration": "triplex_meter:6785",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1359",
          "object_declaration": "triplex_meter:6786",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1360",
          "object_declaration": "triplex_meter:6787",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1361",
          "object_declaration": "triplex_meter:6788",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1362",
          "object_declaration": "triplex_meter:6789",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1363",
          "object_declaration": "triplex_meter:6790",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1364",
          "object_declaration": "triplex_meter:6791",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1365",
          "object_declaration": "triplex_meter:6792",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1366",
          "object_declaration": "triplex_meter:6793",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1367",
          "object_declaration": "triplex_meter:6794",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1368",
          "object_declaration": "triplex_meter:6795",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1369",
          "object_declaration": "triplex_meter:6796",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1370",
          "object_declaration": "triplex_meter:6797",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1371",
          "object_declaration": "triplex_meter:6798",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1372",
          "object_declaration": "triplex_meter:6799",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1373",
          "object_declaration": "triplex_meter:6800",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1374",
          "object_declaration": "triplex_meter:6801",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1375",
          "object_declaration": "triplex_meter:6802",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1376",
          "object_declaration": "triplex_meter:6803",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1377",
          "object_declaration": "triplex_meter:6804",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1378",
          "object_declaration": "triplex_meter:6805",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1379",
          "object_declaration": "triplex_meter:6806",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1380",
          "object_declaration": "triplex_meter:6807",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1381",
          "object_declaration": "triplex_meter:6808",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1382",
          "object_declaration": "triplex_meter:6809",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1383",
          "object_declaration": "triplex_meter:6810",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1384",
          "object_declaration": "triplex_meter:6811",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1385",
          "object_declaration": "triplex_meter:6812",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1386",
          "object_declaration": "triplex_meter:6813",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1387",
          "object_declaration": "triplex_meter:6814",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1388",
          "object_declaration": "triplex_meter:6815",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1389",
          "object_declaration": "triplex_meter:6816",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1390",
          "object_declaration": "triplex_meter:6817",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1391",
          "object_declaration": "triplex_meter:6818",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1392",
          "object_declaration": "triplex_meter:6819",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1393",
          "object_declaration": "triplex_meter:6820",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1394",
          "object_declaration": "triplex_meter:6821",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1395",
          "object_declaration": "triplex_meter:6822",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1396",
          "object_declaration": "triplex_meter:6823",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1397",
          "object_declaration": "triplex_meter:6824",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1398",
          "object_declaration": "triplex_meter:6825",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1399",
          "object_declaration": "triplex_meter:6826",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1400",
          "object_declaration": "triplex_meter:6827",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1401",
          "object_declaration": "triplex_meter:6828",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1402",
          "object_declaration": "triplex_meter:6829",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1403",
          "object_declaration": "triplex_meter:6830",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1404",
          "object_declaration": "triplex_meter:6831",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1405",
          "object_declaration": "triplex_meter:6832",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1406",
          "object_declaration": "triplex_meter:6833",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1407",
          "object_declaration": "triplex_meter:6834",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1408",
          "object_declaration": "triplex_meter:6835",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1409",
          "object_declaration": "triplex_meter:6836",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1410",
          "object_declaration": "triplex_meter:6837",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1411",
          "object_declaration": "triplex_meter:6838",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1412",
          "object_declaration": "triplex_meter:6839",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1413",
          "object_declaration": "triplex_meter:6840",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1414",
          "object_declaration": "triplex_meter:6841",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1415",
          "object_declaration": "triplex_meter:6842",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1416",
          "object_declaration": "triplex_meter:6843",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1417",
          "object_declaration": "triplex_meter:6844",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1418",
          "object_declaration": "triplex_meter:6845",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1419",
          "object_declaration": "triplex_meter:6846",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1420",
          "object_declaration": "triplex_meter:6847",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1421",
          "object_declaration": "triplex_meter:6848",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1422",
          "object_declaration": "triplex_meter:6849",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1423",
          "object_declaration": "triplex_meter:6850",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1424",
          "object_declaration": "triplex_meter:6851",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1425",
          "object_declaration": "triplex_meter:6852",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1426",
          "object_declaration": "triplex_meter:6853",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1427",
          "object_declaration": "triplex_meter:6854",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1428",
          "object_declaration": "triplex_meter:6855",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1429",
          "object_declaration": "triplex_meter:6856",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1430",
          "object_declaration": "triplex_meter:6857",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1431",
          "object_declaration": "triplex_meter:6858",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1432",
          "object_declaration": "triplex_meter:6859",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1433",
          "object_declaration": "triplex_meter:6860",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1434",
          "object_declaration": "triplex_meter:6861",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1435",
          "object_declaration": "triplex_meter:6862",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1436",
          "object_declaration": "triplex_meter:6863",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1437",
          "object_declaration": "triplex_meter:6864",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1438",
          "object_declaration": "triplex_meter:6865",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1439",
          "object_declaration": "triplex_meter:6866",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1440",
          "object_declaration": "triplex_meter:6867",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1441",
          "object_declaration": "triplex_meter:6868",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1442",
          "object_declaration": "triplex_meter:6869",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1443",
          "object_declaration": "triplex_meter:6870",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1444",
          "object_declaration": "triplex_meter:6871",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1445",
          "object_declaration": "triplex_meter:6872",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1446",
          "object_declaration": "triplex_meter:6873",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1447",
          "object_declaration": "triplex_meter:6874",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1448",
          "object_declaration": "triplex_meter:6875",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1449",
          "object_declaration": "triplex_meter:6876",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1450",
          "object_declaration": "triplex_meter:6877",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1451",
          "object_declaration": "triplex_meter:6878",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1452",
          "object_declaration": "triplex_meter:6879",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1453",
          "object_declaration": "triplex_meter:6880",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1454",
          "object_declaration": "triplex_meter:6881",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1455",
          "object_declaration": "triplex_meter:6882",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1456",
          "object_declaration": "triplex_meter:6883",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1457",
          "object_declaration": "triplex_meter:6884",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1458",
          "object_declaration": "triplex_meter:6885",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1459",
          "object_declaration": "triplex_meter:6886",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1460",
          "object_declaration": "triplex_meter:6887",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1461",
          "object_declaration": "triplex_meter:6888",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1462",
          "object_declaration": "triplex_meter:6889",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1463",
          "object_declaration": "triplex_meter:6890",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1464",
          "object_declaration": "triplex_meter:6891",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1465",
          "object_declaration": "triplex_meter:6892",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1466",
          "object_declaration": "triplex_meter:6893",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1467",
          "object_declaration": "triplex_meter:6894",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1468",
          "object_declaration": "triplex_meter:6895",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1469",
          "object_declaration": "triplex_meter:6896",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1470",
          "object_declaration": "triplex_meter:6897",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1471",
          "object_declaration": "triplex_meter:6898",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1472",
          "object_declaration": "triplex_meter:6899",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1473",
          "object_declaration": "triplex_meter:6900",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1474",
          "object_declaration": "triplex_meter:6901",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1475",
          "object_declaration": "triplex_meter:6902",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1476",
          "object_declaration": "triplex_meter:6903",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1477",
          "object_declaration": "triplex_meter:6904",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1478",
          "object_declaration": "triplex_meter:6905",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1479",
          "object_declaration": "triplex_meter:6906",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1480",
          "object_declaration": "triplex_meter:6907",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1481",
          "object_declaration": "triplex_meter:6908",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1482",
          "object_declaration": "triplex_meter:6909",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1483",
          "object_declaration": "triplex_meter:6910",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1484",
          "object_declaration": "triplex_meter:6911",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1485",
          "object_declaration": "triplex_meter:6912",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1486",
          "object_declaration": "triplex_meter:6913",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1487",
          "object_declaration": "triplex_meter:6914",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1488",
          "object_declaration": "triplex_meter:6915",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1489",
          "object_declaration": "triplex_meter:6916",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1490",
          "object_declaration": "triplex_meter:6917",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1491",
          "object_declaration": "triplex_meter:6918",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1492",
          "object_declaration": "triplex_meter:6919",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1493",
          "object_declaration": "triplex_meter:6920",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1494",
          "object_declaration": "triplex_meter:6921",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1495",
          "object_declaration": "triplex_meter:6922",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1496",
          "object_declaration": "triplex_meter:6923",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1497",
          "object_declaration": "triplex_meter:6924",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1498",
          "object_declaration": "triplex_meter:6925",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1499",
          "object_declaration": "triplex_meter:6926",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1500",
          "object_declaration": "triplex_meter:6927",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1501",
          "object_declaration": "triplex_meter:6928",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1502",
          "object_declaration": "triplex_meter:6929",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1503",
          "object_declaration": "triplex_meter:6930",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1504",
          "object_declaration": "triplex_meter:6931",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1505",
          "object_declaration": "triplex_meter:6932",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1506",
          "object_declaration": "triplex_meter:6933",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1507",
          "object_declaration": "triplex_meter:6934",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1508",
          "object_declaration": "triplex_meter:6935",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1509",
          "object_declaration": "triplex_meter:6936",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1510",
          "object_declaration": "triplex_meter:6937",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1511",
          "object_declaration": "triplex_meter:6938",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1512",
          "object_declaration": "triplex_meter:6939",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1513",
          "object_declaration": "triplex_meter:6940",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1514",
          "object_declaration": "triplex_meter:6941",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1515",
          "object_declaration": "triplex_meter:6942",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1516",
          "object_declaration": "triplex_meter:6943",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1517",
          "object_declaration": "triplex_meter:6944",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1518",
          "object_declaration": "triplex_meter:6945",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1519",
          "object_declaration": "triplex_meter:6946",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1520",
          "object_declaration": "triplex_meter:6947",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1521",
          "object_declaration": "triplex_meter:6948",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1522",
          "object_declaration": "triplex_meter:6949",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1523",
          "object_declaration": "triplex_meter:6950",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1524",
          "object_declaration": "triplex_meter:6951",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1525",
          "object_declaration": "triplex_meter:6952",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1526",
          "object_declaration": "triplex_meter:6953",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1527",
          "object_declaration": "triplex_meter:6954",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1528",
          "object_declaration": "triplex_meter:6955",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1529",
          "object_declaration": "triplex_meter:6956",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1530",
          "object_declaration": "triplex_meter:6957",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1531",
          "object_declaration": "triplex_meter:6958",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1532",
          "object_declaration": "triplex_meter:6959",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1533",
          "object_declaration": "triplex_meter:6960",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1534",
          "object_declaration": "triplex_meter:6961",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1535",
          "object_declaration": "triplex_meter:6962",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1536",
          "object_declaration": "triplex_meter:6963",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1537",
          "object_declaration": "triplex_meter:6964",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1538",
          "object_declaration": "triplex_meter:6965",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1539",
          "object_declaration": "triplex_meter:6966",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1540",
          "object_declaration": "triplex_meter:6967",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1541",
          "object_declaration": "triplex_meter:6968",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1542",
          "object_declaration": "triplex_meter:6969",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1543",
          "object_declaration": "triplex_meter:6970",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1544",
          "object_declaration": "triplex_meter:6971",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1545",
          "object_declaration": "triplex_meter:6972",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1546",
          "object_declaration": "triplex_meter:6973",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1547",
          "object_declaration": "triplex_meter:6974",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1548",
          "object_declaration": "triplex_meter:6975",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1549",
          "object_declaration": "triplex_meter:6976",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1550",
          "object_declaration": "triplex_meter:6977",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1551",
          "object_declaration": "triplex_meter:6978",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1552",
          "object_declaration": "triplex_meter:6979",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1553",
          "object_declaration": "triplex_meter:6980",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1554",
          "object_declaration": "triplex_meter:6981",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1555",
          "object_declaration": "triplex_meter:6982",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1556",
          "object_declaration": "triplex_meter:6983",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1557",
          "object_declaration": "triplex_meter:6984",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1558",
          "object_declaration": "triplex_meter:6985",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1559",
          "object_declaration": "triplex_meter:6986",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1560",
          "object_declaration": "triplex_meter:6987",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1561",
          "object_declaration": "triplex_meter:6988",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1562",
          "object_declaration": "triplex_meter:6989",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1563",
          "object_declaration": "triplex_meter:6990",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1564",
          "object_declaration": "triplex_meter:6991",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1565",
          "object_declaration": "triplex_meter:6992",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1566",
          "object_declaration": "triplex_meter:6993",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1567",
          "object_declaration": "triplex_meter:6994",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1568",
          "object_declaration": "triplex_meter:6995",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1569",
          "object_declaration": "triplex_meter:6996",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1570",
          "object_declaration": "triplex_meter:6997",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1571",
          "object_declaration": "triplex_meter:6998",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1572",
          "object_declaration": "triplex_meter:6999",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1573",
          "object_declaration": "triplex_meter:7000",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1574",
          "object_declaration": "triplex_meter:7001",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1575",
          "object_declaration": "triplex_meter:7002",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1576",
          "object_declaration": "triplex_meter:7003",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1577",
          "object_declaration": "triplex_meter:7004",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1578",
          "object_declaration": "triplex_meter:7005",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1579",
          "object_declaration": "triplex_meter:7006",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1580",
          "object_declaration": "triplex_meter:7007",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1581",
          "object_declaration": "triplex_meter:7008",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1582",
          "object_declaration": "triplex_meter:7009",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1583",
          "object_declaration": "triplex_meter:7010",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1584",
          "object_declaration": "triplex_meter:7011",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1585",
          "object_declaration": "triplex_meter:7012",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1586",
          "object_declaration": "triplex_meter:7013",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1587",
          "object_declaration": "triplex_meter:7014",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1588",
          "object_declaration": "triplex_meter:7015",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1589",
          "object_declaration": "triplex_meter:7016",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1590",
          "object_declaration": "triplex_meter:7017",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1591",
          "object_declaration": "triplex_meter:7018",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1592",
          "object_declaration": "triplex_meter:7019",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1593",
          "object_declaration": "triplex_meter:7020",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1594",
          "object_declaration": "triplex_meter:7021",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1595",
          "object_declaration": "triplex_meter:7022",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1596",
          "object_declaration": "triplex_meter:7023",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1597",
          "object_declaration": "triplex_meter:7024",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1598",
          "object_declaration": "triplex_meter:7025",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1599",
          "object_declaration": "triplex_meter:7026",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1600",
          "object_declaration": "triplex_meter:7027",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1601",
          "object_declaration": "triplex_meter:7028",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1602",
          "object_declaration": "triplex_meter:7029",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1603",
          "object_declaration": "triplex_meter:7030",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1604",
          "object_declaration": "triplex_meter:7031",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1605",
          "object_declaration": "triplex_meter:7032",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1606",
          "object_declaration": "triplex_meter:7033",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1607",
          "object_declaration": "triplex_meter:7034",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1608",
          "object_declaration": "triplex_meter:7035",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1609",
          "object_declaration": "triplex_meter:7036",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1610",
          "object_declaration": "triplex_meter:7037",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1611",
          "object_declaration": "triplex_meter:7038",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1612",
          "object_declaration": "triplex_meter:7039",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1613",
          "object_declaration": "triplex_meter:7040",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1614",
          "object_declaration": "triplex_meter:7041",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1615",
          "object_declaration": "triplex_meter:7042",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1616",
          "object_declaration": "triplex_meter:7043",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1617",
          "object_declaration": "triplex_meter:7044",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1618",
          "object_declaration": "triplex_meter:7045",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1619",
          "object_declaration": "triplex_meter:7046",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1620",
          "object_declaration": "triplex_meter:7047",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1621",
          "object_declaration": "triplex_meter:7048",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1622",
          "object_declaration": "triplex_meter:7049",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1623",
          "object_declaration": "triplex_meter:7050",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1624",
          "object_declaration": "triplex_meter:7051",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tm_1625",
          "object_declaration": "triplex_meter:7052",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "R3-12-47-3_tn_1",
          "object_declaration": "triplex_node:2178",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2",
          "object_declaration": "triplex_node:2179",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3",
          "object_declaration": "triplex_node:2180",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_4",
          "object_declaration": "triplex_node:2181",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_5",
          "object_declaration": "triplex_node:2182",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_6",
          "object_declaration": "triplex_node:2183",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_7",
          "object_declaration": "triplex_node:2184",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_8",
          "object_declaration": "triplex_node:2185",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_9",
          "object_declaration": "triplex_node:2186",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_10",
          "object_declaration": "triplex_node:2187",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_11",
          "object_declaration": "triplex_node:2188",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_12",
          "object_declaration": "triplex_node:2189",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_13",
          "object_declaration": "triplex_node:2190",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_14",
          "object_declaration": "triplex_node:2191",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_15",
          "object_declaration": "triplex_node:2192",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_16",
          "object_declaration": "triplex_node:2193",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_17",
          "object_declaration": "triplex_node:2194",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_18",
          "object_declaration": "triplex_node:2195",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_19",
          "object_declaration": "triplex_node:2196",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_20",
          "object_declaration": "triplex_node:2197",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_21",
          "object_declaration": "triplex_node:2198",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_22",
          "object_declaration": "triplex_node:2199",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_23",
          "object_declaration": "triplex_node:2200",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_24",
          "object_declaration": "triplex_node:2201",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_25",
          "object_declaration": "triplex_node:2202",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_26",
          "object_declaration": "triplex_node:2203",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_27",
          "object_declaration": "triplex_node:2204",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_28",
          "object_declaration": "triplex_node:2205",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_29",
          "object_declaration": "triplex_node:2206",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_30",
          "object_declaration": "triplex_node:2207",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_31",
          "object_declaration": "triplex_node:2208",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_32",
          "object_declaration": "triplex_node:2209",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_33",
          "object_declaration": "triplex_node:2210",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_34",
          "object_declaration": "triplex_node:2211",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_35",
          "object_declaration": "triplex_node:2212",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_36",
          "object_declaration": "triplex_node:2213",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_37",
          "object_declaration": "triplex_node:2214",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_38",
          "object_declaration": "triplex_node:2215",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_39",
          "object_declaration": "triplex_node:2216",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_40",
          "object_declaration": "triplex_node:2217",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_41",
          "object_declaration": "triplex_node:2218",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_42",
          "object_declaration": "triplex_node:2219",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_43",
          "object_declaration": "triplex_node:2220",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_44",
          "object_declaration": "triplex_node:2221",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_45",
          "object_declaration": "triplex_node:2222",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_46",
          "object_declaration": "triplex_node:2223",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_47",
          "object_declaration": "triplex_node:2224",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_48",
          "object_declaration": "triplex_node:2225",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_49",
          "object_declaration": "triplex_node:2226",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_50",
          "object_declaration": "triplex_node:2227",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_51",
          "object_declaration": "triplex_node:2228",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_52",
          "object_declaration": "triplex_node:2229",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_53",
          "object_declaration": "triplex_node:2230",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_54",
          "object_declaration": "triplex_node:2231",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_55",
          "object_declaration": "triplex_node:2232",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_56",
          "object_declaration": "triplex_node:2233",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_57",
          "object_declaration": "triplex_node:2234",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_58",
          "object_declaration": "triplex_node:2235",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_59",
          "object_declaration": "triplex_node:2236",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_60",
          "object_declaration": "triplex_node:2237",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_61",
          "object_declaration": "triplex_node:2238",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_62",
          "object_declaration": "triplex_node:2239",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_63",
          "object_declaration": "triplex_node:2240",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_64",
          "object_declaration": "triplex_node:2241",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_65",
          "object_declaration": "triplex_node:2242",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_66",
          "object_declaration": "triplex_node:2243",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_67",
          "object_declaration": "triplex_node:2244",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_68",
          "object_declaration": "triplex_node:2245",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_69",
          "object_declaration": "triplex_node:2246",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_70",
          "object_declaration": "triplex_node:2247",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_71",
          "object_declaration": "triplex_node:2248",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_72",
          "object_declaration": "triplex_node:2249",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_73",
          "object_declaration": "triplex_node:2250",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_74",
          "object_declaration": "triplex_node:2251",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_75",
          "object_declaration": "triplex_node:2252",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_76",
          "object_declaration": "triplex_node:2253",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_77",
          "object_declaration": "triplex_node:2254",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_78",
          "object_declaration": "triplex_node:2255",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_79",
          "object_declaration": "triplex_node:2256",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_80",
          "object_declaration": "triplex_node:2257",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_81",
          "object_declaration": "triplex_node:2258",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_82",
          "object_declaration": "triplex_node:2259",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_83",
          "object_declaration": "triplex_node:2260",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_84",
          "object_declaration": "triplex_node:2261",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_85",
          "object_declaration": "triplex_node:2262",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_86",
          "object_declaration": "triplex_node:2263",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_87",
          "object_declaration": "triplex_node:2264",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_88",
          "object_declaration": "triplex_node:2265",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_89",
          "object_declaration": "triplex_node:2266",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_90",
          "object_declaration": "triplex_node:2267",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_91",
          "object_declaration": "triplex_node:2268",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_92",
          "object_declaration": "triplex_node:2269",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_93",
          "object_declaration": "triplex_node:2270",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_94",
          "object_declaration": "triplex_node:2271",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_95",
          "object_declaration": "triplex_node:2272",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_96",
          "object_declaration": "triplex_node:2273",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_97",
          "object_declaration": "triplex_node:2274",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_98",
          "object_declaration": "triplex_node:2275",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_99",
          "object_declaration": "triplex_node:2276",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_100",
          "object_declaration": "triplex_node:2277",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_101",
          "object_declaration": "triplex_node:2278",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_102",
          "object_declaration": "triplex_node:2279",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_103",
          "object_declaration": "triplex_node:2280",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_104",
          "object_declaration": "triplex_node:2281",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_105",
          "object_declaration": "triplex_node:2282",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_106",
          "object_declaration": "triplex_node:2283",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_107",
          "object_declaration": "triplex_node:2284",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_108",
          "object_declaration": "triplex_node:2285",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_109",
          "object_declaration": "triplex_node:2286",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_110",
          "object_declaration": "triplex_node:2287",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_111",
          "object_declaration": "triplex_node:2288",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_112",
          "object_declaration": "triplex_node:2289",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_113",
          "object_declaration": "triplex_node:2290",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_114",
          "object_declaration": "triplex_node:2291",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_115",
          "object_declaration": "triplex_node:2292",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_116",
          "object_declaration": "triplex_node:2293",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_117",
          "object_declaration": "triplex_node:2294",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_118",
          "object_declaration": "triplex_node:2295",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_119",
          "object_declaration": "triplex_node:2296",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_120",
          "object_declaration": "triplex_node:2297",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_121",
          "object_declaration": "triplex_node:2298",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_122",
          "object_declaration": "triplex_node:2299",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_123",
          "object_declaration": "triplex_node:2300",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_124",
          "object_declaration": "triplex_node:2301",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_125",
          "object_declaration": "triplex_node:2302",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_126",
          "object_declaration": "triplex_node:2303",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_127",
          "object_declaration": "triplex_node:2304",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_128",
          "object_declaration": "triplex_node:2305",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_129",
          "object_declaration": "triplex_node:2306",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_130",
          "object_declaration": "triplex_node:2307",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_131",
          "object_declaration": "triplex_node:2308",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_132",
          "object_declaration": "triplex_node:2309",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_133",
          "object_declaration": "triplex_node:2310",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_134",
          "object_declaration": "triplex_node:2311",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_135",
          "object_declaration": "triplex_node:2312",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_136",
          "object_declaration": "triplex_node:2313",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_137",
          "object_declaration": "triplex_node:2314",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_138",
          "object_declaration": "triplex_node:2315",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_139",
          "object_declaration": "triplex_node:2316",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_140",
          "object_declaration": "triplex_node:2317",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_141",
          "object_declaration": "triplex_node:2318",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_142",
          "object_declaration": "triplex_node:2319",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_143",
          "object_declaration": "triplex_node:2320",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_144",
          "object_declaration": "triplex_node:2321",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_145",
          "object_declaration": "triplex_node:2322",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_146",
          "object_declaration": "triplex_node:2323",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_147",
          "object_declaration": "triplex_node:2324",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_148",
          "object_declaration": "triplex_node:2325",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_149",
          "object_declaration": "triplex_node:2326",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_150",
          "object_declaration": "triplex_node:2327",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_151",
          "object_declaration": "triplex_node:2328",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_152",
          "object_declaration": "triplex_node:2329",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_153",
          "object_declaration": "triplex_node:2330",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_154",
          "object_declaration": "triplex_node:2331",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_155",
          "object_declaration": "triplex_node:2332",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_156",
          "object_declaration": "triplex_node:2333",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_157",
          "object_declaration": "triplex_node:2334",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_158",
          "object_declaration": "triplex_node:2335",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_159",
          "object_declaration": "triplex_node:2336",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_160",
          "object_declaration": "triplex_node:2337",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_161",
          "object_declaration": "triplex_node:2338",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_162",
          "object_declaration": "triplex_node:2339",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_163",
          "object_declaration": "triplex_node:2340",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_164",
          "object_declaration": "triplex_node:2341",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_165",
          "object_declaration": "triplex_node:2342",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_166",
          "object_declaration": "triplex_node:2343",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_167",
          "object_declaration": "triplex_node:2344",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_168",
          "object_declaration": "triplex_node:2345",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_169",
          "object_declaration": "triplex_node:2346",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_170",
          "object_declaration": "triplex_node:2347",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_171",
          "object_declaration": "triplex_node:2348",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_172",
          "object_declaration": "triplex_node:2349",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_173",
          "object_declaration": "triplex_node:2350",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_174",
          "object_declaration": "triplex_node:2351",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_175",
          "object_declaration": "triplex_node:2352",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_176",
          "object_declaration": "triplex_node:2353",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_177",
          "object_declaration": "triplex_node:2354",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_178",
          "object_declaration": "triplex_node:2355",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_179",
          "object_declaration": "triplex_node:2356",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_180",
          "object_declaration": "triplex_node:2357",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_181",
          "object_declaration": "triplex_node:2358",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_182",
          "object_declaration": "triplex_node:2359",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_183",
          "object_declaration": "triplex_node:2360",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_184",
          "object_declaration": "triplex_node:2361",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_185",
          "object_declaration": "triplex_node:2362",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_186",
          "object_declaration": "triplex_node:2363",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_187",
          "object_declaration": "triplex_node:2364",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_188",
          "object_declaration": "triplex_node:2365",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_189",
          "object_declaration": "triplex_node:2366",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_190",
          "object_declaration": "triplex_node:2367",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_191",
          "object_declaration": "triplex_node:2368",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_192",
          "object_declaration": "triplex_node:2369",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_193",
          "object_declaration": "triplex_node:2370",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_194",
          "object_declaration": "triplex_node:2371",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_195",
          "object_declaration": "triplex_node:2372",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_196",
          "object_declaration": "triplex_node:2373",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_197",
          "object_declaration": "triplex_node:2374",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_198",
          "object_declaration": "triplex_node:2375",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_199",
          "object_declaration": "triplex_node:2376",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_200",
          "object_declaration": "triplex_node:2377",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_201",
          "object_declaration": "triplex_node:2378",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_202",
          "object_declaration": "triplex_node:2379",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_203",
          "object_declaration": "triplex_node:2380",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_204",
          "object_declaration": "triplex_node:2381",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_205",
          "object_declaration": "triplex_node:2382",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_206",
          "object_declaration": "triplex_node:2383",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_207",
          "object_declaration": "triplex_node:2384",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_208",
          "object_declaration": "triplex_node:2385",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_209",
          "object_declaration": "triplex_node:2386",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_210",
          "object_declaration": "triplex_node:2387",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_211",
          "object_declaration": "triplex_node:2388",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_212",
          "object_declaration": "triplex_node:2389",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_213",
          "object_declaration": "triplex_node:2390",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_214",
          "object_declaration": "triplex_node:2391",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_215",
          "object_declaration": "triplex_node:2392",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_216",
          "object_declaration": "triplex_node:2393",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_217",
          "object_declaration": "triplex_node:2394",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_218",
          "object_declaration": "triplex_node:2395",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_219",
          "object_declaration": "triplex_node:2396",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_220",
          "object_declaration": "triplex_node:2397",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_221",
          "object_declaration": "triplex_node:2398",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_222",
          "object_declaration": "triplex_node:2399",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_223",
          "object_declaration": "triplex_node:2400",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_224",
          "object_declaration": "triplex_node:2401",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_225",
          "object_declaration": "triplex_node:2402",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_226",
          "object_declaration": "triplex_node:2403",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_227",
          "object_declaration": "triplex_node:2404",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_228",
          "object_declaration": "triplex_node:2405",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_229",
          "object_declaration": "triplex_node:2406",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_230",
          "object_declaration": "triplex_node:2407",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_231",
          "object_declaration": "triplex_node:2408",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_232",
          "object_declaration": "triplex_node:2409",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_233",
          "object_declaration": "triplex_node:2410",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_234",
          "object_declaration": "triplex_node:2411",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_235",
          "object_declaration": "triplex_node:2412",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_236",
          "object_declaration": "triplex_node:2413",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_237",
          "object_declaration": "triplex_node:2414",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_238",
          "object_declaration": "triplex_node:2415",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_239",
          "object_declaration": "triplex_node:2416",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_240",
          "object_declaration": "triplex_node:2417",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_241",
          "object_declaration": "triplex_node:2418",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_242",
          "object_declaration": "triplex_node:2419",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_243",
          "object_declaration": "triplex_node:2420",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_244",
          "object_declaration": "triplex_node:2421",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_245",
          "object_declaration": "triplex_node:2422",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_246",
          "object_declaration": "triplex_node:2423",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_247",
          "object_declaration": "triplex_node:2424",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_248",
          "object_declaration": "triplex_node:2425",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_249",
          "object_declaration": "triplex_node:2426",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_250",
          "object_declaration": "triplex_node:2427",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_251",
          "object_declaration": "triplex_node:2428",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_252",
          "object_declaration": "triplex_node:2429",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_253",
          "object_declaration": "triplex_node:2430",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_254",
          "object_declaration": "triplex_node:2431",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_255",
          "object_declaration": "triplex_node:2432",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_256",
          "object_declaration": "triplex_node:2433",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_257",
          "object_declaration": "triplex_node:2434",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_258",
          "object_declaration": "triplex_node:2435",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_259",
          "object_declaration": "triplex_node:2436",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_260",
          "object_declaration": "triplex_node:2437",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_261",
          "object_declaration": "triplex_node:2438",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_262",
          "object_declaration": "triplex_node:2439",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_263",
          "object_declaration": "triplex_node:2440",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_264",
          "object_declaration": "triplex_node:2441",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_265",
          "object_declaration": "triplex_node:2442",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_266",
          "object_declaration": "triplex_node:2443",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_267",
          "object_declaration": "triplex_node:2444",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_268",
          "object_declaration": "triplex_node:2445",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_269",
          "object_declaration": "triplex_node:2446",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_270",
          "object_declaration": "triplex_node:2447",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_271",
          "object_declaration": "triplex_node:2448",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_272",
          "object_declaration": "triplex_node:2449",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_273",
          "object_declaration": "triplex_node:2450",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_274",
          "object_declaration": "triplex_node:2451",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_275",
          "object_declaration": "triplex_node:2452",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_276",
          "object_declaration": "triplex_node:2453",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_277",
          "object_declaration": "triplex_node:2454",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_278",
          "object_declaration": "triplex_node:2455",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_279",
          "object_declaration": "triplex_node:2456",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_280",
          "object_declaration": "triplex_node:2457",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_281",
          "object_declaration": "triplex_node:2458",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_282",
          "object_declaration": "triplex_node:2459",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_283",
          "object_declaration": "triplex_node:2460",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_284",
          "object_declaration": "triplex_node:2461",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_285",
          "object_declaration": "triplex_node:2462",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_286",
          "object_declaration": "triplex_node:2463",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_287",
          "object_declaration": "triplex_node:2464",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_288",
          "object_declaration": "triplex_node:2465",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_289",
          "object_declaration": "triplex_node:2466",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_290",
          "object_declaration": "triplex_node:2467",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_291",
          "object_declaration": "triplex_node:2468",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_292",
          "object_declaration": "triplex_node:2469",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_293",
          "object_declaration": "triplex_node:2470",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_294",
          "object_declaration": "triplex_node:2471",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_295",
          "object_declaration": "triplex_node:2472",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_296",
          "object_declaration": "triplex_node:2473",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_297",
          "object_declaration": "triplex_node:2474",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_298",
          "object_declaration": "triplex_node:2475",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_299",
          "object_declaration": "triplex_node:2476",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_300",
          "object_declaration": "triplex_node:2477",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_301",
          "object_declaration": "triplex_node:2478",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_302",
          "object_declaration": "triplex_node:2479",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_303",
          "object_declaration": "triplex_node:2480",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_304",
          "object_declaration": "triplex_node:2481",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_305",
          "object_declaration": "triplex_node:2482",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_306",
          "object_declaration": "triplex_node:2483",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_307",
          "object_declaration": "triplex_node:2484",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_308",
          "object_declaration": "triplex_node:2485",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_309",
          "object_declaration": "triplex_node:2486",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_310",
          "object_declaration": "triplex_node:2487",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_311",
          "object_declaration": "triplex_node:2488",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_312",
          "object_declaration": "triplex_node:2489",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_313",
          "object_declaration": "triplex_node:2490",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_314",
          "object_declaration": "triplex_node:2491",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_315",
          "object_declaration": "triplex_node:2492",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_316",
          "object_declaration": "triplex_node:2493",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_317",
          "object_declaration": "triplex_node:2494",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_318",
          "object_declaration": "triplex_node:2495",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_319",
          "object_declaration": "triplex_node:2496",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_320",
          "object_declaration": "triplex_node:2497",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_321",
          "object_declaration": "triplex_node:2498",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_322",
          "object_declaration": "triplex_node:2499",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_323",
          "object_declaration": "triplex_node:2500",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_324",
          "object_declaration": "triplex_node:2501",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_325",
          "object_declaration": "triplex_node:2502",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_326",
          "object_declaration": "triplex_node:2503",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_327",
          "object_declaration": "triplex_node:2504",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_328",
          "object_declaration": "triplex_node:2505",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_329",
          "object_declaration": "triplex_node:2506",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_330",
          "object_declaration": "triplex_node:2507",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_331",
          "object_declaration": "triplex_node:2508",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_332",
          "object_declaration": "triplex_node:2509",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_333",
          "object_declaration": "triplex_node:2510",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_334",
          "object_declaration": "triplex_node:2511",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_335",
          "object_declaration": "triplex_node:2512",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_336",
          "object_declaration": "triplex_node:2513",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_337",
          "object_declaration": "triplex_node:2514",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_338",
          "object_declaration": "triplex_node:2515",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_339",
          "object_declaration": "triplex_node:2516",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_340",
          "object_declaration": "triplex_node:2517",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_341",
          "object_declaration": "triplex_node:2518",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_342",
          "object_declaration": "triplex_node:2519",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_343",
          "object_declaration": "triplex_node:2520",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_344",
          "object_declaration": "triplex_node:2521",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_345",
          "object_declaration": "triplex_node:2522",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_346",
          "object_declaration": "triplex_node:2523",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_347",
          "object_declaration": "triplex_node:2524",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_348",
          "object_declaration": "triplex_node:2525",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_349",
          "object_declaration": "triplex_node:2526",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_350",
          "object_declaration": "triplex_node:2527",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_351",
          "object_declaration": "triplex_node:2528",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_352",
          "object_declaration": "triplex_node:2529",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_353",
          "object_declaration": "triplex_node:2530",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_354",
          "object_declaration": "triplex_node:2531",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_355",
          "object_declaration": "triplex_node:2532",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_356",
          "object_declaration": "triplex_node:2533",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_357",
          "object_declaration": "triplex_node:2534",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_358",
          "object_declaration": "triplex_node:2535",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_359",
          "object_declaration": "triplex_node:2536",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_360",
          "object_declaration": "triplex_node:2537",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_361",
          "object_declaration": "triplex_node:2538",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_362",
          "object_declaration": "triplex_node:2539",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_363",
          "object_declaration": "triplex_node:2540",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_364",
          "object_declaration": "triplex_node:2541",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_365",
          "object_declaration": "triplex_node:2542",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_366",
          "object_declaration": "triplex_node:2543",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_367",
          "object_declaration": "triplex_node:2544",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_368",
          "object_declaration": "triplex_node:2545",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_369",
          "object_declaration": "triplex_node:2546",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_370",
          "object_declaration": "triplex_node:2547",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_371",
          "object_declaration": "triplex_node:2548",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_372",
          "object_declaration": "triplex_node:2549",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_373",
          "object_declaration": "triplex_node:2550",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_374",
          "object_declaration": "triplex_node:2551",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_375",
          "object_declaration": "triplex_node:2552",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_376",
          "object_declaration": "triplex_node:2553",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_377",
          "object_declaration": "triplex_node:2554",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_378",
          "object_declaration": "triplex_node:2555",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_379",
          "object_declaration": "triplex_node:2556",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_380",
          "object_declaration": "triplex_node:2557",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_381",
          "object_declaration": "triplex_node:2558",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_382",
          "object_declaration": "triplex_node:2559",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_383",
          "object_declaration": "triplex_node:2560",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_384",
          "object_declaration": "triplex_node:2561",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_385",
          "object_declaration": "triplex_node:2562",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_386",
          "object_declaration": "triplex_node:2563",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_387",
          "object_declaration": "triplex_node:2564",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_388",
          "object_declaration": "triplex_node:2565",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_389",
          "object_declaration": "triplex_node:2566",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_390",
          "object_declaration": "triplex_node:2567",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_391",
          "object_declaration": "triplex_node:2568",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_392",
          "object_declaration": "triplex_node:2569",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_393",
          "object_declaration": "triplex_node:2570",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_394",
          "object_declaration": "triplex_node:2571",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_395",
          "object_declaration": "triplex_node:2572",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_396",
          "object_declaration": "triplex_node:2573",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_397",
          "object_declaration": "triplex_node:2574",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_398",
          "object_declaration": "triplex_node:2575",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_399",
          "object_declaration": "triplex_node:2576",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_400",
          "object_declaration": "triplex_node:2577",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_401",
          "object_declaration": "triplex_node:2578",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_402",
          "object_declaration": "triplex_node:2579",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_403",
          "object_declaration": "triplex_node:2580",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_404",
          "object_declaration": "triplex_node:2581",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_405",
          "object_declaration": "triplex_node:2582",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_406",
          "object_declaration": "triplex_node:2583",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_407",
          "object_declaration": "triplex_node:2584",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_408",
          "object_declaration": "triplex_node:2585",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_409",
          "object_declaration": "triplex_node:2586",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_410",
          "object_declaration": "triplex_node:2587",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_411",
          "object_declaration": "triplex_node:2588",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_412",
          "object_declaration": "triplex_node:2589",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_413",
          "object_declaration": "triplex_node:2590",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_414",
          "object_declaration": "triplex_node:2591",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_415",
          "object_declaration": "triplex_node:2592",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_416",
          "object_declaration": "triplex_node:2593",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_417",
          "object_declaration": "triplex_node:2594",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_418",
          "object_declaration": "triplex_node:2595",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_419",
          "object_declaration": "triplex_node:2596",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_420",
          "object_declaration": "triplex_node:2597",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_421",
          "object_declaration": "triplex_node:2598",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_422",
          "object_declaration": "triplex_node:2599",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_423",
          "object_declaration": "triplex_node:2600",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_424",
          "object_declaration": "triplex_node:2601",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_425",
          "object_declaration": "triplex_node:2602",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_426",
          "object_declaration": "triplex_node:2603",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_427",
          "object_declaration": "triplex_node:2604",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_428",
          "object_declaration": "triplex_node:2605",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_429",
          "object_declaration": "triplex_node:2606",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_430",
          "object_declaration": "triplex_node:2607",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_431",
          "object_declaration": "triplex_node:2608",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_432",
          "object_declaration": "triplex_node:2609",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_433",
          "object_declaration": "triplex_node:2610",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_434",
          "object_declaration": "triplex_node:2611",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_435",
          "object_declaration": "triplex_node:2612",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_436",
          "object_declaration": "triplex_node:2613",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_437",
          "object_declaration": "triplex_node:2614",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_438",
          "object_declaration": "triplex_node:2615",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_439",
          "object_declaration": "triplex_node:2616",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_440",
          "object_declaration": "triplex_node:2617",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_441",
          "object_declaration": "triplex_node:2618",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_442",
          "object_declaration": "triplex_node:2619",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_443",
          "object_declaration": "triplex_node:2620",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_444",
          "object_declaration": "triplex_node:2621",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_445",
          "object_declaration": "triplex_node:2622",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_446",
          "object_declaration": "triplex_node:2623",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_447",
          "object_declaration": "triplex_node:2624",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_448",
          "object_declaration": "triplex_node:2625",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_449",
          "object_declaration": "triplex_node:2626",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_450",
          "object_declaration": "triplex_node:2627",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_451",
          "object_declaration": "triplex_node:2628",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_452",
          "object_declaration": "triplex_node:2629",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_453",
          "object_declaration": "triplex_node:2630",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_454",
          "object_declaration": "triplex_node:2631",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_455",
          "object_declaration": "triplex_node:2632",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_456",
          "object_declaration": "triplex_node:2633",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_457",
          "object_declaration": "triplex_node:2634",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_458",
          "object_declaration": "triplex_node:2635",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_459",
          "object_declaration": "triplex_node:2636",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_460",
          "object_declaration": "triplex_node:2637",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_461",
          "object_declaration": "triplex_node:2638",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_462",
          "object_declaration": "triplex_node:2639",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_463",
          "object_declaration": "triplex_node:2640",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_464",
          "object_declaration": "triplex_node:2641",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_465",
          "object_declaration": "triplex_node:2642",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_466",
          "object_declaration": "triplex_node:2643",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_467",
          "object_declaration": "triplex_node:2644",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_468",
          "object_declaration": "triplex_node:2645",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_469",
          "object_declaration": "triplex_node:2646",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_470",
          "object_declaration": "triplex_node:2647",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_471",
          "object_declaration": "triplex_node:2648",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_472",
          "object_declaration": "triplex_node:2649",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_473",
          "object_declaration": "triplex_node:2650",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_474",
          "object_declaration": "triplex_node:2651",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_475",
          "object_declaration": "triplex_node:2652",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_476",
          "object_declaration": "triplex_node:2653",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_477",
          "object_declaration": "triplex_node:2654",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_478",
          "object_declaration": "triplex_node:2655",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_479",
          "object_declaration": "triplex_node:2656",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_480",
          "object_declaration": "triplex_node:2657",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_481",
          "object_declaration": "triplex_node:2658",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_482",
          "object_declaration": "triplex_node:2659",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_483",
          "object_declaration": "triplex_node:2660",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_484",
          "object_declaration": "triplex_node:2661",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_485",
          "object_declaration": "triplex_node:2662",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_486",
          "object_declaration": "triplex_node:2663",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_487",
          "object_declaration": "triplex_node:2664",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_488",
          "object_declaration": "triplex_node:2665",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_489",
          "object_declaration": "triplex_node:2666",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_490",
          "object_declaration": "triplex_node:2667",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_491",
          "object_declaration": "triplex_node:2668",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_492",
          "object_declaration": "triplex_node:2669",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_493",
          "object_declaration": "triplex_node:2670",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_494",
          "object_declaration": "triplex_node:2671",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_495",
          "object_declaration": "triplex_node:2672",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_496",
          "object_declaration": "triplex_node:2673",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_497",
          "object_declaration": "triplex_node:2674",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_498",
          "object_declaration": "triplex_node:2675",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_499",
          "object_declaration": "triplex_node:2676",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_500",
          "object_declaration": "triplex_node:2677",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_501",
          "object_declaration": "triplex_node:2678",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_502",
          "object_declaration": "triplex_node:2679",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_503",
          "object_declaration": "triplex_node:2680",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_504",
          "object_declaration": "triplex_node:2681",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_505",
          "object_declaration": "triplex_node:2682",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_506",
          "object_declaration": "triplex_node:2683",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_507",
          "object_declaration": "triplex_node:2684",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_508",
          "object_declaration": "triplex_node:2685",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_509",
          "object_declaration": "triplex_node:2686",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_510",
          "object_declaration": "triplex_node:2687",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_511",
          "object_declaration": "triplex_node:2688",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_512",
          "object_declaration": "triplex_node:2689",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_513",
          "object_declaration": "triplex_node:2690",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_514",
          "object_declaration": "triplex_node:2691",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_515",
          "object_declaration": "triplex_node:2692",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_516",
          "object_declaration": "triplex_node:2693",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_517",
          "object_declaration": "triplex_node:2694",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_518",
          "object_declaration": "triplex_node:2695",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_519",
          "object_declaration": "triplex_node:2696",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_520",
          "object_declaration": "triplex_node:2697",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_521",
          "object_declaration": "triplex_node:2698",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_522",
          "object_declaration": "triplex_node:2699",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_523",
          "object_declaration": "triplex_node:2700",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_524",
          "object_declaration": "triplex_node:2701",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_525",
          "object_declaration": "triplex_node:2702",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_526",
          "object_declaration": "triplex_node:2703",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_527",
          "object_declaration": "triplex_node:2704",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_528",
          "object_declaration": "triplex_node:2705",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_529",
          "object_declaration": "triplex_node:2706",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_530",
          "object_declaration": "triplex_node:2707",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_531",
          "object_declaration": "triplex_node:2708",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_532",
          "object_declaration": "triplex_node:2709",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_533",
          "object_declaration": "triplex_node:2710",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_534",
          "object_declaration": "triplex_node:2711",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_535",
          "object_declaration": "triplex_node:2712",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_536",
          "object_declaration": "triplex_node:2713",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_537",
          "object_declaration": "triplex_node:2714",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_538",
          "object_declaration": "triplex_node:2715",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_539",
          "object_declaration": "triplex_node:2716",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_540",
          "object_declaration": "triplex_node:2717",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_541",
          "object_declaration": "triplex_node:2718",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_542",
          "object_declaration": "triplex_node:2719",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_543",
          "object_declaration": "triplex_node:2720",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_544",
          "object_declaration": "triplex_node:2721",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_545",
          "object_declaration": "triplex_node:2722",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_546",
          "object_declaration": "triplex_node:2723",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_547",
          "object_declaration": "triplex_node:2724",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_548",
          "object_declaration": "triplex_node:2725",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_549",
          "object_declaration": "triplex_node:2726",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_550",
          "object_declaration": "triplex_node:2727",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_551",
          "object_declaration": "triplex_node:2728",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_552",
          "object_declaration": "triplex_node:2729",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_553",
          "object_declaration": "triplex_node:2730",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_554",
          "object_declaration": "triplex_node:2731",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_555",
          "object_declaration": "triplex_node:2732",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_556",
          "object_declaration": "triplex_node:2733",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_557",
          "object_declaration": "triplex_node:2734",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_558",
          "object_declaration": "triplex_node:2735",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_559",
          "object_declaration": "triplex_node:2736",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_560",
          "object_declaration": "triplex_node:2737",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_561",
          "object_declaration": "triplex_node:2738",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_562",
          "object_declaration": "triplex_node:2739",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_563",
          "object_declaration": "triplex_node:2740",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_564",
          "object_declaration": "triplex_node:2741",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_565",
          "object_declaration": "triplex_node:2742",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_566",
          "object_declaration": "triplex_node:2743",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_567",
          "object_declaration": "triplex_node:2744",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_568",
          "object_declaration": "triplex_node:2745",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_569",
          "object_declaration": "triplex_node:2746",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_570",
          "object_declaration": "triplex_node:2747",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_571",
          "object_declaration": "triplex_node:2748",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_572",
          "object_declaration": "triplex_node:2749",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_573",
          "object_declaration": "triplex_node:2750",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_574",
          "object_declaration": "triplex_node:2751",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_575",
          "object_declaration": "triplex_node:2752",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_576",
          "object_declaration": "triplex_node:2753",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_577",
          "object_declaration": "triplex_node:2754",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_578",
          "object_declaration": "triplex_node:2755",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_579",
          "object_declaration": "triplex_node:2756",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_580",
          "object_declaration": "triplex_node:2757",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_581",
          "object_declaration": "triplex_node:2758",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_582",
          "object_declaration": "triplex_node:2759",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_583",
          "object_declaration": "triplex_node:2760",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_584",
          "object_declaration": "triplex_node:2761",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_585",
          "object_declaration": "triplex_node:2762",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_586",
          "object_declaration": "triplex_node:2763",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_587",
          "object_declaration": "triplex_node:2764",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_588",
          "object_declaration": "triplex_node:2765",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_589",
          "object_declaration": "triplex_node:2766",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_590",
          "object_declaration": "triplex_node:2767",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_591",
          "object_declaration": "triplex_node:2768",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_592",
          "object_declaration": "triplex_node:2769",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_593",
          "object_declaration": "triplex_node:2770",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_594",
          "object_declaration": "triplex_node:2771",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_595",
          "object_declaration": "triplex_node:2772",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_596",
          "object_declaration": "triplex_node:2773",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_597",
          "object_declaration": "triplex_node:2774",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_598",
          "object_declaration": "triplex_node:2775",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_599",
          "object_declaration": "triplex_node:2776",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_600",
          "object_declaration": "triplex_node:2777",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_601",
          "object_declaration": "triplex_node:2778",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_602",
          "object_declaration": "triplex_node:2779",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_603",
          "object_declaration": "triplex_node:2780",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_604",
          "object_declaration": "triplex_node:2781",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_605",
          "object_declaration": "triplex_node:2782",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_606",
          "object_declaration": "triplex_node:2783",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_607",
          "object_declaration": "triplex_node:2784",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_608",
          "object_declaration": "triplex_node:2785",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_609",
          "object_declaration": "triplex_node:2786",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_610",
          "object_declaration": "triplex_node:2787",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_611",
          "object_declaration": "triplex_node:2788",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_612",
          "object_declaration": "triplex_node:2789",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_613",
          "object_declaration": "triplex_node:2790",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_614",
          "object_declaration": "triplex_node:2791",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_615",
          "object_declaration": "triplex_node:2792",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_616",
          "object_declaration": "triplex_node:2793",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_617",
          "object_declaration": "triplex_node:2794",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_618",
          "object_declaration": "triplex_node:2795",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_619",
          "object_declaration": "triplex_node:2796",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_620",
          "object_declaration": "triplex_node:2797",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_621",
          "object_declaration": "triplex_node:2798",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_622",
          "object_declaration": "triplex_node:2799",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_623",
          "object_declaration": "triplex_node:2800",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_624",
          "object_declaration": "triplex_node:2801",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_625",
          "object_declaration": "triplex_node:2802",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_626",
          "object_declaration": "triplex_node:2803",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_627",
          "object_declaration": "triplex_node:2804",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_628",
          "object_declaration": "triplex_node:2805",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_629",
          "object_declaration": "triplex_node:2806",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_630",
          "object_declaration": "triplex_node:2807",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_631",
          "object_declaration": "triplex_node:2808",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_632",
          "object_declaration": "triplex_node:2809",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_633",
          "object_declaration": "triplex_node:2810",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_634",
          "object_declaration": "triplex_node:2811",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_635",
          "object_declaration": "triplex_node:2812",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_636",
          "object_declaration": "triplex_node:2813",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_637",
          "object_declaration": "triplex_node:2814",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_638",
          "object_declaration": "triplex_node:2815",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_639",
          "object_declaration": "triplex_node:2816",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_640",
          "object_declaration": "triplex_node:2817",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_641",
          "object_declaration": "triplex_node:2818",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_642",
          "object_declaration": "triplex_node:2819",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_643",
          "object_declaration": "triplex_node:2820",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_644",
          "object_declaration": "triplex_node:2821",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_645",
          "object_declaration": "triplex_node:2822",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_646",
          "object_declaration": "triplex_node:2823",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_647",
          "object_declaration": "triplex_node:2824",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_648",
          "object_declaration": "triplex_node:2825",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_649",
          "object_declaration": "triplex_node:2826",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_650",
          "object_declaration": "triplex_node:2827",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_651",
          "object_declaration": "triplex_node:2828",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_652",
          "object_declaration": "triplex_node:2829",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_653",
          "object_declaration": "triplex_node:2830",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_654",
          "object_declaration": "triplex_node:2831",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_655",
          "object_declaration": "triplex_node:2832",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_656",
          "object_declaration": "triplex_node:2833",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_657",
          "object_declaration": "triplex_node:2834",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_658",
          "object_declaration": "triplex_node:2835",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_659",
          "object_declaration": "triplex_node:2836",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_660",
          "object_declaration": "triplex_node:2837",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_661",
          "object_declaration": "triplex_node:2838",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_662",
          "object_declaration": "triplex_node:2839",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_663",
          "object_declaration": "triplex_node:2840",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_664",
          "object_declaration": "triplex_node:2841",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_665",
          "object_declaration": "triplex_node:2842",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_666",
          "object_declaration": "triplex_node:2843",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_667",
          "object_declaration": "triplex_node:2844",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_668",
          "object_declaration": "triplex_node:2845",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_669",
          "object_declaration": "triplex_node:2846",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_670",
          "object_declaration": "triplex_node:2847",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_671",
          "object_declaration": "triplex_node:2848",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_672",
          "object_declaration": "triplex_node:2849",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_673",
          "object_declaration": "triplex_node:2850",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_674",
          "object_declaration": "triplex_node:2851",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_675",
          "object_declaration": "triplex_node:2852",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_676",
          "object_declaration": "triplex_node:2853",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_677",
          "object_declaration": "triplex_node:2854",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_678",
          "object_declaration": "triplex_node:2855",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_679",
          "object_declaration": "triplex_node:2856",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_680",
          "object_declaration": "triplex_node:2857",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_681",
          "object_declaration": "triplex_node:2858",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_682",
          "object_declaration": "triplex_node:2859",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_683",
          "object_declaration": "triplex_node:2860",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_684",
          "object_declaration": "triplex_node:2861",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_685",
          "object_declaration": "triplex_node:2862",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_686",
          "object_declaration": "triplex_node:2863",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_687",
          "object_declaration": "triplex_node:2864",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_688",
          "object_declaration": "triplex_node:2865",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_689",
          "object_declaration": "triplex_node:2866",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_690",
          "object_declaration": "triplex_node:2867",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_691",
          "object_declaration": "triplex_node:2868",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_692",
          "object_declaration": "triplex_node:2869",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_693",
          "object_declaration": "triplex_node:2870",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_694",
          "object_declaration": "triplex_node:2871",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_695",
          "object_declaration": "triplex_node:2872",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_696",
          "object_declaration": "triplex_node:2873",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_697",
          "object_declaration": "triplex_node:2874",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_698",
          "object_declaration": "triplex_node:2875",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_699",
          "object_declaration": "triplex_node:2876",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_700",
          "object_declaration": "triplex_node:2877",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_701",
          "object_declaration": "triplex_node:2878",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_702",
          "object_declaration": "triplex_node:2879",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_703",
          "object_declaration": "triplex_node:2880",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_704",
          "object_declaration": "triplex_node:2881",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_705",
          "object_declaration": "triplex_node:2882",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_706",
          "object_declaration": "triplex_node:2883",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_707",
          "object_declaration": "triplex_node:2884",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_708",
          "object_declaration": "triplex_node:2885",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_709",
          "object_declaration": "triplex_node:2886",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_710",
          "object_declaration": "triplex_node:2887",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_711",
          "object_declaration": "triplex_node:2888",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_712",
          "object_declaration": "triplex_node:2889",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_713",
          "object_declaration": "triplex_node:2890",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_714",
          "object_declaration": "triplex_node:2891",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_715",
          "object_declaration": "triplex_node:2892",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_716",
          "object_declaration": "triplex_node:2893",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_717",
          "object_declaration": "triplex_node:2894",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_718",
          "object_declaration": "triplex_node:2895",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_719",
          "object_declaration": "triplex_node:2896",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_720",
          "object_declaration": "triplex_node:2897",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_721",
          "object_declaration": "triplex_node:2898",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_722",
          "object_declaration": "triplex_node:2899",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_723",
          "object_declaration": "triplex_node:2900",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_724",
          "object_declaration": "triplex_node:2901",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_725",
          "object_declaration": "triplex_node:2902",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_726",
          "object_declaration": "triplex_node:2903",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_727",
          "object_declaration": "triplex_node:2904",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_728",
          "object_declaration": "triplex_node:2905",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_729",
          "object_declaration": "triplex_node:2906",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_730",
          "object_declaration": "triplex_node:2907",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_731",
          "object_declaration": "triplex_node:2908",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_732",
          "object_declaration": "triplex_node:2909",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_733",
          "object_declaration": "triplex_node:2910",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_734",
          "object_declaration": "triplex_node:2911",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_735",
          "object_declaration": "triplex_node:2912",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_736",
          "object_declaration": "triplex_node:2913",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_737",
          "object_declaration": "triplex_node:2914",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_738",
          "object_declaration": "triplex_node:2915",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_739",
          "object_declaration": "triplex_node:2916",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_740",
          "object_declaration": "triplex_node:2917",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_741",
          "object_declaration": "triplex_node:2918",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_742",
          "object_declaration": "triplex_node:2919",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_743",
          "object_declaration": "triplex_node:2920",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_744",
          "object_declaration": "triplex_node:2921",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_745",
          "object_declaration": "triplex_node:2922",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_746",
          "object_declaration": "triplex_node:2923",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_747",
          "object_declaration": "triplex_node:2924",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_748",
          "object_declaration": "triplex_node:2925",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_749",
          "object_declaration": "triplex_node:2926",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_750",
          "object_declaration": "triplex_node:2927",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_751",
          "object_declaration": "triplex_node:2928",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_752",
          "object_declaration": "triplex_node:2929",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_753",
          "object_declaration": "triplex_node:2930",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_754",
          "object_declaration": "triplex_node:2931",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_755",
          "object_declaration": "triplex_node:2932",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_756",
          "object_declaration": "triplex_node:2933",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_757",
          "object_declaration": "triplex_node:2934",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_758",
          "object_declaration": "triplex_node:2935",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_759",
          "object_declaration": "triplex_node:2936",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_760",
          "object_declaration": "triplex_node:2937",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_761",
          "object_declaration": "triplex_node:2938",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_762",
          "object_declaration": "triplex_node:2939",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_763",
          "object_declaration": "triplex_node:2940",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_764",
          "object_declaration": "triplex_node:2941",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_765",
          "object_declaration": "triplex_node:2942",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_766",
          "object_declaration": "triplex_node:2943",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_767",
          "object_declaration": "triplex_node:2944",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_768",
          "object_declaration": "triplex_node:2945",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_769",
          "object_declaration": "triplex_node:2946",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_770",
          "object_declaration": "triplex_node:2947",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_771",
          "object_declaration": "triplex_node:2948",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_772",
          "object_declaration": "triplex_node:2949",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_773",
          "object_declaration": "triplex_node:2950",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_774",
          "object_declaration": "triplex_node:2951",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_775",
          "object_declaration": "triplex_node:2952",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_776",
          "object_declaration": "triplex_node:2953",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_777",
          "object_declaration": "triplex_node:2954",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_778",
          "object_declaration": "triplex_node:2955",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_779",
          "object_declaration": "triplex_node:2956",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_780",
          "object_declaration": "triplex_node:2957",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_781",
          "object_declaration": "triplex_node:2958",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_782",
          "object_declaration": "triplex_node:2959",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_783",
          "object_declaration": "triplex_node:2960",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_784",
          "object_declaration": "triplex_node:2961",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_785",
          "object_declaration": "triplex_node:2962",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_786",
          "object_declaration": "triplex_node:2963",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_787",
          "object_declaration": "triplex_node:2964",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_788",
          "object_declaration": "triplex_node:2965",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_789",
          "object_declaration": "triplex_node:2966",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_790",
          "object_declaration": "triplex_node:2967",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_791",
          "object_declaration": "triplex_node:2968",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_792",
          "object_declaration": "triplex_node:2969",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_793",
          "object_declaration": "triplex_node:2970",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_794",
          "object_declaration": "triplex_node:2971",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_795",
          "object_declaration": "triplex_node:2972",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_796",
          "object_declaration": "triplex_node:2973",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_797",
          "object_declaration": "triplex_node:2974",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_798",
          "object_declaration": "triplex_node:2975",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_799",
          "object_declaration": "triplex_node:2976",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_800",
          "object_declaration": "triplex_node:2977",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_801",
          "object_declaration": "triplex_node:2978",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_802",
          "object_declaration": "triplex_node:2979",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_803",
          "object_declaration": "triplex_node:2980",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_804",
          "object_declaration": "triplex_node:2981",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_805",
          "object_declaration": "triplex_node:2982",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_806",
          "object_declaration": "triplex_node:2983",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_807",
          "object_declaration": "triplex_node:2984",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_808",
          "object_declaration": "triplex_node:2985",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_809",
          "object_declaration": "triplex_node:2986",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_810",
          "object_declaration": "triplex_node:2987",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_811",
          "object_declaration": "triplex_node:2988",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_812",
          "object_declaration": "triplex_node:2989",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_813",
          "object_declaration": "triplex_node:2990",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_814",
          "object_declaration": "triplex_node:2991",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_815",
          "object_declaration": "triplex_node:2992",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_816",
          "object_declaration": "triplex_node:2993",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_817",
          "object_declaration": "triplex_node:2994",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_818",
          "object_declaration": "triplex_node:2995",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_819",
          "object_declaration": "triplex_node:2996",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_820",
          "object_declaration": "triplex_node:2997",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_821",
          "object_declaration": "triplex_node:2998",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_822",
          "object_declaration": "triplex_node:2999",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_823",
          "object_declaration": "triplex_node:3000",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_824",
          "object_declaration": "triplex_node:3001",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_825",
          "object_declaration": "triplex_node:3002",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_826",
          "object_declaration": "triplex_node:3003",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_827",
          "object_declaration": "triplex_node:3004",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_828",
          "object_declaration": "triplex_node:3005",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_829",
          "object_declaration": "triplex_node:3006",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_830",
          "object_declaration": "triplex_node:3007",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_831",
          "object_declaration": "triplex_node:3008",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_832",
          "object_declaration": "triplex_node:3009",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_833",
          "object_declaration": "triplex_node:3010",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_834",
          "object_declaration": "triplex_node:3011",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_835",
          "object_declaration": "triplex_node:3012",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_836",
          "object_declaration": "triplex_node:3013",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_837",
          "object_declaration": "triplex_node:3014",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_838",
          "object_declaration": "triplex_node:3015",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_839",
          "object_declaration": "triplex_node:3016",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_840",
          "object_declaration": "triplex_node:3017",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_841",
          "object_declaration": "triplex_node:3018",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_842",
          "object_declaration": "triplex_node:3019",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_843",
          "object_declaration": "triplex_node:3020",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_844",
          "object_declaration": "triplex_node:3021",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_845",
          "object_declaration": "triplex_node:3022",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_846",
          "object_declaration": "triplex_node:3023",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_847",
          "object_declaration": "triplex_node:3024",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_848",
          "object_declaration": "triplex_node:3025",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_849",
          "object_declaration": "triplex_node:3026",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_850",
          "object_declaration": "triplex_node:3027",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_851",
          "object_declaration": "triplex_node:3028",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_852",
          "object_declaration": "triplex_node:3029",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_853",
          "object_declaration": "triplex_node:3030",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_854",
          "object_declaration": "triplex_node:3031",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_855",
          "object_declaration": "triplex_node:3032",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_856",
          "object_declaration": "triplex_node:3033",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_857",
          "object_declaration": "triplex_node:3034",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_858",
          "object_declaration": "triplex_node:3035",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_859",
          "object_declaration": "triplex_node:3036",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_860",
          "object_declaration": "triplex_node:3037",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_861",
          "object_declaration": "triplex_node:3038",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_862",
          "object_declaration": "triplex_node:3039",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_863",
          "object_declaration": "triplex_node:3040",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_864",
          "object_declaration": "triplex_node:3041",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_865",
          "object_declaration": "triplex_node:3042",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_866",
          "object_declaration": "triplex_node:3043",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_867",
          "object_declaration": "triplex_node:3044",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_868",
          "object_declaration": "triplex_node:3045",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_869",
          "object_declaration": "triplex_node:3046",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_870",
          "object_declaration": "triplex_node:3047",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_871",
          "object_declaration": "triplex_node:3048",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_872",
          "object_declaration": "triplex_node:3049",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_873",
          "object_declaration": "triplex_node:3050",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_874",
          "object_declaration": "triplex_node:3051",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_875",
          "object_declaration": "triplex_node:3052",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_876",
          "object_declaration": "triplex_node:3053",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_877",
          "object_declaration": "triplex_node:3054",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_878",
          "object_declaration": "triplex_node:3055",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_879",
          "object_declaration": "triplex_node:3056",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_880",
          "object_declaration": "triplex_node:3057",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_881",
          "object_declaration": "triplex_node:3058",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_882",
          "object_declaration": "triplex_node:3059",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_883",
          "object_declaration": "triplex_node:3060",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_884",
          "object_declaration": "triplex_node:3061",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_885",
          "object_declaration": "triplex_node:3062",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_886",
          "object_declaration": "triplex_node:3063",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_887",
          "object_declaration": "triplex_node:3064",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_888",
          "object_declaration": "triplex_node:3065",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_889",
          "object_declaration": "triplex_node:3066",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_890",
          "object_declaration": "triplex_node:3067",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_891",
          "object_declaration": "triplex_node:3068",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_892",
          "object_declaration": "triplex_node:3069",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_893",
          "object_declaration": "triplex_node:3070",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_894",
          "object_declaration": "triplex_node:3071",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_895",
          "object_declaration": "triplex_node:3072",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_896",
          "object_declaration": "triplex_node:3073",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_897",
          "object_declaration": "triplex_node:3074",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_898",
          "object_declaration": "triplex_node:3075",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_899",
          "object_declaration": "triplex_node:3076",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_900",
          "object_declaration": "triplex_node:3077",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_901",
          "object_declaration": "triplex_node:3078",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_902",
          "object_declaration": "triplex_node:3079",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_903",
          "object_declaration": "triplex_node:3080",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_904",
          "object_declaration": "triplex_node:3081",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_905",
          "object_declaration": "triplex_node:3082",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_906",
          "object_declaration": "triplex_node:3083",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_907",
          "object_declaration": "triplex_node:3084",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_908",
          "object_declaration": "triplex_node:3085",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_909",
          "object_declaration": "triplex_node:3086",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_910",
          "object_declaration": "triplex_node:3087",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_911",
          "object_declaration": "triplex_node:3088",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_912",
          "object_declaration": "triplex_node:3089",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_913",
          "object_declaration": "triplex_node:3090",
