          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_914",
          "object_declaration": "triplex_node:3091",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_915",
          "object_declaration": "triplex_node:3092",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_916",
          "object_declaration": "triplex_node:3093",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_917",
          "object_declaration": "triplex_node:3094",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_918",
          "object_declaration": "triplex_node:3095",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_919",
          "object_declaration": "triplex_node:3096",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_920",
          "object_declaration": "triplex_node:3097",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_921",
          "object_declaration": "triplex_node:3098",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_922",
          "object_declaration": "triplex_node:3099",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_923",
          "object_declaration": "triplex_node:3100",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_924",
          "object_declaration": "triplex_node:3101",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_925",
          "object_declaration": "triplex_node:3102",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_926",
          "object_declaration": "triplex_node:3103",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_927",
          "object_declaration": "triplex_node:3104",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_928",
          "object_declaration": "triplex_node:3105",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_929",
          "object_declaration": "triplex_node:3106",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_930",
          "object_declaration": "triplex_node:3107",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_931",
          "object_declaration": "triplex_node:3108",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_932",
          "object_declaration": "triplex_node:3109",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_933",
          "object_declaration": "triplex_node:3110",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_934",
          "object_declaration": "triplex_node:3111",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_935",
          "object_declaration": "triplex_node:3112",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_936",
          "object_declaration": "triplex_node:3113",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_937",
          "object_declaration": "triplex_node:3114",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_938",
          "object_declaration": "triplex_node:3115",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_939",
          "object_declaration": "triplex_node:3116",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_940",
          "object_declaration": "triplex_node:3117",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_941",
          "object_declaration": "triplex_node:3118",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_942",
          "object_declaration": "triplex_node:3119",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_943",
          "object_declaration": "triplex_node:3120",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_944",
          "object_declaration": "triplex_node:3121",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_945",
          "object_declaration": "triplex_node:3122",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_946",
          "object_declaration": "triplex_node:3123",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_947",
          "object_declaration": "triplex_node:3124",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_948",
          "object_declaration": "triplex_node:3125",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_949",
          "object_declaration": "triplex_node:3126",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_950",
          "object_declaration": "triplex_node:3127",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_951",
          "object_declaration": "triplex_node:3128",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_952",
          "object_declaration": "triplex_node:3129",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_953",
          "object_declaration": "triplex_node:3130",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_954",
          "object_declaration": "triplex_node:3131",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_955",
          "object_declaration": "triplex_node:3132",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_956",
          "object_declaration": "triplex_node:3133",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_957",
          "object_declaration": "triplex_node:3134",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_958",
          "object_declaration": "triplex_node:3135",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_959",
          "object_declaration": "triplex_node:3136",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_960",
          "object_declaration": "triplex_node:3137",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_961",
          "object_declaration": "triplex_node:3138",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_962",
          "object_declaration": "triplex_node:3139",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_963",
          "object_declaration": "triplex_node:3140",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_964",
          "object_declaration": "triplex_node:3141",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_965",
          "object_declaration": "triplex_node:3142",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_966",
          "object_declaration": "triplex_node:3143",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_967",
          "object_declaration": "triplex_node:3144",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_968",
          "object_declaration": "triplex_node:3145",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_969",
          "object_declaration": "triplex_node:3146",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_970",
          "object_declaration": "triplex_node:3147",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_971",
          "object_declaration": "triplex_node:3148",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_972",
          "object_declaration": "triplex_node:3149",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_973",
          "object_declaration": "triplex_node:3150",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_974",
          "object_declaration": "triplex_node:3151",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_975",
          "object_declaration": "triplex_node:3152",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_976",
          "object_declaration": "triplex_node:3153",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_977",
          "object_declaration": "triplex_node:3154",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_978",
          "object_declaration": "triplex_node:3155",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_979",
          "object_declaration": "triplex_node:3156",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_980",
          "object_declaration": "triplex_node:3157",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_981",
          "object_declaration": "triplex_node:3158",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_982",
          "object_declaration": "triplex_node:3159",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_983",
          "object_declaration": "triplex_node:3160",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_984",
          "object_declaration": "triplex_node:3161",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_985",
          "object_declaration": "triplex_node:3162",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_986",
          "object_declaration": "triplex_node:3163",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_987",
          "object_declaration": "triplex_node:3164",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_988",
          "object_declaration": "triplex_node:3165",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_989",
          "object_declaration": "triplex_node:3166",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_990",
          "object_declaration": "triplex_node:3167",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_991",
          "object_declaration": "triplex_node:3168",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_992",
          "object_declaration": "triplex_node:3169",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_993",
          "object_declaration": "triplex_node:3170",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_994",
          "object_declaration": "triplex_node:3171",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_995",
          "object_declaration": "triplex_node:3172",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_996",
          "object_declaration": "triplex_node:3173",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_997",
          "object_declaration": "triplex_node:3174",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_998",
          "object_declaration": "triplex_node:3175",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_999",
          "object_declaration": "triplex_node:3176",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1000",
          "object_declaration": "triplex_node:3177",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1001",
          "object_declaration": "triplex_node:3178",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1002",
          "object_declaration": "triplex_node:3179",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1003",
          "object_declaration": "triplex_node:3180",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1004",
          "object_declaration": "triplex_node:3181",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1005",
          "object_declaration": "triplex_node:3182",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1006",
          "object_declaration": "triplex_node:3183",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1007",
          "object_declaration": "triplex_node:3184",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1008",
          "object_declaration": "triplex_node:3185",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1009",
          "object_declaration": "triplex_node:3186",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1010",
          "object_declaration": "triplex_node:3187",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1011",
          "object_declaration": "triplex_node:3188",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1012",
          "object_declaration": "triplex_node:3189",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1013",
          "object_declaration": "triplex_node:3190",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1014",
          "object_declaration": "triplex_node:3191",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1015",
          "object_declaration": "triplex_node:3192",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1016",
          "object_declaration": "triplex_node:3193",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1017",
          "object_declaration": "triplex_node:3194",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1018",
          "object_declaration": "triplex_node:3195",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1019",
          "object_declaration": "triplex_node:3196",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1020",
          "object_declaration": "triplex_node:3197",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1021",
          "object_declaration": "triplex_node:3198",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1022",
          "object_declaration": "triplex_node:3199",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1023",
          "object_declaration": "triplex_node:3200",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1024",
          "object_declaration": "triplex_node:3201",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1025",
          "object_declaration": "triplex_node:3202",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1026",
          "object_declaration": "triplex_node:3203",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1027",
          "object_declaration": "triplex_node:3204",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1028",
          "object_declaration": "triplex_node:3205",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1029",
          "object_declaration": "triplex_node:3206",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1030",
          "object_declaration": "triplex_node:3207",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1031",
          "object_declaration": "triplex_node:3208",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1032",
          "object_declaration": "triplex_node:3209",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1033",
          "object_declaration": "triplex_node:3210",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1034",
          "object_declaration": "triplex_node:3211",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1035",
          "object_declaration": "triplex_node:3212",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1036",
          "object_declaration": "triplex_node:3213",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1037",
          "object_declaration": "triplex_node:3214",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1038",
          "object_declaration": "triplex_node:3215",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1039",
          "object_declaration": "triplex_node:3216",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1040",
          "object_declaration": "triplex_node:3217",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1041",
          "object_declaration": "triplex_node:3218",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1042",
          "object_declaration": "triplex_node:3219",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1043",
          "object_declaration": "triplex_node:3220",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1044",
          "object_declaration": "triplex_node:3221",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1045",
          "object_declaration": "triplex_node:3222",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1046",
          "object_declaration": "triplex_node:3223",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1047",
          "object_declaration": "triplex_node:3224",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1048",
          "object_declaration": "triplex_node:3225",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1049",
          "object_declaration": "triplex_node:3226",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1050",
          "object_declaration": "triplex_node:3227",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1051",
          "object_declaration": "triplex_node:3228",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1052",
          "object_declaration": "triplex_node:3229",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1053",
          "object_declaration": "triplex_node:3230",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1054",
          "object_declaration": "triplex_node:3231",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1055",
          "object_declaration": "triplex_node:3232",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1056",
          "object_declaration": "triplex_node:3233",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1057",
          "object_declaration": "triplex_node:3234",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1058",
          "object_declaration": "triplex_node:3235",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1059",
          "object_declaration": "triplex_node:3236",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1060",
          "object_declaration": "triplex_node:3237",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1061",
          "object_declaration": "triplex_node:3238",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1062",
          "object_declaration": "triplex_node:3239",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1063",
          "object_declaration": "triplex_node:3240",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1064",
          "object_declaration": "triplex_node:3241",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1065",
          "object_declaration": "triplex_node:3242",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1066",
          "object_declaration": "triplex_node:3243",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1067",
          "object_declaration": "triplex_node:3244",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1068",
          "object_declaration": "triplex_node:3245",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1069",
          "object_declaration": "triplex_node:3246",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1070",
          "object_declaration": "triplex_node:3247",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1071",
          "object_declaration": "triplex_node:3248",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1072",
          "object_declaration": "triplex_node:3249",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1073",
          "object_declaration": "triplex_node:3250",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1074",
          "object_declaration": "triplex_node:3251",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1075",
          "object_declaration": "triplex_node:3252",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1076",
          "object_declaration": "triplex_node:3253",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1077",
          "object_declaration": "triplex_node:3254",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1078",
          "object_declaration": "triplex_node:3255",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1079",
          "object_declaration": "triplex_node:3256",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1080",
          "object_declaration": "triplex_node:3257",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1081",
          "object_declaration": "triplex_node:3258",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1082",
          "object_declaration": "triplex_node:3259",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1083",
          "object_declaration": "triplex_node:3260",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1084",
          "object_declaration": "triplex_node:3261",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1085",
          "object_declaration": "triplex_node:3262",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1086",
          "object_declaration": "triplex_node:3263",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1087",
          "object_declaration": "triplex_node:3264",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1088",
          "object_declaration": "triplex_node:3265",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1089",
          "object_declaration": "triplex_node:3266",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1090",
          "object_declaration": "triplex_node:3267",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1091",
          "object_declaration": "triplex_node:3268",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1092",
          "object_declaration": "triplex_node:3269",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1093",
          "object_declaration": "triplex_node:3270",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1094",
          "object_declaration": "triplex_node:3271",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1095",
          "object_declaration": "triplex_node:3272",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1096",
          "object_declaration": "triplex_node:3273",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1097",
          "object_declaration": "triplex_node:3274",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1098",
          "object_declaration": "triplex_node:3275",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1099",
          "object_declaration": "triplex_node:3276",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1100",
          "object_declaration": "triplex_node:3277",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1101",
          "object_declaration": "triplex_node:3278",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1102",
          "object_declaration": "triplex_node:3279",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1103",
          "object_declaration": "triplex_node:3280",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1104",
          "object_declaration": "triplex_node:3281",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1105",
          "object_declaration": "triplex_node:3282",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1106",
          "object_declaration": "triplex_node:3283",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1107",
          "object_declaration": "triplex_node:3284",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1108",
          "object_declaration": "triplex_node:3285",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1109",
          "object_declaration": "triplex_node:3286",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1110",
          "object_declaration": "triplex_node:3287",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1111",
          "object_declaration": "triplex_node:3288",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1112",
          "object_declaration": "triplex_node:3289",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1113",
          "object_declaration": "triplex_node:3290",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1114",
          "object_declaration": "triplex_node:3291",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1115",
          "object_declaration": "triplex_node:3292",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1116",
          "object_declaration": "triplex_node:3293",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1117",
          "object_declaration": "triplex_node:3294",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1118",
          "object_declaration": "triplex_node:3295",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1119",
          "object_declaration": "triplex_node:3296",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1120",
          "object_declaration": "triplex_node:3297",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1121",
          "object_declaration": "triplex_node:3298",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1122",
          "object_declaration": "triplex_node:3299",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1123",
          "object_declaration": "triplex_node:3300",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1124",
          "object_declaration": "triplex_node:3301",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1125",
          "object_declaration": "triplex_node:3302",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1126",
          "object_declaration": "triplex_node:3303",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1127",
          "object_declaration": "triplex_node:3304",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1128",
          "object_declaration": "triplex_node:3305",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1129",
          "object_declaration": "triplex_node:3306",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1130",
          "object_declaration": "triplex_node:3307",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1131",
          "object_declaration": "triplex_node:3308",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1132",
          "object_declaration": "triplex_node:3309",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1133",
          "object_declaration": "triplex_node:3310",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1134",
          "object_declaration": "triplex_node:3311",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1135",
          "object_declaration": "triplex_node:3312",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1136",
          "object_declaration": "triplex_node:3313",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1137",
          "object_declaration": "triplex_node:3314",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1138",
          "object_declaration": "triplex_node:3315",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1139",
          "object_declaration": "triplex_node:3316",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1140",
          "object_declaration": "triplex_node:3317",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1141",
          "object_declaration": "triplex_node:3318",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1142",
          "object_declaration": "triplex_node:3319",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1143",
          "object_declaration": "triplex_node:3320",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1144",
          "object_declaration": "triplex_node:3321",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1145",
          "object_declaration": "triplex_node:3322",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1146",
          "object_declaration": "triplex_node:3323",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1147",
          "object_declaration": "triplex_node:3324",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1148",
          "object_declaration": "triplex_node:3325",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1149",
          "object_declaration": "triplex_node:3326",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1150",
          "object_declaration": "triplex_node:3327",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1151",
          "object_declaration": "triplex_node:3328",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1152",
          "object_declaration": "triplex_node:3329",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1153",
          "object_declaration": "triplex_node:3330",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1154",
          "object_declaration": "triplex_node:3331",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1155",
          "object_declaration": "triplex_node:3332",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1156",
          "object_declaration": "triplex_node:3333",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1157",
          "object_declaration": "triplex_node:3334",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1158",
          "object_declaration": "triplex_node:3335",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1159",
          "object_declaration": "triplex_node:3336",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1160",
          "object_declaration": "triplex_node:3337",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1161",
          "object_declaration": "triplex_node:3338",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1162",
          "object_declaration": "triplex_node:3339",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1163",
          "object_declaration": "triplex_node:3340",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1164",
          "object_declaration": "triplex_node:3341",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1165",
          "object_declaration": "triplex_node:3342",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1166",
          "object_declaration": "triplex_node:3343",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1167",
          "object_declaration": "triplex_node:3344",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"3344.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_tn_1168",
          "object_declaration": "triplex_node:3345",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1169",
          "object_declaration": "triplex_node:3346",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1170",
          "object_declaration": "triplex_node:3347",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1171",
          "object_declaration": "triplex_node:3348",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1172",
          "object_declaration": "triplex_node:3349",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1173",
          "object_declaration": "triplex_node:3350",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1174",
          "object_declaration": "triplex_node:3351",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1175",
          "object_declaration": "triplex_node:3352",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1176",
          "object_declaration": "triplex_node:3353",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1177",
          "object_declaration": "triplex_node:3354",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1178",
          "object_declaration": "triplex_node:3355",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1179",
          "object_declaration": "triplex_node:3356",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1180",
          "object_declaration": "triplex_node:3357",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1181",
          "object_declaration": "triplex_node:3358",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1182",
          "object_declaration": "triplex_node:3359",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1183",
          "object_declaration": "triplex_node:3360",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1184",
          "object_declaration": "triplex_node:3361",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1185",
          "object_declaration": "triplex_node:3362",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1186",
          "object_declaration": "triplex_node:3363",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1187",
          "object_declaration": "triplex_node:3364",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1188",
          "object_declaration": "triplex_node:3365",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1189",
          "object_declaration": "triplex_node:3366",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1190",
          "object_declaration": "triplex_node:3367",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1191",
          "object_declaration": "triplex_node:3368",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1192",
          "object_declaration": "triplex_node:3369",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1193",
          "object_declaration": "triplex_node:3370",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1194",
          "object_declaration": "triplex_node:3371",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1195",
          "object_declaration": "triplex_node:3372",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1196",
          "object_declaration": "triplex_node:3373",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1197",
          "object_declaration": "triplex_node:3374",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1198",
          "object_declaration": "triplex_node:3375",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1199",
          "object_declaration": "triplex_node:3376",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1200",
          "object_declaration": "triplex_node:3377",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1201",
          "object_declaration": "triplex_node:3378",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1202",
          "object_declaration": "triplex_node:3379",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1203",
          "object_declaration": "triplex_node:3380",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1204",
          "object_declaration": "triplex_node:3381",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1205",
          "object_declaration": "triplex_node:3382",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1206",
          "object_declaration": "triplex_node:3383",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1207",
          "object_declaration": "triplex_node:3384",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1208",
          "object_declaration": "triplex_node:3385",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1209",
          "object_declaration": "triplex_node:3386",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1210",
          "object_declaration": "triplex_node:3387",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1211",
          "object_declaration": "triplex_node:3388",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1212",
          "object_declaration": "triplex_node:3389",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1213",
          "object_declaration": "triplex_node:3390",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1214",
          "object_declaration": "triplex_node:3391",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1215",
          "object_declaration": "triplex_node:3392",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1216",
          "object_declaration": "triplex_node:3393",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1217",
          "object_declaration": "triplex_node:3394",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1218",
          "object_declaration": "triplex_node:3395",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1219",
          "object_declaration": "triplex_node:3396",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1220",
          "object_declaration": "triplex_node:3397",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1221",
          "object_declaration": "triplex_node:3398",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1222",
          "object_declaration": "triplex_node:3399",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1223",
          "object_declaration": "triplex_node:3400",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1224",
          "object_declaration": "triplex_node:3401",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1225",
          "object_declaration": "triplex_node:3402",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1226",
          "object_declaration": "triplex_node:3403",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1227",
          "object_declaration": "triplex_node:3404",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1228",
          "object_declaration": "triplex_node:3405",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1229",
          "object_declaration": "triplex_node:3406",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1230",
          "object_declaration": "triplex_node:3407",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1231",
          "object_declaration": "triplex_node:3408",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1232",
          "object_declaration": "triplex_node:3409",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1233",
          "object_declaration": "triplex_node:3410",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1234",
          "object_declaration": "triplex_node:3411",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1235",
          "object_declaration": "triplex_node:3412",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1236",
          "object_declaration": "triplex_node:3413",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1237",
          "object_declaration": "triplex_node:3414",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1238",
          "object_declaration": "triplex_node:3415",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1239",
          "object_declaration": "triplex_node:3416",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1240",
          "object_declaration": "triplex_node:3417",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1241",
          "object_declaration": "triplex_node:3418",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1242",
          "object_declaration": "triplex_node:3419",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1243",
          "object_declaration": "triplex_node:3420",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1244",
          "object_declaration": "triplex_node:3421",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1245",
          "object_declaration": "triplex_node:3422",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1246",
          "object_declaration": "triplex_node:3423",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1247",
          "object_declaration": "triplex_node:3424",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1248",
          "object_declaration": "triplex_node:3425",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1249",
          "object_declaration": "triplex_node:3426",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1250",
          "object_declaration": "triplex_node:3427",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1251",
          "object_declaration": "triplex_node:3428",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1252",
          "object_declaration": "triplex_node:3429",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1253",
          "object_declaration": "triplex_node:3430",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1254",
          "object_declaration": "triplex_node:3431",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1255",
          "object_declaration": "triplex_node:3432",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1256",
          "object_declaration": "triplex_node:3433",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1257",
          "object_declaration": "triplex_node:3434",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1258",
          "object_declaration": "triplex_node:3435",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1259",
          "object_declaration": "triplex_node:3436",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1260",
          "object_declaration": "triplex_node:3437",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1261",
          "object_declaration": "triplex_node:3438",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1262",
          "object_declaration": "triplex_node:3439",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1263",
          "object_declaration": "triplex_node:3440",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1264",
          "object_declaration": "triplex_node:3441",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1265",
          "object_declaration": "triplex_node:3442",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1266",
          "object_declaration": "triplex_node:3443",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1267",
          "object_declaration": "triplex_node:3444",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1268",
          "object_declaration": "triplex_node:3445",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1269",
          "object_declaration": "triplex_node:3446",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1270",
          "object_declaration": "triplex_node:3447",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1271",
          "object_declaration": "triplex_node:3448",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1272",
          "object_declaration": "triplex_node:3449",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1273",
          "object_declaration": "triplex_node:3450",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1274",
          "object_declaration": "triplex_node:3451",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1275",
          "object_declaration": "triplex_node:3452",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1276",
          "object_declaration": "triplex_node:3453",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1277",
          "object_declaration": "triplex_node:3454",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1278",
          "object_declaration": "triplex_node:3455",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1279",
          "object_declaration": "triplex_node:3456",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1280",
          "object_declaration": "triplex_node:3457",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1281",
          "object_declaration": "triplex_node:3458",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1282",
          "object_declaration": "triplex_node:3459",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1283",
          "object_declaration": "triplex_node:3460",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1284",
          "object_declaration": "triplex_node:3461",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1285",
          "object_declaration": "triplex_node:3462",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1286",
          "object_declaration": "triplex_node:3463",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1287",
          "object_declaration": "triplex_node:3464",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1288",
          "object_declaration": "triplex_node:3465",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1289",
          "object_declaration": "triplex_node:3466",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1290",
          "object_declaration": "triplex_node:3467",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1291",
          "object_declaration": "triplex_node:3468",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1292",
          "object_declaration": "triplex_node:3469",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1293",
          "object_declaration": "triplex_node:3470",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1294",
          "object_declaration": "triplex_node:3471",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1295",
          "object_declaration": "triplex_node:3472",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1296",
          "object_declaration": "triplex_node:3473",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1297",
          "object_declaration": "triplex_node:3474",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1298",
          "object_declaration": "triplex_node:3475",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1299",
          "object_declaration": "triplex_node:3476",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1300",
          "object_declaration": "triplex_node:3477",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1301",
          "object_declaration": "triplex_node:3478",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1302",
          "object_declaration": "triplex_node:3479",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1303",
          "object_declaration": "triplex_node:3480",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1304",
          "object_declaration": "triplex_node:3481",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1305",
          "object_declaration": "triplex_node:3482",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1306",
          "object_declaration": "triplex_node:3483",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1307",
          "object_declaration": "triplex_node:3484",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1308",
          "object_declaration": "triplex_node:3485",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1309",
          "object_declaration": "triplex_node:3486",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1310",
          "object_declaration": "triplex_node:3487",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1311",
          "object_declaration": "triplex_node:3488",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1312",
          "object_declaration": "triplex_node:3489",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1313",
          "object_declaration": "triplex_node:3490",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1314",
          "object_declaration": "triplex_node:3491",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1315",
          "object_declaration": "triplex_node:3492",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1316",
          "object_declaration": "triplex_node:3493",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1317",
          "object_declaration": "triplex_node:3494",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1318",
          "object_declaration": "triplex_node:3495",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1319",
          "object_declaration": "triplex_node:3496",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1320",
          "object_declaration": "triplex_node:3497",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1321",
          "object_declaration": "triplex_node:3498",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1322",
          "object_declaration": "triplex_node:3499",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1323",
          "object_declaration": "triplex_node:3500",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1324",
          "object_declaration": "triplex_node:3501",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1325",
          "object_declaration": "triplex_node:3502",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1326",
          "object_declaration": "triplex_node:3503",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1327",
          "object_declaration": "triplex_node:3504",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1328",
          "object_declaration": "triplex_node:3505",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1329",
          "object_declaration": "triplex_node:3506",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1330",
          "object_declaration": "triplex_node:3507",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1331",
          "object_declaration": "triplex_node:3508",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1332",
          "object_declaration": "triplex_node:3509",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1333",
          "object_declaration": "triplex_node:3510",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1334",
          "object_declaration": "triplex_node:3511",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1335",
          "object_declaration": "triplex_node:3512",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1336",
          "object_declaration": "triplex_node:3513",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1337",
          "object_declaration": "triplex_node:3514",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1338",
          "object_declaration": "triplex_node:3515",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1339",
          "object_declaration": "triplex_node:3516",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1340",
          "object_declaration": "triplex_node:3517",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1341",
          "object_declaration": "triplex_node:3518",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1342",
          "object_declaration": "triplex_node:3519",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1343",
          "object_declaration": "triplex_node:3520",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1344",
          "object_declaration": "triplex_node:3521",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1345",
          "object_declaration": "triplex_node:3522",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1346",
          "object_declaration": "triplex_node:3523",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1347",
          "object_declaration": "triplex_node:3524",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1348",
          "object_declaration": "triplex_node:3525",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1349",
          "object_declaration": "triplex_node:3526",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1350",
          "object_declaration": "triplex_node:3527",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1351",
          "object_declaration": "triplex_node:3528",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1352",
          "object_declaration": "triplex_node:3529",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1353",
          "object_declaration": "triplex_node:3530",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1354",
          "object_declaration": "triplex_node:3531",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1355",
          "object_declaration": "triplex_node:3532",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1356",
          "object_declaration": "triplex_node:3533",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1357",
          "object_declaration": "triplex_node:3534",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1358",
          "object_declaration": "triplex_node:3535",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1359",
          "object_declaration": "triplex_node:3536",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1360",
          "object_declaration": "triplex_node:3537",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1361",
          "object_declaration": "triplex_node:3538",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1362",
          "object_declaration": "triplex_node:3539",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1363",
          "object_declaration": "triplex_node:3540",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1364",
          "object_declaration": "triplex_node:3541",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1365",
          "object_declaration": "triplex_node:3542",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1366",
          "object_declaration": "triplex_node:3543",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1367",
          "object_declaration": "triplex_node:3544",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1368",
          "object_declaration": "triplex_node:3545",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1369",
          "object_declaration": "triplex_node:3546",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1370",
          "object_declaration": "triplex_node:3547",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1371",
          "object_declaration": "triplex_node:3548",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1372",
          "object_declaration": "triplex_node:3549",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1373",
          "object_declaration": "triplex_node:3550",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1374",
          "object_declaration": "triplex_node:3551",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1375",
          "object_declaration": "triplex_node:3552",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1376",
          "object_declaration": "triplex_node:3553",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1377",
          "object_declaration": "triplex_node:3554",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1378",
          "object_declaration": "triplex_node:3555",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1379",
          "object_declaration": "triplex_node:3556",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1380",
          "object_declaration": "triplex_node:3557",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1381",
          "object_declaration": "triplex_node:3558",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1382",
          "object_declaration": "triplex_node:3559",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1383",
          "object_declaration": "triplex_node:3560",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1384",
          "object_declaration": "triplex_node:3561",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1385",
          "object_declaration": "triplex_node:3562",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1386",
          "object_declaration": "triplex_node:3563",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1387",
          "object_declaration": "triplex_node:3564",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1388",
          "object_declaration": "triplex_node:3565",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1389",
          "object_declaration": "triplex_node:3566",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1390",
          "object_declaration": "triplex_node:3567",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1391",
          "object_declaration": "triplex_node:3568",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1392",
          "object_declaration": "triplex_node:3569",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1393",
          "object_declaration": "triplex_node:3570",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1394",
          "object_declaration": "triplex_node:3571",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1395",
          "object_declaration": "triplex_node:3572",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1396",
          "object_declaration": "triplex_node:3573",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1397",
          "object_declaration": "triplex_node:3574",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1398",
          "object_declaration": "triplex_node:3575",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1399",
          "object_declaration": "triplex_node:3576",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1400",
          "object_declaration": "triplex_node:3577",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1401",
          "object_declaration": "triplex_node:3578",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1402",
          "object_declaration": "triplex_node:3579",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1403",
          "object_declaration": "triplex_node:3580",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1404",
          "object_declaration": "triplex_node:3581",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1405",
          "object_declaration": "triplex_node:3582",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1406",
          "object_declaration": "triplex_node:3583",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1407",
          "object_declaration": "triplex_node:3584",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1408",
          "object_declaration": "triplex_node:3585",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1409",
          "object_declaration": "triplex_node:3586",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1410",
          "object_declaration": "triplex_node:3587",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1411",
          "object_declaration": "triplex_node:3588",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1412",
          "object_declaration": "triplex_node:3589",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1413",
          "object_declaration": "triplex_node:3590",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1414",
          "object_declaration": "triplex_node:3591",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1415",
          "object_declaration": "triplex_node:3592",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1416",
          "object_declaration": "triplex_node:3593",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1417",
          "object_declaration": "triplex_node:3594",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1418",
          "object_declaration": "triplex_node:3595",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1419",
          "object_declaration": "triplex_node:3596",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1420",
          "object_declaration": "triplex_node:3597",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1421",
          "object_declaration": "triplex_node:3598",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1422",
          "object_declaration": "triplex_node:3599",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1423",
          "object_declaration": "triplex_node:3600",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1424",
          "object_declaration": "triplex_node:3601",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1425",
          "object_declaration": "triplex_node:3602",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1426",
          "object_declaration": "triplex_node:3603",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1427",
          "object_declaration": "triplex_node:3604",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1428",
          "object_declaration": "triplex_node:3605",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1429",
          "object_declaration": "triplex_node:3606",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1430",
          "object_declaration": "triplex_node:3607",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1431",
          "object_declaration": "triplex_node:3608",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1432",
          "object_declaration": "triplex_node:3609",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1433",
          "object_declaration": "triplex_node:3610",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1434",
          "object_declaration": "triplex_node:3611",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1435",
          "object_declaration": "triplex_node:3612",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1436",
          "object_declaration": "triplex_node:3613",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1437",
          "object_declaration": "triplex_node:3614",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1438",
          "object_declaration": "triplex_node:3615",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1439",
          "object_declaration": "triplex_node:3616",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1440",
          "object_declaration": "triplex_node:3617",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1441",
          "object_declaration": "triplex_node:3618",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1442",
          "object_declaration": "triplex_node:3619",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1443",
          "object_declaration": "triplex_node:3620",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1444",
          "object_declaration": "triplex_node:3621",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1445",
          "object_declaration": "triplex_node:3622",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1446",
          "object_declaration": "triplex_node:3623",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1447",
          "object_declaration": "triplex_node:3624",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1448",
          "object_declaration": "triplex_node:3625",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1449",
          "object_declaration": "triplex_node:3626",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1450",
          "object_declaration": "triplex_node:3627",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1451",
          "object_declaration": "triplex_node:3628",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1452",
          "object_declaration": "triplex_node:3629",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1453",
          "object_declaration": "triplex_node:3630",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1454",
          "object_declaration": "triplex_node:3631",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1455",
          "object_declaration": "triplex_node:3632",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1456",
          "object_declaration": "triplex_node:3633",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1457",
          "object_declaration": "triplex_node:3634",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1458",
          "object_declaration": "triplex_node:3635",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1459",
          "object_declaration": "triplex_node:3636",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1460",
          "object_declaration": "triplex_node:3637",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1461",
          "object_declaration": "triplex_node:3638",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1462",
          "object_declaration": "triplex_node:3639",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1463",
          "object_declaration": "triplex_node:3640",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1464",
          "object_declaration": "triplex_node:3641",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1465",
          "object_declaration": "triplex_node:3642",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1466",
          "object_declaration": "triplex_node:3643",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1467",
          "object_declaration": "triplex_node:3644",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1468",
          "object_declaration": "triplex_node:3645",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1469",
          "object_declaration": "triplex_node:3646",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1470",
          "object_declaration": "triplex_node:3647",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1471",
          "object_declaration": "triplex_node:3648",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1472",
          "object_declaration": "triplex_node:3649",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1473",
          "object_declaration": "triplex_node:3650",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1474",
          "object_declaration": "triplex_node:3651",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1475",
          "object_declaration": "triplex_node:3652",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1476",
          "object_declaration": "triplex_node:3653",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1477",
          "object_declaration": "triplex_node:3654",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1478",
          "object_declaration": "triplex_node:3655",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1479",
          "object_declaration": "triplex_node:3656",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1480",
          "object_declaration": "triplex_node:3657",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1481",
          "object_declaration": "triplex_node:3658",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1482",
          "object_declaration": "triplex_node:3659",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1483",
          "object_declaration": "triplex_node:3660",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1484",
          "object_declaration": "triplex_node:3661",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1485",
          "object_declaration": "triplex_node:3662",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1486",
          "object_declaration": "triplex_node:3663",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1487",
          "object_declaration": "triplex_node:3664",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1488",
          "object_declaration": "triplex_node:3665",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1489",
          "object_declaration": "triplex_node:3666",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1490",
          "object_declaration": "triplex_node:3667",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1491",
          "object_declaration": "triplex_node:3668",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1492",
          "object_declaration": "triplex_node:3669",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1493",
          "object_declaration": "triplex_node:3670",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1494",
          "object_declaration": "triplex_node:3671",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1495",
          "object_declaration": "triplex_node:3672",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1496",
          "object_declaration": "triplex_node:3673",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1497",
          "object_declaration": "triplex_node:3674",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1498",
          "object_declaration": "triplex_node:3675",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1499",
          "object_declaration": "triplex_node:3676",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1500",
          "object_declaration": "triplex_node:3677",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1501",
          "object_declaration": "triplex_node:3678",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1502",
          "object_declaration": "triplex_node:3679",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1503",
          "object_declaration": "triplex_node:3680",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1504",
          "object_declaration": "triplex_node:3681",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1505",
          "object_declaration": "triplex_node:3682",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1506",
          "object_declaration": "triplex_node:3683",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1507",
          "object_declaration": "triplex_node:3684",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1508",
          "object_declaration": "triplex_node:3685",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1509",
          "object_declaration": "triplex_node:3686",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1510",
          "object_declaration": "triplex_node:3687",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1511",
          "object_declaration": "triplex_node:3688",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1512",
          "object_declaration": "triplex_node:3689",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1513",
          "object_declaration": "triplex_node:3690",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1514",
          "object_declaration": "triplex_node:3691",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1515",
          "object_declaration": "triplex_node:3692",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1516",
          "object_declaration": "triplex_node:3693",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1517",
          "object_declaration": "triplex_node:3694",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1518",
          "object_declaration": "triplex_node:3695",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1519",
          "object_declaration": "triplex_node:3696",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1520",
          "object_declaration": "triplex_node:3697",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1521",
          "object_declaration": "triplex_node:3698",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1522",
          "object_declaration": "triplex_node:3699",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1523",
          "object_declaration": "triplex_node:3700",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1524",
          "object_declaration": "triplex_node:3701",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1525",
          "object_declaration": "triplex_node:3702",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1526",
          "object_declaration": "triplex_node:3703",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1527",
          "object_declaration": "triplex_node:3704",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1528",
          "object_declaration": "triplex_node:3705",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1529",
          "object_declaration": "triplex_node:3706",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1530",
          "object_declaration": "triplex_node:3707",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1531",
          "object_declaration": "triplex_node:3708",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1532",
          "object_declaration": "triplex_node:3709",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1533",
          "object_declaration": "triplex_node:3710",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1534",
          "object_declaration": "triplex_node:3711",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1535",
          "object_declaration": "triplex_node:3712",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1536",
          "object_declaration": "triplex_node:3713",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1537",
          "object_declaration": "triplex_node:3714",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1538",
          "object_declaration": "triplex_node:3715",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1539",
          "object_declaration": "triplex_node:3716",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1540",
          "object_declaration": "triplex_node:3717",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1541",
          "object_declaration": "triplex_node:3718",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1542",
          "object_declaration": "triplex_node:3719",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1543",
          "object_declaration": "triplex_node:3720",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1544",
          "object_declaration": "triplex_node:3721",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1545",
          "object_declaration": "triplex_node:3722",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1546",
          "object_declaration": "triplex_node:3723",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1547",
          "object_declaration": "triplex_node:3724",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1548",
          "object_declaration": "triplex_node:3725",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1549",
          "object_declaration": "triplex_node:3726",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1550",
          "object_declaration": "triplex_node:3727",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1551",
          "object_declaration": "triplex_node:3728",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1552",
          "object_declaration": "triplex_node:3729",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1553",
          "object_declaration": "triplex_node:3730",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1554",
          "object_declaration": "triplex_node:3731",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1555",
          "object_declaration": "triplex_node:3732",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1556",
          "object_declaration": "triplex_node:3733",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1557",
          "object_declaration": "triplex_node:3734",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1558",
          "object_declaration": "triplex_node:3735",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1559",
          "object_declaration": "triplex_node:3736",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1560",
          "object_declaration": "triplex_node:3737",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1561",
          "object_declaration": "triplex_node:3738",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1562",
          "object_declaration": "triplex_node:3739",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1563",
          "object_declaration": "triplex_node:3740",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1564",
          "object_declaration": "triplex_node:3741",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1565",
          "object_declaration": "triplex_node:3742",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1566",
          "object_declaration": "triplex_node:3743",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1567",
          "object_declaration": "triplex_node:3744",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1568",
          "object_declaration": "triplex_node:3745",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1569",
          "object_declaration": "triplex_node:3746",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1570",
          "object_declaration": "triplex_node:3747",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1571",
          "object_declaration": "triplex_node:3748",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1572",
          "object_declaration": "triplex_node:3749",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1573",
          "object_declaration": "triplex_node:3750",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1574",
          "object_declaration": "triplex_node:3751",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1575",
          "object_declaration": "triplex_node:3752",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1576",
          "object_declaration": "triplex_node:3753",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1577",
          "object_declaration": "triplex_node:3754",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1578",
          "object_declaration": "triplex_node:3755",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1579",
          "object_declaration": "triplex_node:3756",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1580",
          "object_declaration": "triplex_node:3757",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1581",
          "object_declaration": "triplex_node:3758",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1582",
          "object_declaration": "triplex_node:3759",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1583",
          "object_declaration": "triplex_node:3760",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1584",
          "object_declaration": "triplex_node:3761",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1585",
          "object_declaration": "triplex_node:3762",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1586",
          "object_declaration": "triplex_node:3763",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1587",
          "object_declaration": "triplex_node:3764",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1588",
          "object_declaration": "triplex_node:3765",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1589",
          "object_declaration": "triplex_node:3766",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1590",
          "object_declaration": "triplex_node:3767",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1591",
          "object_declaration": "triplex_node:3768",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1592",
          "object_declaration": "triplex_node:3769",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1593",
          "object_declaration": "triplex_node:3770",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1594",
          "object_declaration": "triplex_node:3771",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1595",
          "object_declaration": "triplex_node:3772",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1596",
          "object_declaration": "triplex_node:3773",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1597",
          "object_declaration": "triplex_node:3774",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1598",
          "object_declaration": "triplex_node:3775",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1599",
          "object_declaration": "triplex_node:3776",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1600",
          "object_declaration": "triplex_node:3777",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1601",
          "object_declaration": "triplex_node:3778",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1602",
          "object_declaration": "triplex_node:3779",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1603",
          "object_declaration": "triplex_node:3780",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1604",
          "object_declaration": "triplex_node:3781",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1605",
          "object_declaration": "triplex_node:3782",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1606",
          "object_declaration": "triplex_node:3783",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1607",
          "object_declaration": "triplex_node:3784",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1608",
          "object_declaration": "triplex_node:3785",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1609",
          "object_declaration": "triplex_node:3786",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1610",
          "object_declaration": "triplex_node:3787",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1611",
          "object_declaration": "triplex_node:3788",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1612",
          "object_declaration": "triplex_node:3789",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1613",
          "object_declaration": "triplex_node:3790",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1614",
          "object_declaration": "triplex_node:3791",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1615",
          "object_declaration": "triplex_node:3792",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1616",
          "object_declaration": "triplex_node:3793",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1617",
          "object_declaration": "triplex_node:3794",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1618",
          "object_declaration": "triplex_node:3795",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1619",
          "object_declaration": "triplex_node:3796",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1620",
          "object_declaration": "triplex_node:3797",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1621",
          "object_declaration": "triplex_node:3798",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1622",
          "object_declaration": "triplex_node:3799",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1623",
          "object_declaration": "triplex_node:3800",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1624",
          "object_declaration": "triplex_node:3801",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1625",
          "object_declaration": "triplex_node:3802",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "R3-12-47-3_tn_1626",
          "object_declaration": "triplex_load:3803",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1627",
          "object_declaration": "triplex_load:3804",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_2",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1628",
          "object_declaration": "triplex_load:3805",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_3",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1629",
          "object_declaration": "triplex_load:3806",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_4",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1630",
          "object_declaration": "triplex_load:3807",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_5",
          "constant_power_1": "2089.2326+703.1797j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1631",
          "object_declaration": "triplex_load:3808",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_6",
          "constant_power_1": "2089.2326+703.1797j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1632",
          "object_declaration": "triplex_load:3809",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_7",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1633",
          "object_declaration": "triplex_load:3810",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_8",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1634",
          "object_declaration": "triplex_load:3811",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_9",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1635",
          "object_declaration": "triplex_load:3812",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_10",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1636",
          "object_declaration": "triplex_load:3813",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_11",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1637",
          "object_declaration": "triplex_load:3814",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_12",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1638",
          "object_declaration": "triplex_load:3815",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_13",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1639",
          "object_declaration": "triplex_load:3816",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_14",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1640",
          "object_declaration": "triplex_load:3817",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_15",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1641",
          "object_declaration": "triplex_load:3818",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_16",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1642",
          "object_declaration": "triplex_load:3819",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_17",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1643",
          "object_declaration": "triplex_load:3820",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_18",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1644",
          "object_declaration": "triplex_load:3821",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_19",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1645",
          "object_declaration": "triplex_load:3822",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_20",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1646",
          "object_declaration": "triplex_load:3823",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_21",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1647",
          "object_declaration": "triplex_load:3824",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_22",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1648",
          "object_declaration": "triplex_load:3825",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_23",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1649",
          "object_declaration": "triplex_load:3826",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_24",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1650",
          "object_declaration": "triplex_load:3827",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_25",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1651",
          "object_declaration": "triplex_load:3828",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_26",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1652",
          "object_declaration": "triplex_load:3829",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_27",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1653",
          "object_declaration": "triplex_load:3830",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_28",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1654",
          "object_declaration": "triplex_load:3831",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_29",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1655",
          "object_declaration": "triplex_load:3832",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_30",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1656",
          "object_declaration": "triplex_load:3833",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_31",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1657",
          "object_declaration": "triplex_load:3834",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_32",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1658",
          "object_declaration": "triplex_load:3835",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_33",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1659",
          "object_declaration": "triplex_load:3836",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_34",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1660",
          "object_declaration": "triplex_load:3837",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_35",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1661",
          "object_declaration": "triplex_load:3838",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_36",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1662",
          "object_declaration": "triplex_load:3839",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_37",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1663",
          "object_declaration": "triplex_load:3840",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_38",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1664",
          "object_declaration": "triplex_load:3841",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_39",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1665",
          "object_declaration": "triplex_load:3842",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_40",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1666",
          "object_declaration": "triplex_load:3843",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_41",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1667",
          "object_declaration": "triplex_load:3844",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_42",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1668",
          "object_declaration": "triplex_load:3845",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_43",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1669",
          "object_declaration": "triplex_load:3846",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_44",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1670",
          "object_declaration": "triplex_load:3847",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_45",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1671",
          "object_declaration": "triplex_load:3848",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_46",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1672",
          "object_declaration": "triplex_load:3849",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_47",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1673",
          "object_declaration": "triplex_load:3850",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_48",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1674",
          "object_declaration": "triplex_load:3851",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_49",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1675",
          "object_declaration": "triplex_load:3852",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_50",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1676",
          "object_declaration": "triplex_load:3853",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_51",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1677",
          "object_declaration": "triplex_load:3854",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_52",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1678",
          "object_declaration": "triplex_load:3855",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_53",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1679",
          "object_declaration": "triplex_load:3856",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_54",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1680",
          "object_declaration": "triplex_load:3857",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_55",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1681",
          "object_declaration": "triplex_load:3858",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_56",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1682",
          "object_declaration": "triplex_load:3859",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_57",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1683",
          "object_declaration": "triplex_load:3860",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_58",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1684",
          "object_declaration": "triplex_load:3861",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_59",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1685",
          "object_declaration": "triplex_load:3862",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_60",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1686",
          "object_declaration": "triplex_load:3863",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_61",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1687",
          "object_declaration": "triplex_load:3864",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_62",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1688",
          "object_declaration": "triplex_load:3865",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_63",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1689",
          "object_declaration": "triplex_load:3866",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_64",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1690",
          "object_declaration": "triplex_load:3867",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_65",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1691",
          "object_declaration": "triplex_load:3868",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_66",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1692",
          "object_declaration": "triplex_load:3869",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_67",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1693",
          "object_declaration": "triplex_load:3870",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_68",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1694",
          "object_declaration": "triplex_load:3871",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_69",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1695",
          "object_declaration": "triplex_load:3872",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_70",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1696",
          "object_declaration": "triplex_load:3873",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_71",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1697",
          "object_declaration": "triplex_load:3874",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_72",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1698",
          "object_declaration": "triplex_load:3875",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_73",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1699",
          "object_declaration": "triplex_load:3876",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_74",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1700",
          "object_declaration": "triplex_load:3877",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_75",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1701",
          "object_declaration": "triplex_load:3878",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_76",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1702",
          "object_declaration": "triplex_load:3879",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_77",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1703",
          "object_declaration": "triplex_load:3880",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_78",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1704",
          "object_declaration": "triplex_load:3881",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_79",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1705",
          "object_declaration": "triplex_load:3882",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_80",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1706",
          "object_declaration": "triplex_load:3883",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_81",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1707",
          "object_declaration": "triplex_load:3884",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_82",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1708",
          "object_declaration": "triplex_load:3885",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_83",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1709",
          "object_declaration": "triplex_load:3886",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_84",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1710",
          "object_declaration": "triplex_load:3887",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_85",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1711",
          "object_declaration": "triplex_load:3888",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_86",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1712",
          "object_declaration": "triplex_load:3889",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_87",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1713",
          "object_declaration": "triplex_load:3890",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_88",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1714",
          "object_declaration": "triplex_load:3891",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_89",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1715",
          "object_declaration": "triplex_load:3892",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_90",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1716",
          "object_declaration": "triplex_load:3893",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_91",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1717",
          "object_declaration": "triplex_load:3894",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_92",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1718",
          "object_declaration": "triplex_load:3895",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_93",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1719",
          "object_declaration": "triplex_load:3896",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_94",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1720",
          "object_declaration": "triplex_load:3897",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_95",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1721",
          "object_declaration": "triplex_load:3898",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_96",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1722",
          "object_declaration": "triplex_load:3899",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_97",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1723",
          "object_declaration": "triplex_load:3900",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_98",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1724",
          "object_declaration": "triplex_load:3901",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_99",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1725",
          "object_declaration": "triplex_load:3902",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_100",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1726",
          "object_declaration": "triplex_load:3903",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_101",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1727",
          "object_declaration": "triplex_load:3904",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_102",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1728",
          "object_declaration": "triplex_load:3905",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_103",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1729",
          "object_declaration": "triplex_load:3906",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_104",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1730",
          "object_declaration": "triplex_load:3907",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_105",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1731",
          "object_declaration": "triplex_load:3908",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_106",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1732",
          "object_declaration": "triplex_load:3909",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_107",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1733",
          "object_declaration": "triplex_load:3910",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_108",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1734",
          "object_declaration": "triplex_load:3911",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_109",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1735",
          "object_declaration": "triplex_load:3912",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_110",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1736",
          "object_declaration": "triplex_load:3913",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_111",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1737",
          "object_declaration": "triplex_load:3914",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_112",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1738",
          "object_declaration": "triplex_load:3915",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_113",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1739",
          "object_declaration": "triplex_load:3916",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_114",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1740",
          "object_declaration": "triplex_load:3917",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_115",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1741",
          "object_declaration": "triplex_load:3918",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_116",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1742",
          "object_declaration": "triplex_load:3919",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_117",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1743",
          "object_declaration": "triplex_load:3920",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_118",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1744",
          "object_declaration": "triplex_load:3921",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_119",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1745",
          "object_declaration": "triplex_load:3922",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_120",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1746",
          "object_declaration": "triplex_load:3923",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_121",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1747",
          "object_declaration": "triplex_load:3924",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_122",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1748",
          "object_declaration": "triplex_load:3925",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_123",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1749",
          "object_declaration": "triplex_load:3926",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_124",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1750",
          "object_declaration": "triplex_load:3927",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_125",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1751",
          "object_declaration": "triplex_load:3928",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_126",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1752",
          "object_declaration": "triplex_load:3929",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_127",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1753",
          "object_declaration": "triplex_load:3930",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_128",
          "constant_power_1": "13928.2174+4687.8648j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1754",
          "object_declaration": "triplex_load:3931",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_129",
          "constant_power_1": "13928.2174+4687.8648j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1755",
          "object_declaration": "triplex_load:3932",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_130",
          "constant_power_1": "13928.2174+4687.8648j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1756",
          "object_declaration": "triplex_load:3933",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_131",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1757",
          "object_declaration": "triplex_load:3934",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_132",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1758",
          "object_declaration": "triplex_load:3935",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_133",
          "constant_power_1": "27859.6244+9376.803j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1759",
          "object_declaration": "triplex_load:3936",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_134",
          "constant_power_1": "27859.6244+9376.803j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1760",
          "object_declaration": "triplex_load:3937",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_135",
          "constant_power_1": "27859.6244+9376.803j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1761",
          "object_declaration": "triplex_load:3938",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_136",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1762",
          "object_declaration": "triplex_load:3939",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_137",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1763",
          "object_declaration": "triplex_load:3940",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_138",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1764",
          "object_declaration": "triplex_load:3941",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_139",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1765",
          "object_declaration": "triplex_load:3942",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_140",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1766",
          "object_declaration": "triplex_load:3943",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_141",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1767",
          "object_declaration": "triplex_load:3944",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_142",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1768",
          "object_declaration": "triplex_load:3945",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_143",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1769",
          "object_declaration": "triplex_load:3946",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_144",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1770",
          "object_declaration": "triplex_load:3947",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_145",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1771",
          "object_declaration": "triplex_load:3948",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_146",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1772",
          "object_declaration": "triplex_load:3949",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_147",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1773",
          "object_declaration": "triplex_load:3950",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_148",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1774",
          "object_declaration": "triplex_load:3951",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_149",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1775",
          "object_declaration": "triplex_load:3952",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_150",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1776",
          "object_declaration": "triplex_load:3953",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_151",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1777",
          "object_declaration": "triplex_load:3954",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_152",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1778",
          "object_declaration": "triplex_load:3955",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_153",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1779",
          "object_declaration": "triplex_load:3956",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_154",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1780",
          "object_declaration": "triplex_load:3957",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_155",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1781",
          "object_declaration": "triplex_load:3958",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_156",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1782",
          "object_declaration": "triplex_load:3959",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_157",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1783",
          "object_declaration": "triplex_load:3960",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_158",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1784",
          "object_declaration": "triplex_load:3961",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_159",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1785",
          "object_declaration": "triplex_load:3962",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_160",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1786",
          "object_declaration": "triplex_load:3963",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_161",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1787",
          "object_declaration": "triplex_load:3964",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_162",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1788",
          "object_declaration": "triplex_load:3965",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_163",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1789",
          "object_declaration": "triplex_load:3966",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_164",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1790",
          "object_declaration": "triplex_load:3967",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_165",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1791",
          "object_declaration": "triplex_load:3968",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_166",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1792",
          "object_declaration": "triplex_load:3969",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_167",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1793",
          "object_declaration": "triplex_load:3970",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_168",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1794",
          "object_declaration": "triplex_load:3971",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_169",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1795",
          "object_declaration": "triplex_load:3972",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_170",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1796",
          "object_declaration": "triplex_load:3973",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_171",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1797",
          "object_declaration": "triplex_load:3974",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_172",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1798",
          "object_declaration": "triplex_load:3975",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_173",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1799",
          "object_declaration": "triplex_load:3976",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_174",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1800",
          "object_declaration": "triplex_load:3977",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_175",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1801",
          "object_declaration": "triplex_load:3978",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_176",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1802",
          "object_declaration": "triplex_load:3979",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_177",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1803",
          "object_declaration": "triplex_load:3980",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_178",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1804",
          "object_declaration": "triplex_load:3981",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_179",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1805",
          "object_declaration": "triplex_load:3982",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_180",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1806",
          "object_declaration": "triplex_load:3983",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_181",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1807",
          "object_declaration": "triplex_load:3984",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_182",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1808",
          "object_declaration": "triplex_load:3985",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_183",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1809",
          "object_declaration": "triplex_load:3986",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_184",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1810",
          "object_declaration": "triplex_load:3987",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_185",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1811",
          "object_declaration": "triplex_load:3988",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_186",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1812",
          "object_declaration": "triplex_load:3989",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_187",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1813",
          "object_declaration": "triplex_load:3990",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_188",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1814",
          "object_declaration": "triplex_load:3991",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_189",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1815",
          "object_declaration": "triplex_load:3992",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_190",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1816",
          "object_declaration": "triplex_load:3993",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_191",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1817",
          "object_declaration": "triplex_load:3994",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_192",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1818",
          "object_declaration": "triplex_load:3995",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_193",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1819",
          "object_declaration": "triplex_load:3996",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_194",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1820",
          "object_declaration": "triplex_load:3997",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_195",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1821",
          "object_declaration": "triplex_load:3998",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_196",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1822",
          "object_declaration": "triplex_load:3999",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_197",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1823",
          "object_declaration": "triplex_load:4000",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_198",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1824",
          "object_declaration": "triplex_load:4001",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_199",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1825",
          "object_declaration": "triplex_load:4002",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_200",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1826",
          "object_declaration": "triplex_load:4003",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_201",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1827",
          "object_declaration": "triplex_load:4004",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_202",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1828",
          "object_declaration": "triplex_load:4005",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_203",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1829",
          "object_declaration": "triplex_load:4006",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_204",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1830",
          "object_declaration": "triplex_load:4007",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_205",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1831",
          "object_declaration": "triplex_load:4008",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_206",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1832",
          "object_declaration": "triplex_load:4009",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_207",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1833",
          "object_declaration": "triplex_load:4010",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_208",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1834",
          "object_declaration": "triplex_load:4011",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_209",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1835",
          "object_declaration": "triplex_load:4012",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_210",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1836",
          "object_declaration": "triplex_load:4013",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_211",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1837",
          "object_declaration": "triplex_load:4014",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_212",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1838",
          "object_declaration": "triplex_load:4015",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_213",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1839",
          "object_declaration": "triplex_load:4016",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_214",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1840",
          "object_declaration": "triplex_load:4017",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_215",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1841",
          "object_declaration": "triplex_load:4018",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_216",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1842",
          "object_declaration": "triplex_load:4019",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_217",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1843",
          "object_declaration": "triplex_load:4020",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_218",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1844",
          "object_declaration": "triplex_load:4021",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_219",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1845",
          "object_declaration": "triplex_load:4022",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_220",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1846",
          "object_declaration": "triplex_load:4023",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_221",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1847",
          "object_declaration": "triplex_load:4024",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_222",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1848",
          "object_declaration": "triplex_load:4025",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_223",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1849",
          "object_declaration": "triplex_load:4026",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_224",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1850",
          "object_declaration": "triplex_load:4027",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_225",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1851",
          "object_declaration": "triplex_load:4028",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_226",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1852",
          "object_declaration": "triplex_load:4029",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_227",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1853",
          "object_declaration": "triplex_load:4030",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_228",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1854",
          "object_declaration": "triplex_load:4031",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_229",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1855",
          "object_declaration": "triplex_load:4032",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_230",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1856",
          "object_declaration": "triplex_load:4033",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_231",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1857",
          "object_declaration": "triplex_load:4034",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_232",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1858",
          "object_declaration": "triplex_load:4035",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_233",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1859",
          "object_declaration": "triplex_load:4036",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_234",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1860",
          "object_declaration": "triplex_load:4037",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_235",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1861",
          "object_declaration": "triplex_load:4038",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_236",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1862",
          "object_declaration": "triplex_load:4039",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_237",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1863",
          "object_declaration": "triplex_load:4040",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_238",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1864",
          "object_declaration": "triplex_load:4041",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_239",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1865",
          "object_declaration": "triplex_load:4042",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_240",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1866",
          "object_declaration": "triplex_load:4043",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_241",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1867",
          "object_declaration": "triplex_load:4044",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_242",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1868",
          "object_declaration": "triplex_load:4045",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_243",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1869",
          "object_declaration": "triplex_load:4046",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_244",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1870",
          "object_declaration": "triplex_load:4047",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_245",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1871",
          "object_declaration": "triplex_load:4048",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_246",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1872",
          "object_declaration": "triplex_load:4049",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_247",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1873",
          "object_declaration": "triplex_load:4050",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_248",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1874",
          "object_declaration": "triplex_load:4051",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_249",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1875",
          "object_declaration": "triplex_load:4052",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_250",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1876",
          "object_declaration": "triplex_load:4053",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_251",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1877",
          "object_declaration": "triplex_load:4054",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_252",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1878",
          "object_declaration": "triplex_load:4055",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_253",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1879",
          "object_declaration": "triplex_load:4056",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_254",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1880",
          "object_declaration": "triplex_load:4057",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_255",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1881",
          "object_declaration": "triplex_load:4058",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_256",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1882",
          "object_declaration": "triplex_load:4059",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_257",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1883",
          "object_declaration": "triplex_load:4060",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_258",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1884",
          "object_declaration": "triplex_load:4061",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_259",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1885",
          "object_declaration": "triplex_load:4062",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_260",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1886",
          "object_declaration": "triplex_load:4063",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_261",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1887",
          "object_declaration": "triplex_load:4064",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_262",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1888",
          "object_declaration": "triplex_load:4065",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_263",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1889",
          "object_declaration": "triplex_load:4066",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_264",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1890",
          "object_declaration": "triplex_load:4067",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_265",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1891",
          "object_declaration": "triplex_load:4068",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_266",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1892",
          "object_declaration": "triplex_load:4069",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_267",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1893",
          "object_declaration": "triplex_load:4070",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_268",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1894",
          "object_declaration": "triplex_load:4071",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_269",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1895",
          "object_declaration": "triplex_load:4072",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_270",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1896",
          "object_declaration": "triplex_load:4073",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_271",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1897",
          "object_declaration": "triplex_load:4074",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_272",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1898",
          "object_declaration": "triplex_load:4075",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_273",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1899",
          "object_declaration": "triplex_load:4076",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_274",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1900",
          "object_declaration": "triplex_load:4077",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_275",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1901",
          "object_declaration": "triplex_load:4078",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_276",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1902",
          "object_declaration": "triplex_load:4079",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_277",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1903",
          "object_declaration": "triplex_load:4080",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_278",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1904",
          "object_declaration": "triplex_load:4081",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_279",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1905",
          "object_declaration": "triplex_load:4082",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_280",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1906",
          "object_declaration": "triplex_load:4083",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_281",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1907",
          "object_declaration": "triplex_load:4084",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_282",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1908",
          "object_declaration": "triplex_load:4085",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_283",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1909",
          "object_declaration": "triplex_load:4086",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_284",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1910",
          "object_declaration": "triplex_load:4087",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_285",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1911",
          "object_declaration": "triplex_load:4088",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_286",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1912",
          "object_declaration": "triplex_load:4089",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_287",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1913",
          "object_declaration": "triplex_load:4090",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_288",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1914",
          "object_declaration": "triplex_load:4091",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_289",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1915",
          "object_declaration": "triplex_load:4092",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_290",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1916",
          "object_declaration": "triplex_load:4093",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_291",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1917",
          "object_declaration": "triplex_load:4094",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_292",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1918",
          "object_declaration": "triplex_load:4095",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_293",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1919",
          "object_declaration": "triplex_load:4096",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_294",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1920",
          "object_declaration": "triplex_load:4097",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_295",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1921",
          "object_declaration": "triplex_load:4098",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_296",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1922",
          "object_declaration": "triplex_load:4099",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_297",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1923",
          "object_declaration": "triplex_load:4100",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_298",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1924",
          "object_declaration": "triplex_load:4101",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_299",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1925",
          "object_declaration": "triplex_load:4102",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_300",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1926",
          "object_declaration": "triplex_load:4103",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_301",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1927",
          "object_declaration": "triplex_load:4104",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_302",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1928",
          "object_declaration": "triplex_load:4105",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_303",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1929",
          "object_declaration": "triplex_load:4106",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_304",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1930",
          "object_declaration": "triplex_load:4107",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_305",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1931",
          "object_declaration": "triplex_load:4108",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_306",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1932",
          "object_declaration": "triplex_load:4109",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_307",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1933",
          "object_declaration": "triplex_load:4110",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_308",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1934",
          "object_declaration": "triplex_load:4111",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_309",
          "constant_power_1": "5566.0614+1873.3871j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1935",
          "object_declaration": "triplex_load:4112",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_310",
          "constant_power_1": "5566.0614+1873.3871j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1936",
          "object_declaration": "triplex_load:4113",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_311",
          "constant_power_1": "5566.0614+1873.3871j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1937",
          "object_declaration": "triplex_load:4114",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_312",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1938",
          "object_declaration": "triplex_load:4115",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_313",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1939",
          "object_declaration": "triplex_load:4116",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_314",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1940",
          "object_declaration": "triplex_load:4117",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_315",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1941",
          "object_declaration": "triplex_load:4118",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_316",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1942",
          "object_declaration": "triplex_load:4119",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_317",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1943",
          "object_declaration": "triplex_load:4120",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_318",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1944",
          "object_declaration": "triplex_load:4121",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_319",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1945",
          "object_declaration": "triplex_load:4122",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_320",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1946",
          "object_declaration": "triplex_load:4123",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_321",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1947",
          "object_declaration": "triplex_load:4124",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_322",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1948",
          "object_declaration": "triplex_load:4125",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_323",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1949",
          "object_declaration": "triplex_load:4126",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_324",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1950",
          "object_declaration": "triplex_load:4127",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_325",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1951",
          "object_declaration": "triplex_load:4128",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_326",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1952",
          "object_declaration": "triplex_load:4129",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_327",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1953",
          "object_declaration": "triplex_load:4130",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_328",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1954",
          "object_declaration": "triplex_load:4131",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_329",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1955",
          "object_declaration": "triplex_load:4132",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_330",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1956",
          "object_declaration": "triplex_load:4133",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_331",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1957",
          "object_declaration": "triplex_load:4134",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_332",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1958",
          "object_declaration": "triplex_load:4135",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_333",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1959",
          "object_declaration": "triplex_load:4136",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_334",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1960",
          "object_declaration": "triplex_load:4137",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_335",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1961",
          "object_declaration": "triplex_load:4138",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_336",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1962",
          "object_declaration": "triplex_load:4139",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_337",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1963",
          "object_declaration": "triplex_load:4140",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_338",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1964",
          "object_declaration": "triplex_load:4141",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_339",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1965",
          "object_declaration": "triplex_load:4142",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_340",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1966",
          "object_declaration": "triplex_load:4143",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_341",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1967",
          "object_declaration": "triplex_load:4144",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_342",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1968",
          "object_declaration": "triplex_load:4145",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_343",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1969",
          "object_declaration": "triplex_load:4146",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_344",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1970",
          "object_declaration": "triplex_load:4147",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_345",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1971",
          "object_declaration": "triplex_load:4148",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_346",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1972",
          "object_declaration": "triplex_load:4149",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_347",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1973",
          "object_declaration": "triplex_load:4150",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_348",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1974",
          "object_declaration": "triplex_load:4151",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_349",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1975",
          "object_declaration": "triplex_load:4152",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_350",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1976",
          "object_declaration": "triplex_load:4153",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_351",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1977",
          "object_declaration": "triplex_load:4154",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_352",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1978",
          "object_declaration": "triplex_load:4155",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_353",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1979",
          "object_declaration": "triplex_load:4156",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_354",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1980",
          "object_declaration": "triplex_load:4157",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_355",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1981",
          "object_declaration": "triplex_load:4158",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_356",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1982",
          "object_declaration": "triplex_load:4159",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_357",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1983",
          "object_declaration": "triplex_load:4160",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_358",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1984",
          "object_declaration": "triplex_load:4161",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_359",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1985",
          "object_declaration": "triplex_load:4162",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_360",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1986",
          "object_declaration": "triplex_load:4163",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_361",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1987",
          "object_declaration": "triplex_load:4164",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_362",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1988",
          "object_declaration": "triplex_load:4165",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_363",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1989",
          "object_declaration": "triplex_load:4166",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_364",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1990",
          "object_declaration": "triplex_load:4167",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_365",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1991",
          "object_declaration": "triplex_load:4168",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_366",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1992",
          "object_declaration": "triplex_load:4169",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_367",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1993",
          "object_declaration": "triplex_load:4170",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_368",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1994",
          "object_declaration": "triplex_load:4171",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_369",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1995",
          "object_declaration": "triplex_load:4172",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_370",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1996",
          "object_declaration": "triplex_load:4173",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_371",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1997",
          "object_declaration": "triplex_load:4174",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_372",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1998",
          "object_declaration": "triplex_load:4175",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_373",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_1999",
          "object_declaration": "triplex_load:4176",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_374",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2000",
          "object_declaration": "triplex_load:4177",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_375",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2001",
          "object_declaration": "triplex_load:4178",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_376",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2002",
          "object_declaration": "triplex_load:4179",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_377",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2003",
          "object_declaration": "triplex_load:4180",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_378",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2004",
          "object_declaration": "triplex_load:4181",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_379",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2005",
          "object_declaration": "triplex_load:4182",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_380",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2006",
          "object_declaration": "triplex_load:4183",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_381",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2007",
          "object_declaration": "triplex_load:4184",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_382",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2008",
          "object_declaration": "triplex_load:4185",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_383",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2009",
          "object_declaration": "triplex_load:4186",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_384",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2010",
          "object_declaration": "triplex_load:4187",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_385",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2011",
          "object_declaration": "triplex_load:4188",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_386",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2012",
          "object_declaration": "triplex_load:4189",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_387",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2013",
          "object_declaration": "triplex_load:4190",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_388",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2014",
          "object_declaration": "triplex_load:4191",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_389",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2015",
          "object_declaration": "triplex_load:4192",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_390",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2016",
          "object_declaration": "triplex_load:4193",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_391",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2017",
          "object_declaration": "triplex_load:4194",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_392",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2018",
          "object_declaration": "triplex_load:4195",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_393",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2019",
          "object_declaration": "triplex_load:4196",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_394",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2020",
          "object_declaration": "triplex_load:4197",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_395",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2021",
          "object_declaration": "triplex_load:4198",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_396",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2022",
          "object_declaration": "triplex_load:4199",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_397",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2023",
          "object_declaration": "triplex_load:4200",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_398",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2024",
          "object_declaration": "triplex_load:4201",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_399",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2025",
          "object_declaration": "triplex_load:4202",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_400",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2026",
          "object_declaration": "triplex_load:4203",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_401",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2027",
          "object_declaration": "triplex_load:4204",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_402",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2028",
          "object_declaration": "triplex_load:4205",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_403",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2029",
          "object_declaration": "triplex_load:4206",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_404",
          "constant_power_1": "927.2469+312.0865j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2030",
          "object_declaration": "triplex_load:4207",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_405",
          "constant_power_1": "927.2469+312.0865j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2031",
          "object_declaration": "triplex_load:4208",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_406",
          "constant_power_1": "927.2469+312.0865j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2032",
          "object_declaration": "triplex_load:4209",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_407",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2033",
          "object_declaration": "triplex_load:4210",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_408",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2034",
          "object_declaration": "triplex_load:4211",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_409",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2035",
          "object_declaration": "triplex_load:4212",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_410",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2036",
          "object_declaration": "triplex_load:4213",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_411",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2037",
          "object_declaration": "triplex_load:4214",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_412",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2038",
          "object_declaration": "triplex_load:4215",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_413",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2039",
          "object_declaration": "triplex_load:4216",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_414",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2040",
          "object_declaration": "triplex_load:4217",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_415",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2041",
          "object_declaration": "triplex_load:4218",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_416",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2042",
          "object_declaration": "triplex_load:4219",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_417",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2043",
          "object_declaration": "triplex_load:4220",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_418",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2044",
          "object_declaration": "triplex_load:4221",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_419",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2045",
          "object_declaration": "triplex_load:4222",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_420",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2046",
          "object_declaration": "triplex_load:4223",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_421",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2047",
          "object_declaration": "triplex_load:4224",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_422",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2048",
          "object_declaration": "triplex_load:4225",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_423",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2049",
          "object_declaration": "triplex_load:4226",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_424",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2050",
          "object_declaration": "triplex_load:4227",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_425",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2051",
          "object_declaration": "triplex_load:4228",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_426",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2052",
          "object_declaration": "triplex_load:4229",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_427",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2053",
          "object_declaration": "triplex_load:4230",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_428",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2054",
          "object_declaration": "triplex_load:4231",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_429",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2055",
          "object_declaration": "triplex_load:4232",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_430",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2056",
          "object_declaration": "triplex_load:4233",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_431",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2057",
          "object_declaration": "triplex_load:4234",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_432",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2058",
          "object_declaration": "triplex_load:4235",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_433",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2059",
          "object_declaration": "triplex_load:4236",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_434",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2060",
          "object_declaration": "triplex_load:4237",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_435",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2061",
          "object_declaration": "triplex_load:4238",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_436",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2062",
          "object_declaration": "triplex_load:4239",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_437",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2063",
          "object_declaration": "triplex_load:4240",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_438",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2064",
          "object_declaration": "triplex_load:4241",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_439",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2065",
          "object_declaration": "triplex_load:4242",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_440",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2066",
          "object_declaration": "triplex_load:4243",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_441",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2067",
          "object_declaration": "triplex_load:4244",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_442",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2068",
          "object_declaration": "triplex_load:4245",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_443",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2069",
          "object_declaration": "triplex_load:4246",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_444",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2070",
          "object_declaration": "triplex_load:4247",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_445",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2071",
          "object_declaration": "triplex_load:4248",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_446",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2072",
          "object_declaration": "triplex_load:4249",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_447",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2073",
          "object_declaration": "triplex_load:4250",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_448",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2074",
          "object_declaration": "triplex_load:4251",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_449",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2075",
          "object_declaration": "triplex_load:4252",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_450",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2076",
          "object_declaration": "triplex_load:4253",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_451",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2077",
          "object_declaration": "triplex_load:4254",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_452",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2078",
          "object_declaration": "triplex_load:4255",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_453",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2079",
          "object_declaration": "triplex_load:4256",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_454",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2080",
          "object_declaration": "triplex_load:4257",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_455",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2081",
          "object_declaration": "triplex_load:4258",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_456",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2082",
          "object_declaration": "triplex_load:4259",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_457",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2083",
          "object_declaration": "triplex_load:4260",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_458",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2084",
          "object_declaration": "triplex_load:4261",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_459",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2085",
          "object_declaration": "triplex_load:4262",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_460",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2086",
          "object_declaration": "triplex_load:4263",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_461",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2087",
          "object_declaration": "triplex_load:4264",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_462",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2088",
          "object_declaration": "triplex_load:4265",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_463",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2089",
          "object_declaration": "triplex_load:4266",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_464",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2090",
          "object_declaration": "triplex_load:4267",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_465",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2091",
          "object_declaration": "triplex_load:4268",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_466",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2092",
          "object_declaration": "triplex_load:4269",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_467",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2093",
          "object_declaration": "triplex_load:4270",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_468",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2094",
          "object_declaration": "triplex_load:4271",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_469",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2095",
          "object_declaration": "triplex_load:4272",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_470",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2096",
          "object_declaration": "triplex_load:4273",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_471",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2097",
          "object_declaration": "triplex_load:4274",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_472",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2098",
          "object_declaration": "triplex_load:4275",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_473",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2099",
          "object_declaration": "triplex_load:4276",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_474",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2100",
          "object_declaration": "triplex_load:4277",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_475",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2101",
          "object_declaration": "triplex_load:4278",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_476",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2102",
          "object_declaration": "triplex_load:4279",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_477",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2103",
          "object_declaration": "triplex_load:4280",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_478",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2104",
          "object_declaration": "triplex_load:4281",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_479",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2105",
          "object_declaration": "triplex_load:4282",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_480",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2106",
          "object_declaration": "triplex_load:4283",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_481",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2107",
          "object_declaration": "triplex_load:4284",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_482",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2108",
          "object_declaration": "triplex_load:4285",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_483",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2109",
          "object_declaration": "triplex_load:4286",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_484",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2110",
          "object_declaration": "triplex_load:4287",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_485",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2111",
          "object_declaration": "triplex_load:4288",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_486",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2112",
          "object_declaration": "triplex_load:4289",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_487",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2113",
          "object_declaration": "triplex_load:4290",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_488",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2114",
          "object_declaration": "triplex_load:4291",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_489",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2115",
          "object_declaration": "triplex_load:4292",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_490",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2116",
          "object_declaration": "triplex_load:4293",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_491",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2117",
          "object_declaration": "triplex_load:4294",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_492",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2118",
          "object_declaration": "triplex_load:4295",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_493",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2119",
          "object_declaration": "triplex_load:4296",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_494",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2120",
          "object_declaration": "triplex_load:4297",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_495",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2121",
          "object_declaration": "triplex_load:4298",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_496",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2122",
          "object_declaration": "triplex_load:4299",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_497",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2123",
          "object_declaration": "triplex_load:4300",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_498",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2124",
          "object_declaration": "triplex_load:4301",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_499",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2125",
          "object_declaration": "triplex_load:4302",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_500",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2126",
          "object_declaration": "triplex_load:4303",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_501",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2127",
          "object_declaration": "triplex_load:4304",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_502",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2128",
          "object_declaration": "triplex_load:4305",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_503",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2129",
          "object_declaration": "triplex_load:4306",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_504",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2130",
          "object_declaration": "triplex_load:4307",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_505",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2131",
          "object_declaration": "triplex_load:4308",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_506",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2132",
          "object_declaration": "triplex_load:4309",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_507",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2133",
          "object_declaration": "triplex_load:4310",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_508",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2134",
          "object_declaration": "triplex_load:4311",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_509",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2135",
          "object_declaration": "triplex_load:4312",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_510",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2136",
          "object_declaration": "triplex_load:4313",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_511",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2137",
          "object_declaration": "triplex_load:4314",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_512",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2138",
          "object_declaration": "triplex_load:4315",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_513",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2139",
          "object_declaration": "triplex_load:4316",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_514",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2140",
          "object_declaration": "triplex_load:4317",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_515",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2141",
          "object_declaration": "triplex_load:4318",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_516",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2142",
          "object_declaration": "triplex_load:4319",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_517",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2143",
          "object_declaration": "triplex_load:4320",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_518",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2144",
          "object_declaration": "triplex_load:4321",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_519",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2145",
          "object_declaration": "triplex_load:4322",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_520",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2146",
          "object_declaration": "triplex_load:4323",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_521",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2147",
          "object_declaration": "triplex_load:4324",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_522",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2148",
          "object_declaration": "triplex_load:4325",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_523",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2149",
          "object_declaration": "triplex_load:4326",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_524",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2150",
          "object_declaration": "triplex_load:4327",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_525",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2151",
          "object_declaration": "triplex_load:4328",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_526",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2152",
          "object_declaration": "triplex_load:4329",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_527",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2153",
          "object_declaration": "triplex_load:4330",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_528",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2154",
          "object_declaration": "triplex_load:4331",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_529",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2155",
          "object_declaration": "triplex_load:4332",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_530",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2156",
          "object_declaration": "triplex_load:4333",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_531",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2157",
          "object_declaration": "triplex_load:4334",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_532",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2158",
          "object_declaration": "triplex_load:4335",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_533",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2159",
          "object_declaration": "triplex_load:4336",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_534",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2160",
          "object_declaration": "triplex_load:4337",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_535",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2161",
          "object_declaration": "triplex_load:4338",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_536",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2162",
          "object_declaration": "triplex_load:4339",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_537",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2163",
          "object_declaration": "triplex_load:4340",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_538",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2164",
          "object_declaration": "triplex_load:4341",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_539",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2165",
          "object_declaration": "triplex_load:4342",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_540",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2166",
          "object_declaration": "triplex_load:4343",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_541",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2167",
          "object_declaration": "triplex_load:4344",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_542",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2168",
          "object_declaration": "triplex_load:4345",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_543",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2169",
          "object_declaration": "triplex_load:4346",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_544",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2170",
          "object_declaration": "triplex_load:4347",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_545",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2171",
          "object_declaration": "triplex_load:4348",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_546",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2172",
          "object_declaration": "triplex_load:4349",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_547",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2173",
          "object_declaration": "triplex_load:4350",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_548",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2174",
          "object_declaration": "triplex_load:4351",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_549",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2175",
          "object_declaration": "triplex_load:4352",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_550",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2176",
          "object_declaration": "triplex_load:4353",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_551",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2177",
          "object_declaration": "triplex_load:4354",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_552",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2178",
          "object_declaration": "triplex_load:4355",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_553",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2179",
          "object_declaration": "triplex_load:4356",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_554",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2180",
          "object_declaration": "triplex_load:4357",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_555",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2181",
          "object_declaration": "triplex_load:4358",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_556",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2182",
          "object_declaration": "triplex_load:4359",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_557",
          "constant_power_1": "85300+52900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2183",
          "object_declaration": "triplex_load:4360",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_558",
          "constant_power_1": "85300+52900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2184",
          "object_declaration": "triplex_load:4361",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_559",
          "constant_power_1": "85300+52900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2185",
          "object_declaration": "triplex_load:4362",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_560",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2186",
          "object_declaration": "triplex_load:4363",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_561",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2187",
          "object_declaration": "triplex_load:4364",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_562",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2188",
          "object_declaration": "triplex_load:4365",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_563",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2189",
          "object_declaration": "triplex_load:4366",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_564",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2190",
          "object_declaration": "triplex_load:4367",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_565",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2191",
          "object_declaration": "triplex_load:4368",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_566",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2192",
          "object_declaration": "triplex_load:4369",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_567",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2193",
          "object_declaration": "triplex_load:4370",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_568",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2194",
          "object_declaration": "triplex_load:4371",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_569",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2195",
          "object_declaration": "triplex_load:4372",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_570",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2196",
          "object_declaration": "triplex_load:4373",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_571",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2197",
          "object_declaration": "triplex_load:4374",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_572",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2198",
          "object_declaration": "triplex_load:4375",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_573",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2199",
          "object_declaration": "triplex_load:4376",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_574",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2200",
          "object_declaration": "triplex_load:4377",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_575",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2201",
