          "object_declaration": "triplex_load:4378",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_576",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2202",
          "object_declaration": "triplex_load:4379",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_577",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2203",
          "object_declaration": "triplex_load:4380",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_578",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"4380.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_tn_2204",
          "object_declaration": "triplex_load:4381",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_579",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2205",
          "object_declaration": "triplex_load:4382",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_580",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2206",
          "object_declaration": "triplex_load:4383",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_581",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2207",
          "object_declaration": "triplex_load:4384",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_582",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2208",
          "object_declaration": "triplex_load:4385",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_583",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2209",
          "object_declaration": "triplex_load:4386",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_584",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2210",
          "object_declaration": "triplex_load:4387",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_585",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2211",
          "object_declaration": "triplex_load:4388",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_586",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2212",
          "object_declaration": "triplex_load:4389",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_587",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2213",
          "object_declaration": "triplex_load:4390",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_588",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2214",
          "object_declaration": "triplex_load:4391",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_589",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2215",
          "object_declaration": "triplex_load:4392",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_590",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2216",
          "object_declaration": "triplex_load:4393",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_591",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2217",
          "object_declaration": "triplex_load:4394",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_592",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2218",
          "object_declaration": "triplex_load:4395",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_593",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2219",
          "object_declaration": "triplex_load:4396",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_594",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2220",
          "object_declaration": "triplex_load:4397",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_595",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2221",
          "object_declaration": "triplex_load:4398",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_596",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2222",
          "object_declaration": "triplex_load:4399",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_597",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2223",
          "object_declaration": "triplex_load:4400",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_598",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2224",
          "object_declaration": "triplex_load:4401",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_599",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2225",
          "object_declaration": "triplex_load:4402",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_600",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2226",
          "object_declaration": "triplex_load:4403",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_601",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2227",
          "object_declaration": "triplex_load:4404",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_602",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2228",
          "object_declaration": "triplex_load:4405",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_603",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2229",
          "object_declaration": "triplex_load:4406",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_604",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2230",
          "object_declaration": "triplex_load:4407",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_605",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2231",
          "object_declaration": "triplex_load:4408",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_606",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2232",
          "object_declaration": "triplex_load:4409",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_607",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2233",
          "object_declaration": "triplex_load:4410",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_608",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2234",
          "object_declaration": "triplex_load:4411",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_609",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2235",
          "object_declaration": "triplex_load:4412",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_610",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2236",
          "object_declaration": "triplex_load:4413",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_611",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2237",
          "object_declaration": "triplex_load:4414",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_612",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2238",
          "object_declaration": "triplex_load:4415",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_613",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2239",
          "object_declaration": "triplex_load:4416",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_614",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2240",
          "object_declaration": "triplex_load:4417",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_615",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2241",
          "object_declaration": "triplex_load:4418",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_616",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2242",
          "object_declaration": "triplex_load:4419",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_617",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2243",
          "object_declaration": "triplex_load:4420",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_618",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2244",
          "object_declaration": "triplex_load:4421",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_619",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2245",
          "object_declaration": "triplex_load:4422",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_620",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2246",
          "object_declaration": "triplex_load:4423",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_621",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2247",
          "object_declaration": "triplex_load:4424",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_622",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2248",
          "object_declaration": "triplex_load:4425",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_623",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2249",
          "object_declaration": "triplex_load:4426",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_624",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2250",
          "object_declaration": "triplex_load:4427",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_625",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2251",
          "object_declaration": "triplex_load:4428",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_626",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2252",
          "object_declaration": "triplex_load:4429",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_627",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2253",
          "object_declaration": "triplex_load:4430",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_628",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2254",
          "object_declaration": "triplex_load:4431",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_629",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2255",
          "object_declaration": "triplex_load:4432",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_630",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2256",
          "object_declaration": "triplex_load:4433",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_631",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2257",
          "object_declaration": "triplex_load:4434",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_632",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2258",
          "object_declaration": "triplex_load:4435",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_633",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2259",
          "object_declaration": "triplex_load:4436",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_634",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2260",
          "object_declaration": "triplex_load:4437",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_635",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2261",
          "object_declaration": "triplex_load:4438",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_636",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2262",
          "object_declaration": "triplex_load:4439",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_637",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2263",
          "object_declaration": "triplex_load:4440",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_638",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2264",
          "object_declaration": "triplex_load:4441",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_639",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2265",
          "object_declaration": "triplex_load:4442",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_640",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2266",
          "object_declaration": "triplex_load:4443",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_641",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2267",
          "object_declaration": "triplex_load:4444",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_642",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2268",
          "object_declaration": "triplex_load:4445",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_643",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2269",
          "object_declaration": "triplex_load:4446",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_644",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2270",
          "object_declaration": "triplex_load:4447",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_645",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2271",
          "object_declaration": "triplex_load:4448",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_646",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2272",
          "object_declaration": "triplex_load:4449",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_647",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2273",
          "object_declaration": "triplex_load:4450",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_648",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2274",
          "object_declaration": "triplex_load:4451",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_649",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2275",
          "object_declaration": "triplex_load:4452",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_650",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2276",
          "object_declaration": "triplex_load:4453",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_651",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2277",
          "object_declaration": "triplex_load:4454",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_652",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2278",
          "object_declaration": "triplex_load:4455",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_653",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2279",
          "object_declaration": "triplex_load:4456",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_654",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2280",
          "object_declaration": "triplex_load:4457",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_655",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2281",
          "object_declaration": "triplex_load:4458",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_656",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2282",
          "object_declaration": "triplex_load:4459",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_657",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2283",
          "object_declaration": "triplex_load:4460",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_658",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2284",
          "object_declaration": "triplex_load:4461",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_659",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2285",
          "object_declaration": "triplex_load:4462",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_660",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2286",
          "object_declaration": "triplex_load:4463",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_661",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2287",
          "object_declaration": "triplex_load:4464",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_662",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2288",
          "object_declaration": "triplex_load:4465",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_663",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2289",
          "object_declaration": "triplex_load:4466",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_664",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2290",
          "object_declaration": "triplex_load:4467",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_665",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2291",
          "object_declaration": "triplex_load:4468",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_666",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2292",
          "object_declaration": "triplex_load:4469",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_667",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2293",
          "object_declaration": "triplex_load:4470",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_668",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2294",
          "object_declaration": "triplex_load:4471",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_669",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2295",
          "object_declaration": "triplex_load:4472",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_670",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2296",
          "object_declaration": "triplex_load:4473",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_671",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2297",
          "object_declaration": "triplex_load:4474",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_672",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2298",
          "object_declaration": "triplex_load:4475",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_673",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2299",
          "object_declaration": "triplex_load:4476",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_674",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2300",
          "object_declaration": "triplex_load:4477",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_675",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2301",
          "object_declaration": "triplex_load:4478",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_676",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2302",
          "object_declaration": "triplex_load:4479",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_677",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2303",
          "object_declaration": "triplex_load:4480",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_678",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2304",
          "object_declaration": "triplex_load:4481",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_679",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2305",
          "object_declaration": "triplex_load:4482",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_680",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2306",
          "object_declaration": "triplex_load:4483",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_681",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2307",
          "object_declaration": "triplex_load:4484",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_682",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2308",
          "object_declaration": "triplex_load:4485",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_683",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2309",
          "object_declaration": "triplex_load:4486",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_684",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2310",
          "object_declaration": "triplex_load:4487",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_685",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2311",
          "object_declaration": "triplex_load:4488",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_686",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2312",
          "object_declaration": "triplex_load:4489",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_687",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2313",
          "object_declaration": "triplex_load:4490",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_688",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2314",
          "object_declaration": "triplex_load:4491",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_689",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2315",
          "object_declaration": "triplex_load:4492",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_690",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2316",
          "object_declaration": "triplex_load:4493",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_691",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2317",
          "object_declaration": "triplex_load:4494",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_692",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2318",
          "object_declaration": "triplex_load:4495",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_693",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2319",
          "object_declaration": "triplex_load:4496",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_694",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2320",
          "object_declaration": "triplex_load:4497",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_695",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2321",
          "object_declaration": "triplex_load:4498",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_696",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2322",
          "object_declaration": "triplex_load:4499",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_697",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2323",
          "object_declaration": "triplex_load:4500",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_698",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2324",
          "object_declaration": "triplex_load:4501",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_699",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2325",
          "object_declaration": "triplex_load:4502",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_700",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2326",
          "object_declaration": "triplex_load:4503",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_701",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2327",
          "object_declaration": "triplex_load:4504",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_702",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2328",
          "object_declaration": "triplex_load:4505",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_703",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2329",
          "object_declaration": "triplex_load:4506",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_704",
          "constant_power_1": "2089.2326+703.1797j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2330",
          "object_declaration": "triplex_load:4507",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_705",
          "constant_power_1": "2089.2326+703.1797j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2331",
          "object_declaration": "triplex_load:4508",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_706",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2332",
          "object_declaration": "triplex_load:4509",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_707",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2333",
          "object_declaration": "triplex_load:4510",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_708",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2334",
          "object_declaration": "triplex_load:4511",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_709",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2335",
          "object_declaration": "triplex_load:4512",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_710",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2336",
          "object_declaration": "triplex_load:4513",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_711",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2337",
          "object_declaration": "triplex_load:4514",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_712",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2338",
          "object_declaration": "triplex_load:4515",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_713",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2339",
          "object_declaration": "triplex_load:4516",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_714",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2340",
          "object_declaration": "triplex_load:4517",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_715",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2341",
          "object_declaration": "triplex_load:4518",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_716",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2342",
          "object_declaration": "triplex_load:4519",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_717",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2343",
          "object_declaration": "triplex_load:4520",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_718",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2344",
          "object_declaration": "triplex_load:4521",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_719",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2345",
          "object_declaration": "triplex_load:4522",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_720",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2346",
          "object_declaration": "triplex_load:4523",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_721",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2347",
          "object_declaration": "triplex_load:4524",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_722",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2348",
          "object_declaration": "triplex_load:4525",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_723",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2349",
          "object_declaration": "triplex_load:4526",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_724",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2350",
          "object_declaration": "triplex_load:4527",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_725",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2351",
          "object_declaration": "triplex_load:4528",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_726",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2352",
          "object_declaration": "triplex_load:4529",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_727",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2353",
          "object_declaration": "triplex_load:4530",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_728",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2354",
          "object_declaration": "triplex_load:4531",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_729",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2355",
          "object_declaration": "triplex_load:4532",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_730",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2356",
          "object_declaration": "triplex_load:4533",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_731",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2357",
          "object_declaration": "triplex_load:4534",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_732",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2358",
          "object_declaration": "triplex_load:4535",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_733",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2359",
          "object_declaration": "triplex_load:4536",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_734",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2360",
          "object_declaration": "triplex_load:4537",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_735",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2361",
          "object_declaration": "triplex_load:4538",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_736",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2362",
          "object_declaration": "triplex_load:4539",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_737",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2363",
          "object_declaration": "triplex_load:4540",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_738",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2364",
          "object_declaration": "triplex_load:4541",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_739",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2365",
          "object_declaration": "triplex_load:4542",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_740",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2366",
          "object_declaration": "triplex_load:4543",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_741",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2367",
          "object_declaration": "triplex_load:4544",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_742",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2368",
          "object_declaration": "triplex_load:4545",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_743",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2369",
          "object_declaration": "triplex_load:4546",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_744",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2370",
          "object_declaration": "triplex_load:4547",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_745",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2371",
          "object_declaration": "triplex_load:4548",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_746",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2372",
          "object_declaration": "triplex_load:4549",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_747",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2373",
          "object_declaration": "triplex_load:4550",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_748",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2374",
          "object_declaration": "triplex_load:4551",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_749",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2375",
          "object_declaration": "triplex_load:4552",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_750",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2376",
          "object_declaration": "triplex_load:4553",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_751",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2377",
          "object_declaration": "triplex_load:4554",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_752",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2378",
          "object_declaration": "triplex_load:4555",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_753",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2379",
          "object_declaration": "triplex_load:4556",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_754",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2380",
          "object_declaration": "triplex_load:4557",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_755",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2381",
          "object_declaration": "triplex_load:4558",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_756",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2382",
          "object_declaration": "triplex_load:4559",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_757",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2383",
          "object_declaration": "triplex_load:4560",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_758",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2384",
          "object_declaration": "triplex_load:4561",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_759",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2385",
          "object_declaration": "triplex_load:4562",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_760",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2386",
          "object_declaration": "triplex_load:4563",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_761",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2387",
          "object_declaration": "triplex_load:4564",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_762",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2388",
          "object_declaration": "triplex_load:4565",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_763",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2389",
          "object_declaration": "triplex_load:4566",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_764",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2390",
          "object_declaration": "triplex_load:4567",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_765",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2391",
          "object_declaration": "triplex_load:4568",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_766",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2392",
          "object_declaration": "triplex_load:4569",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_767",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2393",
          "object_declaration": "triplex_load:4570",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_768",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2394",
          "object_declaration": "triplex_load:4571",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_769",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2395",
          "object_declaration": "triplex_load:4572",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_770",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2396",
          "object_declaration": "triplex_load:4573",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_771",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2397",
          "object_declaration": "triplex_load:4574",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_772",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2398",
          "object_declaration": "triplex_load:4575",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_773",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2399",
          "object_declaration": "triplex_load:4576",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_774",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2400",
          "object_declaration": "triplex_load:4577",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_775",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2401",
          "object_declaration": "triplex_load:4578",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_776",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2402",
          "object_declaration": "triplex_load:4579",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_777",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2403",
          "object_declaration": "triplex_load:4580",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_778",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2404",
          "object_declaration": "triplex_load:4581",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_779",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2405",
          "object_declaration": "triplex_load:4582",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_780",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2406",
          "object_declaration": "triplex_load:4583",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_781",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2407",
          "object_declaration": "triplex_load:4584",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_782",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2408",
          "object_declaration": "triplex_load:4585",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_783",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2409",
          "object_declaration": "triplex_load:4586",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_784",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2410",
          "object_declaration": "triplex_load:4587",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_785",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2411",
          "object_declaration": "triplex_load:4588",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_786",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2412",
          "object_declaration": "triplex_load:4589",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_787",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2413",
          "object_declaration": "triplex_load:4590",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_788",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2414",
          "object_declaration": "triplex_load:4591",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_789",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2415",
          "object_declaration": "triplex_load:4592",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_790",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2416",
          "object_declaration": "triplex_load:4593",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_791",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2417",
          "object_declaration": "triplex_load:4594",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_792",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2418",
          "object_declaration": "triplex_load:4595",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_793",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2419",
          "object_declaration": "triplex_load:4596",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_794",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2420",
          "object_declaration": "triplex_load:4597",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_795",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2421",
          "object_declaration": "triplex_load:4598",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_796",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2422",
          "object_declaration": "triplex_load:4599",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_797",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2423",
          "object_declaration": "triplex_load:4600",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_798",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2424",
          "object_declaration": "triplex_load:4601",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_799",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2425",
          "object_declaration": "triplex_load:4602",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_800",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2426",
          "object_declaration": "triplex_load:4603",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_801",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2427",
          "object_declaration": "triplex_load:4604",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_802",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2428",
          "object_declaration": "triplex_load:4605",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_803",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2429",
          "object_declaration": "triplex_load:4606",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_804",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2430",
          "object_declaration": "triplex_load:4607",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_805",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2431",
          "object_declaration": "triplex_load:4608",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_806",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2432",
          "object_declaration": "triplex_load:4609",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_807",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2433",
          "object_declaration": "triplex_load:4610",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_808",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2434",
          "object_declaration": "triplex_load:4611",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_809",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2435",
          "object_declaration": "triplex_load:4612",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_810",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2436",
          "object_declaration": "triplex_load:4613",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_811",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2437",
          "object_declaration": "triplex_load:4614",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_812",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2438",
          "object_declaration": "triplex_load:4615",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_813",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2439",
          "object_declaration": "triplex_load:4616",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_814",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2440",
          "object_declaration": "triplex_load:4617",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_815",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2441",
          "object_declaration": "triplex_load:4618",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_816",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2442",
          "object_declaration": "triplex_load:4619",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_817",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2443",
          "object_declaration": "triplex_load:4620",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_818",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"4620.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_tn_2444",
          "object_declaration": "triplex_load:4621",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_819",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2445",
          "object_declaration": "triplex_load:4622",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_820",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2446",
          "object_declaration": "triplex_load:4623",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_821",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2447",
          "object_declaration": "triplex_load:4624",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_822",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2448",
          "object_declaration": "triplex_load:4625",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_823",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2449",
          "object_declaration": "triplex_load:4626",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_824",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2450",
          "object_declaration": "triplex_load:4627",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_825",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2451",
          "object_declaration": "triplex_load:4628",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_826",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2452",
          "object_declaration": "triplex_load:4629",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_827",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2453",
          "object_declaration": "triplex_load:4630",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_828",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2454",
          "object_declaration": "triplex_load:4631",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_829",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2455",
          "object_declaration": "triplex_load:4632",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_830",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2456",
          "object_declaration": "triplex_load:4633",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_831",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2457",
          "object_declaration": "triplex_load:4634",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_832",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2458",
          "object_declaration": "triplex_load:4635",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_833",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2459",
          "object_declaration": "triplex_load:4636",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_834",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2460",
          "object_declaration": "triplex_load:4637",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_835",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2461",
          "object_declaration": "triplex_load:4638",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_836",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2462",
          "object_declaration": "triplex_load:4639",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_837",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2463",
          "object_declaration": "triplex_load:4640",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_838",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2464",
          "object_declaration": "triplex_load:4641",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_839",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2465",
          "object_declaration": "triplex_load:4642",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_840",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2466",
          "object_declaration": "triplex_load:4643",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_841",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2467",
          "object_declaration": "triplex_load:4644",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_842",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2468",
          "object_declaration": "triplex_load:4645",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_843",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2469",
          "object_declaration": "triplex_load:4646",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_844",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2470",
          "object_declaration": "triplex_load:4647",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_845",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2471",
          "object_declaration": "triplex_load:4648",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_846",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2472",
          "object_declaration": "triplex_load:4649",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_847",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2473",
          "object_declaration": "triplex_load:4650",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_848",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2474",
          "object_declaration": "triplex_load:4651",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_849",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2475",
          "object_declaration": "triplex_load:4652",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_850",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2476",
          "object_declaration": "triplex_load:4653",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_851",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2477",
          "object_declaration": "triplex_load:4654",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_852",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2478",
          "object_declaration": "triplex_load:4655",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_853",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2479",
          "object_declaration": "triplex_load:4656",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_854",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2480",
          "object_declaration": "triplex_load:4657",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_855",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2481",
          "object_declaration": "triplex_load:4658",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_856",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2482",
          "object_declaration": "triplex_load:4659",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_857",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2483",
          "object_declaration": "triplex_load:4660",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_858",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2484",
          "object_declaration": "triplex_load:4661",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_859",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2485",
          "object_declaration": "triplex_load:4662",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_860",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2486",
          "object_declaration": "triplex_load:4663",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_861",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2487",
          "object_declaration": "triplex_load:4664",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_862",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2488",
          "object_declaration": "triplex_load:4665",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_863",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2489",
          "object_declaration": "triplex_load:4666",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_864",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2490",
          "object_declaration": "triplex_load:4667",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_865",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2491",
          "object_declaration": "triplex_load:4668",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_866",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2492",
          "object_declaration": "triplex_load:4669",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_867",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2493",
          "object_declaration": "triplex_load:4670",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_868",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2494",
          "object_declaration": "triplex_load:4671",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_869",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2495",
          "object_declaration": "triplex_load:4672",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_870",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2496",
          "object_declaration": "triplex_load:4673",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_871",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2497",
          "object_declaration": "triplex_load:4674",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_872",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2498",
          "object_declaration": "triplex_load:4675",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_873",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2499",
          "object_declaration": "triplex_load:4676",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_874",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2500",
          "object_declaration": "triplex_load:4677",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_875",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2501",
          "object_declaration": "triplex_load:4678",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_876",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2502",
          "object_declaration": "triplex_load:4679",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_877",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2503",
          "object_declaration": "triplex_load:4680",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_878",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2504",
          "object_declaration": "triplex_load:4681",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_879",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2505",
          "object_declaration": "triplex_load:4682",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_880",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2506",
          "object_declaration": "triplex_load:4683",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_881",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2507",
          "object_declaration": "triplex_load:4684",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_882",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2508",
          "object_declaration": "triplex_load:4685",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_883",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2509",
          "object_declaration": "triplex_load:4686",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_884",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2510",
          "object_declaration": "triplex_load:4687",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_885",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2511",
          "object_declaration": "triplex_load:4688",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_886",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2512",
          "object_declaration": "triplex_load:4689",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_887",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2513",
          "object_declaration": "triplex_load:4690",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_888",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2514",
          "object_declaration": "triplex_load:4691",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_889",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2515",
          "object_declaration": "triplex_load:4692",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_890",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2516",
          "object_declaration": "triplex_load:4693",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_891",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2517",
          "object_declaration": "triplex_load:4694",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_892",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2518",
          "object_declaration": "triplex_load:4695",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_893",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2519",
          "object_declaration": "triplex_load:4696",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_894",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2520",
          "object_declaration": "triplex_load:4697",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_895",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2521",
          "object_declaration": "triplex_load:4698",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_896",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2522",
          "object_declaration": "triplex_load:4699",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_897",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2523",
          "object_declaration": "triplex_load:4700",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_898",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2524",
          "object_declaration": "triplex_load:4701",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_899",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2525",
          "object_declaration": "triplex_load:4702",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_900",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2526",
          "object_declaration": "triplex_load:4703",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_901",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2527",
          "object_declaration": "triplex_load:4704",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_902",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2528",
          "object_declaration": "triplex_load:4705",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_903",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2529",
          "object_declaration": "triplex_load:4706",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_904",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2530",
          "object_declaration": "triplex_load:4707",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_905",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2531",
          "object_declaration": "triplex_load:4708",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_906",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2532",
          "object_declaration": "triplex_load:4709",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_907",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2533",
          "object_declaration": "triplex_load:4710",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_908",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2534",
          "object_declaration": "triplex_load:4711",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_909",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2535",
          "object_declaration": "triplex_load:4712",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_910",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2536",
          "object_declaration": "triplex_load:4713",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_911",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2537",
          "object_declaration": "triplex_load:4714",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_912",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2538",
          "object_declaration": "triplex_load:4715",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_913",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2539",
          "object_declaration": "triplex_load:4716",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_914",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2540",
          "object_declaration": "triplex_load:4717",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_915",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2541",
          "object_declaration": "triplex_load:4718",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_916",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2542",
          "object_declaration": "triplex_load:4719",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_917",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2543",
          "object_declaration": "triplex_load:4720",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_918",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2544",
          "object_declaration": "triplex_load:4721",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_919",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2545",
          "object_declaration": "triplex_load:4722",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_920",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2546",
          "object_declaration": "triplex_load:4723",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_921",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2547",
          "object_declaration": "triplex_load:4724",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_922",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2548",
          "object_declaration": "triplex_load:4725",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_923",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2549",
          "object_declaration": "triplex_load:4726",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_924",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2550",
          "object_declaration": "triplex_load:4727",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_925",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2551",
          "object_declaration": "triplex_load:4728",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_926",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2552",
          "object_declaration": "triplex_load:4729",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_927",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2553",
          "object_declaration": "triplex_load:4730",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_928",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2554",
          "object_declaration": "triplex_load:4731",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_929",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2555",
          "object_declaration": "triplex_load:4732",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_930",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2556",
          "object_declaration": "triplex_load:4733",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_931",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2557",
          "object_declaration": "triplex_load:4734",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_932",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2558",
          "object_declaration": "triplex_load:4735",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_933",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2559",
          "object_declaration": "triplex_load:4736",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_934",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2560",
          "object_declaration": "triplex_load:4737",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_935",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2561",
          "object_declaration": "triplex_load:4738",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_936",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2562",
          "object_declaration": "triplex_load:4739",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_937",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2563",
          "object_declaration": "triplex_load:4740",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_938",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2564",
          "object_declaration": "triplex_load:4741",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_939",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2565",
          "object_declaration": "triplex_load:4742",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_940",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2566",
          "object_declaration": "triplex_load:4743",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_941",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2567",
          "object_declaration": "triplex_load:4744",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_942",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2568",
          "object_declaration": "triplex_load:4745",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_943",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2569",
          "object_declaration": "triplex_load:4746",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_944",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2570",
          "object_declaration": "triplex_load:4747",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_945",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2571",
          "object_declaration": "triplex_load:4748",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_946",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2572",
          "object_declaration": "triplex_load:4749",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_947",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2573",
          "object_declaration": "triplex_load:4750",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_948",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2574",
          "object_declaration": "triplex_load:4751",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_949",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2575",
          "object_declaration": "triplex_load:4752",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_950",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2576",
          "object_declaration": "triplex_load:4753",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_951",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2577",
          "object_declaration": "triplex_load:4754",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_952",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2578",
          "object_declaration": "triplex_load:4755",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_953",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2579",
          "object_declaration": "triplex_load:4756",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_954",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2580",
          "object_declaration": "triplex_load:4757",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_955",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2581",
          "object_declaration": "triplex_load:4758",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_956",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2582",
          "object_declaration": "triplex_load:4759",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_957",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2583",
          "object_declaration": "triplex_load:4760",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_958",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2584",
          "object_declaration": "triplex_load:4761",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_959",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2585",
          "object_declaration": "triplex_load:4762",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_960",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2586",
          "object_declaration": "triplex_load:4763",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_961",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2587",
          "object_declaration": "triplex_load:4764",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_962",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2588",
          "object_declaration": "triplex_load:4765",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_963",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2589",
          "object_declaration": "triplex_load:4766",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_964",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2590",
          "object_declaration": "triplex_load:4767",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_965",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2591",
          "object_declaration": "triplex_load:4768",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_966",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2592",
          "object_declaration": "triplex_load:4769",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_967",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2593",
          "object_declaration": "triplex_load:4770",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_968",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2594",
          "object_declaration": "triplex_load:4771",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_969",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2595",
          "object_declaration": "triplex_load:4772",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_970",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2596",
          "object_declaration": "triplex_load:4773",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_971",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2597",
          "object_declaration": "triplex_load:4774",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_972",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2598",
          "object_declaration": "triplex_load:4775",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_973",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2599",
          "object_declaration": "triplex_load:4776",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_974",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2600",
          "object_declaration": "triplex_load:4777",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_975",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2601",
          "object_declaration": "triplex_load:4778",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_976",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2602",
          "object_declaration": "triplex_load:4779",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_977",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2603",
          "object_declaration": "triplex_load:4780",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_978",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2604",
          "object_declaration": "triplex_load:4781",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_979",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2605",
          "object_declaration": "triplex_load:4782",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_980",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2606",
          "object_declaration": "triplex_load:4783",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_981",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2607",
          "object_declaration": "triplex_load:4784",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_982",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2608",
          "object_declaration": "triplex_load:4785",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_983",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2609",
          "object_declaration": "triplex_load:4786",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_984",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2610",
          "object_declaration": "triplex_load:4787",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_985",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2611",
          "object_declaration": "triplex_load:4788",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_986",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2612",
          "object_declaration": "triplex_load:4789",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_987",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2613",
          "object_declaration": "triplex_load:4790",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_988",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2614",
          "object_declaration": "triplex_load:4791",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_989",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2615",
          "object_declaration": "triplex_load:4792",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_990",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2616",
          "object_declaration": "triplex_load:4793",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_991",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2617",
          "object_declaration": "triplex_load:4794",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_992",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2618",
          "object_declaration": "triplex_load:4795",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_993",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2619",
          "object_declaration": "triplex_load:4796",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_994",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2620",
          "object_declaration": "triplex_load:4797",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_995",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2621",
          "object_declaration": "triplex_load:4798",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_996",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2622",
          "object_declaration": "triplex_load:4799",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_997",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2623",
          "object_declaration": "triplex_load:4800",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_998",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2624",
          "object_declaration": "triplex_load:4801",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_999",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2625",
          "object_declaration": "triplex_load:4802",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1000",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2626",
          "object_declaration": "triplex_load:4803",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1001",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2627",
          "object_declaration": "triplex_load:4804",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1002",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2628",
          "object_declaration": "triplex_load:4805",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1003",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2629",
          "object_declaration": "triplex_load:4806",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1004",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2630",
          "object_declaration": "triplex_load:4807",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1005",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2631",
          "object_declaration": "triplex_load:4808",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1006",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2632",
          "object_declaration": "triplex_load:4809",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1007",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2633",
          "object_declaration": "triplex_load:4810",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1008",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2634",
          "object_declaration": "triplex_load:4811",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1009",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2635",
          "object_declaration": "triplex_load:4812",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1010",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2636",
          "object_declaration": "triplex_load:4813",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1011",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2637",
          "object_declaration": "triplex_load:4814",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1012",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2638",
          "object_declaration": "triplex_load:4815",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1013",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2639",
          "object_declaration": "triplex_load:4816",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1014",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2640",
          "object_declaration": "triplex_load:4817",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1015",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2641",
          "object_declaration": "triplex_load:4818",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1016",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2642",
          "object_declaration": "triplex_load:4819",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1017",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2643",
          "object_declaration": "triplex_load:4820",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1018",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2644",
          "object_declaration": "triplex_load:4821",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1019",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2645",
          "object_declaration": "triplex_load:4822",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1020",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2646",
          "object_declaration": "triplex_load:4823",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1021",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2647",
          "object_declaration": "triplex_load:4824",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1022",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2648",
          "object_declaration": "triplex_load:4825",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1023",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2649",
          "object_declaration": "triplex_load:4826",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1024",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2650",
          "object_declaration": "triplex_load:4827",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1025",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2651",
          "object_declaration": "triplex_load:4828",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1026",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2652",
          "object_declaration": "triplex_load:4829",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1027",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2653",
          "object_declaration": "triplex_load:4830",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1028",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2654",
          "object_declaration": "triplex_load:4831",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1029",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2655",
          "object_declaration": "triplex_load:4832",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1030",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2656",
          "object_declaration": "triplex_load:4833",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1031",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2657",
          "object_declaration": "triplex_load:4834",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1032",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2658",
          "object_declaration": "triplex_load:4835",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1033",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2659",
          "object_declaration": "triplex_load:4836",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1034",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2660",
          "object_declaration": "triplex_load:4837",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1035",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2661",
          "object_declaration": "triplex_load:4838",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1036",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2662",
          "object_declaration": "triplex_load:4839",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1037",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2663",
          "object_declaration": "triplex_load:4840",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1038",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2664",
          "object_declaration": "triplex_load:4841",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1039",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2665",
          "object_declaration": "triplex_load:4842",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1040",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2666",
          "object_declaration": "triplex_load:4843",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1041",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2667",
          "object_declaration": "triplex_load:4844",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1042",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2668",
          "object_declaration": "triplex_load:4845",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1043",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2669",
          "object_declaration": "triplex_load:4846",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1044",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2670",
          "object_declaration": "triplex_load:4847",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1045",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2671",
          "object_declaration": "triplex_load:4848",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1046",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2672",
          "object_declaration": "triplex_load:4849",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1047",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2673",
          "object_declaration": "triplex_load:4850",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1048",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2674",
          "object_declaration": "triplex_load:4851",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1049",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2675",
          "object_declaration": "triplex_load:4852",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1050",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2676",
          "object_declaration": "triplex_load:4853",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1051",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2677",
          "object_declaration": "triplex_load:4854",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1052",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2678",
          "object_declaration": "triplex_load:4855",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1053",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2679",
          "object_declaration": "triplex_load:4856",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1054",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2680",
          "object_declaration": "triplex_load:4857",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1055",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2681",
          "object_declaration": "triplex_load:4858",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1056",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2682",
          "object_declaration": "triplex_load:4859",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1057",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2683",
          "object_declaration": "triplex_load:4860",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1058",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2684",
          "object_declaration": "triplex_load:4861",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1059",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2685",
          "object_declaration": "triplex_load:4862",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1060",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2686",
          "object_declaration": "triplex_load:4863",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1061",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2687",
          "object_declaration": "triplex_load:4864",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1062",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2688",
          "object_declaration": "triplex_load:4865",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1063",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2689",
          "object_declaration": "triplex_load:4866",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1064",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2690",
          "object_declaration": "triplex_load:4867",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1065",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2691",
          "object_declaration": "triplex_load:4868",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1066",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2692",
          "object_declaration": "triplex_load:4869",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1067",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2693",
          "object_declaration": "triplex_load:4870",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1068",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2694",
          "object_declaration": "triplex_load:4871",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1069",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2695",
          "object_declaration": "triplex_load:4872",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1070",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2696",
          "object_declaration": "triplex_load:4873",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1071",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2697",
          "object_declaration": "triplex_load:4874",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1072",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2698",
          "object_declaration": "triplex_load:4875",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1073",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2699",
          "object_declaration": "triplex_load:4876",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1074",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2700",
          "object_declaration": "triplex_load:4877",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1075",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2701",
          "object_declaration": "triplex_load:4878",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1076",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2702",
          "object_declaration": "triplex_load:4879",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1077",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2703",
          "object_declaration": "triplex_load:4880",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1078",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2704",
          "object_declaration": "triplex_load:4881",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1079",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2705",
          "object_declaration": "triplex_load:4882",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1080",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2706",
          "object_declaration": "triplex_load:4883",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1081",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2707",
          "object_declaration": "triplex_load:4884",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1082",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2708",
          "object_declaration": "triplex_load:4885",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1083",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2709",
          "object_declaration": "triplex_load:4886",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1084",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2710",
          "object_declaration": "triplex_load:4887",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1085",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2711",
          "object_declaration": "triplex_load:4888",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1086",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2712",
          "object_declaration": "triplex_load:4889",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1087",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2713",
          "object_declaration": "triplex_load:4890",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1088",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2714",
          "object_declaration": "triplex_load:4891",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1089",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2715",
          "object_declaration": "triplex_load:4892",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1090",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2716",
          "object_declaration": "triplex_load:4893",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1091",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2717",
          "object_declaration": "triplex_load:4894",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1092",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2718",
          "object_declaration": "triplex_load:4895",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1093",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2719",
          "object_declaration": "triplex_load:4896",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1094",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2720",
          "object_declaration": "triplex_load:4897",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1095",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2721",
          "object_declaration": "triplex_load:4898",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1096",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2722",
          "object_declaration": "triplex_load:4899",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1097",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2723",
          "object_declaration": "triplex_load:4900",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1098",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2724",
          "object_declaration": "triplex_load:4901",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1099",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2725",
          "object_declaration": "triplex_load:4902",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1100",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2726",
          "object_declaration": "triplex_load:4903",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1101",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2727",
          "object_declaration": "triplex_load:4904",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1102",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2728",
          "object_declaration": "triplex_load:4905",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1103",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2729",
          "object_declaration": "triplex_load:4906",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1104",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2730",
          "object_declaration": "triplex_load:4907",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1105",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2731",
          "object_declaration": "triplex_load:4908",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1106",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2732",
          "object_declaration": "triplex_load:4909",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1107",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2733",
          "object_declaration": "triplex_load:4910",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1108",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2734",
          "object_declaration": "triplex_load:4911",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1109",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2735",
          "object_declaration": "triplex_load:4912",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1110",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2736",
          "object_declaration": "triplex_load:4913",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1111",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2737",
          "object_declaration": "triplex_load:4914",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1112",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2738",
          "object_declaration": "triplex_load:4915",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1113",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2739",
          "object_declaration": "triplex_load:4916",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1114",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2740",
          "object_declaration": "triplex_load:4917",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1115",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2741",
          "object_declaration": "triplex_load:4918",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1116",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2742",
          "object_declaration": "triplex_load:4919",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1117",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2743",
          "object_declaration": "triplex_load:4920",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1118",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2744",
          "object_declaration": "triplex_load:4921",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1119",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2745",
          "object_declaration": "triplex_load:4922",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1120",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2746",
          "object_declaration": "triplex_load:4923",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1121",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2747",
          "object_declaration": "triplex_load:4924",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1122",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2748",
          "object_declaration": "triplex_load:4925",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1123",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2749",
          "object_declaration": "triplex_load:4926",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1124",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2750",
          "object_declaration": "triplex_load:4927",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1125",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2751",
          "object_declaration": "triplex_load:4928",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1126",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2752",
          "object_declaration": "triplex_load:4929",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1127",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2753",
          "object_declaration": "triplex_load:4930",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1128",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2754",
          "object_declaration": "triplex_load:4931",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1129",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2755",
          "object_declaration": "triplex_load:4932",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1130",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2756",
          "object_declaration": "triplex_load:4933",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1131",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2757",
          "object_declaration": "triplex_load:4934",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1132",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2758",
          "object_declaration": "triplex_load:4935",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1133",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2759",
          "object_declaration": "triplex_load:4936",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1134",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2760",
          "object_declaration": "triplex_load:4937",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1135",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2761",
          "object_declaration": "triplex_load:4938",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1136",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2762",
          "object_declaration": "triplex_load:4939",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1137",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2763",
          "object_declaration": "triplex_load:4940",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1138",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2764",
          "object_declaration": "triplex_load:4941",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1139",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2765",
          "object_declaration": "triplex_load:4942",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1140",
          "constant_power_1": "6964.1087+2343.9324j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2766",
          "object_declaration": "triplex_load:4943",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1141",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2767",
          "object_declaration": "triplex_load:4944",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1142",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2768",
          "object_declaration": "triplex_load:4945",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1143",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2769",
          "object_declaration": "triplex_load:4946",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1144",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2770",
          "object_declaration": "triplex_load:4947",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1145",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2771",
          "object_declaration": "triplex_load:4948",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1146",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2772",
          "object_declaration": "triplex_load:4949",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1147",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2773",
          "object_declaration": "triplex_load:4950",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1148",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2774",
          "object_declaration": "triplex_load:4951",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1149",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2775",
          "object_declaration": "triplex_load:4952",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1150",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2776",
          "object_declaration": "triplex_load:4953",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1151",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2777",
          "object_declaration": "triplex_load:4954",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1152",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2778",
          "object_declaration": "triplex_load:4955",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1153",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2779",
          "object_declaration": "triplex_load:4956",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1154",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2780",
          "object_declaration": "triplex_load:4957",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1155",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2781",
          "object_declaration": "triplex_load:4958",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1156",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2782",
          "object_declaration": "triplex_load:4959",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1157",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2783",
          "object_declaration": "triplex_load:4960",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1158",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2784",
          "object_declaration": "triplex_load:4961",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1159",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2785",
          "object_declaration": "triplex_load:4962",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1160",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2786",
          "object_declaration": "triplex_load:4963",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1161",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2787",
          "object_declaration": "triplex_load:4964",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1162",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2788",
          "object_declaration": "triplex_load:4965",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1163",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2789",
          "object_declaration": "triplex_load:4966",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1164",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2790",
          "object_declaration": "triplex_load:4967",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1165",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2791",
          "object_declaration": "triplex_load:4968",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1166",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2792",
          "object_declaration": "triplex_load:4969",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1167",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2793",
          "object_declaration": "triplex_load:4970",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1168",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2794",
          "object_declaration": "triplex_load:4971",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1169",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2795",
          "object_declaration": "triplex_load:4972",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1170",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2796",
          "object_declaration": "triplex_load:4973",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1171",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2797",
          "object_declaration": "triplex_load:4974",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1172",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2798",
          "object_declaration": "triplex_load:4975",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1173",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2799",
          "object_declaration": "triplex_load:4976",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1174",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2800",
          "object_declaration": "triplex_load:4977",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1175",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2801",
          "object_declaration": "triplex_load:4978",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1176",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2802",
          "object_declaration": "triplex_load:4979",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1177",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2803",
          "object_declaration": "triplex_load:4980",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1178",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2804",
          "object_declaration": "triplex_load:4981",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1179",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2805",
          "object_declaration": "triplex_load:4982",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1180",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2806",
          "object_declaration": "triplex_load:4983",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1181",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2807",
          "object_declaration": "triplex_load:4984",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1182",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2808",
          "object_declaration": "triplex_load:4985",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1183",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2809",
          "object_declaration": "triplex_load:4986",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1184",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2810",
          "object_declaration": "triplex_load:4987",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1185",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2811",
          "object_declaration": "triplex_load:4988",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1186",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2812",
          "object_declaration": "triplex_load:4989",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1187",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2813",
          "object_declaration": "triplex_load:4990",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1188",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2814",
          "object_declaration": "triplex_load:4991",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1189",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2815",
          "object_declaration": "triplex_load:4992",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1190",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2816",
          "object_declaration": "triplex_load:4993",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1191",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2817",
          "object_declaration": "triplex_load:4994",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1192",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2818",
          "object_declaration": "triplex_load:4995",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1193",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2819",
          "object_declaration": "triplex_load:4996",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1194",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2820",
          "object_declaration": "triplex_load:4997",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1195",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2821",
          "object_declaration": "triplex_load:4998",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1196",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2822",
          "object_declaration": "triplex_load:4999",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1197",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2823",
          "object_declaration": "triplex_load:5000",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1198",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2824",
          "object_declaration": "triplex_load:5001",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1199",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2825",
          "object_declaration": "triplex_load:5002",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1200",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2826",
          "object_declaration": "triplex_load:5003",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1201",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2827",
          "object_declaration": "triplex_load:5004",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1202",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2828",
          "object_declaration": "triplex_load:5005",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1203",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2829",
          "object_declaration": "triplex_load:5006",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1204",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2830",
          "object_declaration": "triplex_load:5007",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1205",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2831",
          "object_declaration": "triplex_load:5008",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1206",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2832",
          "object_declaration": "triplex_load:5009",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1207",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2833",
          "object_declaration": "triplex_load:5010",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1208",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2834",
          "object_declaration": "triplex_load:5011",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1209",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2835",
          "object_declaration": "triplex_load:5012",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1210",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2836",
          "object_declaration": "triplex_load:5013",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1211",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2837",
          "object_declaration": "triplex_load:5014",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1212",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2838",
          "object_declaration": "triplex_load:5015",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1213",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2839",
          "object_declaration": "triplex_load:5016",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1214",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2840",
          "object_declaration": "triplex_load:5017",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1215",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2841",
          "object_declaration": "triplex_load:5018",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1216",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2842",
          "object_declaration": "triplex_load:5019",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1217",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2843",
          "object_declaration": "triplex_load:5020",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1218",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2844",
          "object_declaration": "triplex_load:5021",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1219",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2845",
          "object_declaration": "triplex_load:5022",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1220",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2846",
          "object_declaration": "triplex_load:5023",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1221",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2847",
          "object_declaration": "triplex_load:5024",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1222",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2848",
          "object_declaration": "triplex_load:5025",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1223",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2849",
          "object_declaration": "triplex_load:5026",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1224",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2850",
          "object_declaration": "triplex_load:5027",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1225",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2851",
          "object_declaration": "triplex_load:5028",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1226",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2852",
          "object_declaration": "triplex_load:5029",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1227",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2853",
          "object_declaration": "triplex_load:5030",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1228",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2854",
          "object_declaration": "triplex_load:5031",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1229",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2855",
          "object_declaration": "triplex_load:5032",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1230",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2856",
          "object_declaration": "triplex_load:5033",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1231",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2857",
          "object_declaration": "triplex_load:5034",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1232",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2858",
          "object_declaration": "triplex_load:5035",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1233",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2859",
          "object_declaration": "triplex_load:5036",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1234",
          "constant_power_1": "5217.5629+1756.0919j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2860",
          "object_declaration": "triplex_load:5037",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1235",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2861",
          "object_declaration": "triplex_load:5038",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1236",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2862",
          "object_declaration": "triplex_load:5039",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1237",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2863",
          "object_declaration": "triplex_load:5040",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1238",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2864",
          "object_declaration": "triplex_load:5041",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1239",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2865",
          "object_declaration": "triplex_load:5042",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1240",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2866",
          "object_declaration": "triplex_load:5043",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1241",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2867",
          "object_declaration": "triplex_load:5044",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1242",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2868",
          "object_declaration": "triplex_load:5045",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1243",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2869",
          "object_declaration": "triplex_load:5046",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1244",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2870",
          "object_declaration": "triplex_load:5047",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1245",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2871",
          "object_declaration": "triplex_load:5048",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1246",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2872",
          "object_declaration": "triplex_load:5049",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1247",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2873",
          "object_declaration": "triplex_load:5050",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1248",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2874",
          "object_declaration": "triplex_load:5051",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1249",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2875",
          "object_declaration": "triplex_load:5052",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1250",
          "constant_power_1": "20902.8902+7035.3527j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2876",
          "object_declaration": "triplex_load:5053",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1251",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2877",
          "object_declaration": "triplex_load:5054",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1252",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2878",
          "object_declaration": "triplex_load:5055",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1253",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2879",
          "object_declaration": "triplex_load:5056",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1254",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2880",
          "object_declaration": "triplex_load:5057",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1255",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2881",
          "object_declaration": "triplex_load:5058",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1256",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2882",
          "object_declaration": "triplex_load:5059",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1257",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2883",
          "object_declaration": "triplex_load:5060",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1258",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2884",
          "object_declaration": "triplex_load:5061",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1259",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2885",
          "object_declaration": "triplex_load:5062",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1260",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2886",
          "object_declaration": "triplex_load:5063",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1261",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2887",
          "object_declaration": "triplex_load:5064",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1262",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2888",
          "object_declaration": "triplex_load:5065",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1263",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2889",
          "object_declaration": "triplex_load:5066",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1264",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2890",
          "object_declaration": "triplex_load:5067",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1265",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2891",
          "object_declaration": "triplex_load:5068",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1266",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2892",
          "object_declaration": "triplex_load:5069",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1267",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2893",
          "object_declaration": "triplex_load:5070",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1268",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2894",
          "object_declaration": "triplex_load:5071",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1269",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2895",
          "object_declaration": "triplex_load:5072",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1270",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2896",
          "object_declaration": "triplex_load:5073",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1271",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2897",
          "object_declaration": "triplex_load:5074",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1272",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2898",
          "object_declaration": "triplex_load:5075",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1273",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2899",
          "object_declaration": "triplex_load:5076",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1274",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2900",
          "object_declaration": "triplex_load:5077",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1275",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2901",
          "object_declaration": "triplex_load:5078",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1276",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2902",
          "object_declaration": "triplex_load:5079",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1277",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2903",
          "object_declaration": "triplex_load:5080",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1278",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2904",
          "object_declaration": "triplex_load:5081",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1279",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2905",
          "object_declaration": "triplex_load:5082",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1280",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2906",
          "object_declaration": "triplex_load:5083",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1281",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2907",
          "object_declaration": "triplex_load:5084",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1282",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2908",
          "object_declaration": "triplex_load:5085",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1283",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2909",
          "object_declaration": "triplex_load:5086",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1284",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2910",
          "object_declaration": "triplex_load:5087",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1285",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2911",
          "object_declaration": "triplex_load:5088",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1286",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2912",
          "object_declaration": "triplex_load:5089",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1287",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2913",
          "object_declaration": "triplex_load:5090",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1288",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2914",
          "object_declaration": "triplex_load:5091",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1289",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2915",
          "object_declaration": "triplex_load:5092",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1290",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2916",
          "object_declaration": "triplex_load:5093",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1291",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2917",
          "object_declaration": "triplex_load:5094",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1292",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2918",
          "object_declaration": "triplex_load:5095",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1293",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2919",
          "object_declaration": "triplex_load:5096",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1294",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2920",
          "object_declaration": "triplex_load:5097",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1295",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2921",
          "object_declaration": "triplex_load:5098",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1296",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2922",
          "object_declaration": "triplex_load:5099",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1297",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2923",
          "object_declaration": "triplex_load:5100",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1298",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2924",
          "object_declaration": "triplex_load:5101",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1299",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2925",
          "object_declaration": "triplex_load:5102",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1300",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2926",
          "object_declaration": "triplex_load:5103",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1301",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2927",
          "object_declaration": "triplex_load:5104",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1302",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2928",
          "object_declaration": "triplex_load:5105",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1303",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2929",
          "object_declaration": "triplex_load:5106",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1304",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2930",
          "object_declaration": "triplex_load:5107",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1305",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2931",
          "object_declaration": "triplex_load:5108",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1306",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2932",
          "object_declaration": "triplex_load:5109",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1307",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2933",
          "object_declaration": "triplex_load:5110",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1308",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2934",
          "object_declaration": "triplex_load:5111",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1309",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2935",
          "object_declaration": "triplex_load:5112",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1310",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2936",
          "object_declaration": "triplex_load:5113",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1311",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2937",
          "object_declaration": "triplex_load:5114",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1312",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2938",
          "object_declaration": "triplex_load:5115",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1313",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2939",
          "object_declaration": "triplex_load:5116",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1314",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2940",
          "object_declaration": "triplex_load:5117",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1315",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2941",
          "object_declaration": "triplex_load:5118",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1316",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2942",
          "object_declaration": "triplex_load:5119",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1317",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2943",
          "object_declaration": "triplex_load:5120",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1318",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2944",
          "object_declaration": "triplex_load:5121",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1319",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2945",
          "object_declaration": "triplex_load:5122",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1320",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2946",
          "object_declaration": "triplex_load:5123",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1321",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2947",
          "object_declaration": "triplex_load:5124",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1322",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2948",
          "object_declaration": "triplex_load:5125",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1323",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2949",
          "object_declaration": "triplex_load:5126",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1324",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2950",
          "object_declaration": "triplex_load:5127",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1325",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2951",
          "object_declaration": "triplex_load:5128",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1326",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2952",
          "object_declaration": "triplex_load:5129",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1327",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2953",
          "object_declaration": "triplex_load:5130",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1328",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2954",
          "object_declaration": "triplex_load:5131",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1329",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2955",
          "object_declaration": "triplex_load:5132",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1330",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2956",
          "object_declaration": "triplex_load:5133",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1331",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2957",
          "object_declaration": "triplex_load:5134",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1332",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2958",
          "object_declaration": "triplex_load:5135",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1333",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2959",
          "object_declaration": "triplex_load:5136",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1334",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2960",
          "object_declaration": "triplex_load:5137",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1335",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2961",
          "object_declaration": "triplex_load:5138",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1336",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2962",
          "object_declaration": "triplex_load:5139",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1337",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2963",
          "object_declaration": "triplex_load:5140",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1338",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2964",
          "object_declaration": "triplex_load:5141",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1339",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2965",
          "object_declaration": "triplex_load:5142",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1340",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2966",
          "object_declaration": "triplex_load:5143",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1341",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2967",
          "object_declaration": "triplex_load:5144",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1342",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2968",
          "object_declaration": "triplex_load:5145",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1343",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2969",
          "object_declaration": "triplex_load:5146",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1344",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2970",
          "object_declaration": "triplex_load:5147",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1345",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2971",
          "object_declaration": "triplex_load:5148",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1346",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2972",
          "object_declaration": "triplex_load:5149",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1347",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2973",
          "object_declaration": "triplex_load:5150",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1348",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2974",
          "object_declaration": "triplex_load:5151",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1349",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2975",
          "object_declaration": "triplex_load:5152",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1350",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2976",
          "object_declaration": "triplex_load:5153",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1351",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2977",
          "object_declaration": "triplex_load:5154",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1352",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2978",
          "object_declaration": "triplex_load:5155",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1353",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2979",
          "object_declaration": "triplex_load:5156",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1354",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2980",
          "object_declaration": "triplex_load:5157",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1355",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2981",
          "object_declaration": "triplex_load:5158",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1356",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2982",
          "object_declaration": "triplex_load:5159",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1357",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2983",
          "object_declaration": "triplex_load:5160",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1358",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2984",
          "object_declaration": "triplex_load:5161",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1359",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2985",
          "object_declaration": "triplex_load:5162",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1360",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2986",
          "object_declaration": "triplex_load:5163",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1361",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2987",
          "object_declaration": "triplex_load:5164",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1362",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2988",
          "object_declaration": "triplex_load:5165",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1363",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2989",
          "object_declaration": "triplex_load:5166",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1364",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2990",
          "object_declaration": "triplex_load:5167",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1365",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2991",
          "object_declaration": "triplex_load:5168",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1366",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2992",
          "object_declaration": "triplex_load:5169",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1367",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2993",
          "object_declaration": "triplex_load:5170",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1368",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2994",
          "object_declaration": "triplex_load:5171",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1369",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2995",
          "object_declaration": "triplex_load:5172",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1370",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2996",
          "object_declaration": "triplex_load:5173",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1371",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2997",
          "object_declaration": "triplex_load:5174",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1372",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2998",
          "object_declaration": "triplex_load:5175",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1373",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_2999",
          "object_declaration": "triplex_load:5176",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1374",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3000",
          "object_declaration": "triplex_load:5177",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1375",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3001",
          "object_declaration": "triplex_load:5178",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1376",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3002",
          "object_declaration": "triplex_load:5179",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1377",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3003",
          "object_declaration": "triplex_load:5180",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1378",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3004",
          "object_declaration": "triplex_load:5181",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1379",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3005",
          "object_declaration": "triplex_load:5182",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1380",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3006",
          "object_declaration": "triplex_load:5183",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1381",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3007",
          "object_declaration": "triplex_load:5184",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1382",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3008",
          "object_declaration": "triplex_load:5185",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1383",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3009",
          "object_declaration": "triplex_load:5186",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1384",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3010",
          "object_declaration": "triplex_load:5187",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1385",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3011",
          "object_declaration": "triplex_load:5188",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1386",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3012",
          "object_declaration": "triplex_load:5189",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1387",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3013",
          "object_declaration": "triplex_load:5190",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1388",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3014",
          "object_declaration": "triplex_load:5191",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1389",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3015",
          "object_declaration": "triplex_load:5192",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1390",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3016",
          "object_declaration": "triplex_load:5193",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1391",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3017",
          "object_declaration": "triplex_load:5194",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1392",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3018",
          "object_declaration": "triplex_load:5195",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1393",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3019",
          "object_declaration": "triplex_load:5196",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1394",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3020",
          "object_declaration": "triplex_load:5197",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1395",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3021",
          "object_declaration": "triplex_load:5198",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1396",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3022",
          "object_declaration": "triplex_load:5199",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1397",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3023",
          "object_declaration": "triplex_load:5200",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1398",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3024",
          "object_declaration": "triplex_load:5201",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1399",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3025",
          "object_declaration": "triplex_load:5202",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1400",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3026",
          "object_declaration": "triplex_load:5203",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1401",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3027",
          "object_declaration": "triplex_load:5204",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1402",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3028",
          "object_declaration": "triplex_load:5205",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1403",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3029",
          "object_declaration": "triplex_load:5206",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1404",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3030",
          "object_declaration": "triplex_load:5207",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1405",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3031",
          "object_declaration": "triplex_load:5208",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1406",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3032",
          "object_declaration": "triplex_load:5209",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1407",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3033",
          "object_declaration": "triplex_load:5210",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1408",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3034",
          "object_declaration": "triplex_load:5211",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1409",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3035",
          "object_declaration": "triplex_load:5212",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1410",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3036",
          "object_declaration": "triplex_load:5213",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1411",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3037",
          "object_declaration": "triplex_load:5214",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1412",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3038",
          "object_declaration": "triplex_load:5215",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1413",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3039",
          "object_declaration": "triplex_load:5216",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1414",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3040",
          "object_declaration": "triplex_load:5217",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1415",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3041",
          "object_declaration": "triplex_load:5218",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1416",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3042",
          "object_declaration": "triplex_load:5219",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1417",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3043",
          "object_declaration": "triplex_load:5220",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1418",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3044",
          "object_declaration": "triplex_load:5221",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1419",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3045",
          "object_declaration": "triplex_load:5222",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1420",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3046",
          "object_declaration": "triplex_load:5223",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1421",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3047",
          "object_declaration": "triplex_load:5224",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1422",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3048",
          "object_declaration": "triplex_load:5225",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1423",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3049",
          "object_declaration": "triplex_load:5226",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1424",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3050",
          "object_declaration": "triplex_load:5227",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1425",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3051",
          "object_declaration": "triplex_load:5228",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1426",
          "constant_power_1": "3702.8108+1246.2669j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3052",
          "object_declaration": "triplex_load:5229",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1427",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3053",
          "object_declaration": "triplex_load:5230",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1428",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3054",
          "object_declaration": "triplex_load:5231",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1429",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3055",
          "object_declaration": "triplex_load:5232",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1430",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3056",
          "object_declaration": "triplex_load:5233",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1431",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3057",
          "object_declaration": "triplex_load:5234",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1432",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3058",
          "object_declaration": "triplex_load:5235",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1433",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3059",
          "object_declaration": "triplex_load:5236",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1434",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3060",
          "object_declaration": "triplex_load:5237",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1435",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3061",
          "object_declaration": "triplex_load:5238",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1436",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3062",
          "object_declaration": "triplex_load:5239",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1437",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3063",
          "object_declaration": "triplex_load:5240",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1438",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3064",
          "object_declaration": "triplex_load:5241",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1439",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3065",
          "object_declaration": "triplex_load:5242",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1440",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3066",
          "object_declaration": "triplex_load:5243",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1441",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3067",
          "object_declaration": "triplex_load:5244",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1442",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3068",
          "object_declaration": "triplex_load:5245",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1443",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3069",
          "object_declaration": "triplex_load:5246",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1444",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3070",
          "object_declaration": "triplex_load:5247",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1445",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3071",
          "object_declaration": "triplex_load:5248",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1446",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3072",
          "object_declaration": "triplex_load:5249",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1447",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3073",
          "object_declaration": "triplex_load:5250",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1448",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3074",
          "object_declaration": "triplex_load:5251",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1449",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3075",
          "object_declaration": "triplex_load:5252",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1450",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3076",
          "object_declaration": "triplex_load:5253",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1451",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3077",
          "object_declaration": "triplex_load:5254",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1452",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3078",
          "object_declaration": "triplex_load:5255",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1453",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3079",
          "object_declaration": "triplex_load:5256",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1454",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3080",
          "object_declaration": "triplex_load:5257",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1455",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3081",
          "object_declaration": "triplex_load:5258",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1456",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3082",
          "object_declaration": "triplex_load:5259",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1457",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3083",
          "object_declaration": "triplex_load:5260",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1458",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3084",
          "object_declaration": "triplex_load:5261",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1459",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3085",
          "object_declaration": "triplex_load:5262",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1460",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3086",
          "object_declaration": "triplex_load:5263",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1461",
          "constant_power_1": "6029.6151+2029.4069j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3087",
          "object_declaration": "triplex_load:5264",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1462",
          "constant_power_1": "6029.6151+2029.4069j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3088",
          "object_declaration": "triplex_load:5265",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1463",
          "constant_power_1": "6029.6151+2029.4069j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3089",
          "object_declaration": "triplex_load:5266",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1464",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3090",
          "object_declaration": "triplex_load:5267",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1465",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3091",
          "object_declaration": "triplex_load:5268",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1466",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3092",
          "object_declaration": "triplex_load:5269",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1467",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3093",
          "object_declaration": "triplex_load:5270",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1468",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3094",
          "object_declaration": "triplex_load:5271",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1469",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3095",
          "object_declaration": "triplex_load:5272",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1470",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3096",
          "object_declaration": "triplex_load:5273",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1471",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3097",
          "object_declaration": "triplex_load:5274",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1472",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3098",
          "object_declaration": "triplex_load:5275",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1473",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3099",
          "object_declaration": "triplex_load:5276",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1474",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3100",
          "object_declaration": "triplex_load:5277",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1475",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3101",
          "object_declaration": "triplex_load:5278",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1476",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3102",
          "object_declaration": "triplex_load:5279",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1477",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3103",
          "object_declaration": "triplex_load:5280",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1478",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3104",
          "object_declaration": "triplex_load:5281",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1479",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3105",
          "object_declaration": "triplex_load:5282",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1480",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3106",
          "object_declaration": "triplex_load:5283",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1481",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3107",
          "object_declaration": "triplex_load:5284",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1482",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3108",
          "object_declaration": "triplex_load:5285",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1483",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3109",
          "object_declaration": "triplex_load:5286",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1484",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3110",
          "object_declaration": "triplex_load:5287",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1485",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3111",
          "object_declaration": "triplex_load:5288",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1486",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3112",
          "object_declaration": "triplex_load:5289",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1487",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3113",
          "object_declaration": "triplex_load:5290",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1488",
          "constant_power_1": "3482.0544+1171.9662j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3114",
          "object_declaration": "triplex_load:5291",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1489",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3115",
          "object_declaration": "triplex_load:5292",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1490",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3116",
          "object_declaration": "triplex_load:5293",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1491",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3117",
          "object_declaration": "triplex_load:5294",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1492",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3118",
          "object_declaration": "triplex_load:5295",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1493",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3119",
          "object_declaration": "triplex_load:5296",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1494",
          "constant_power_1": "4190.0561+1410.2606j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3120",
          "object_declaration": "triplex_load:5297",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1495",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3121",
          "object_declaration": "triplex_load:5298",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1496",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3122",
          "object_declaration": "triplex_load:5299",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1497",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3123",
          "object_declaration": "triplex_load:5300",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1498",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3124",
          "object_declaration": "triplex_load:5301",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1499",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3125",
          "object_declaration": "triplex_load:5302",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1500",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3126",
          "object_declaration": "triplex_load:5303",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1501",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3127",
          "object_declaration": "triplex_load:5304",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1502",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3128",
          "object_declaration": "triplex_load:5305",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1503",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3129",
          "object_declaration": "triplex_load:5306",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1504",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3130",
          "object_declaration": "triplex_load:5307",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1505",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3131",
          "object_declaration": "triplex_load:5308",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1506",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3132",
          "object_declaration": "triplex_load:5309",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1507",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3133",
          "object_declaration": "triplex_load:5310",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1508",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3134",
          "object_declaration": "triplex_load:5311",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1509",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3135",
          "object_declaration": "triplex_load:5312",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1510",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3136",
          "object_declaration": "triplex_load:5313",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1511",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3137",
          "object_declaration": "triplex_load:5314",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1512",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3138",
          "object_declaration": "triplex_load:5315",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1513",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3139",
          "object_declaration": "triplex_load:5316",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1514",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3140",
          "object_declaration": "triplex_load:5317",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1515",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3141",
          "object_declaration": "triplex_load:5318",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1516",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3142",
          "object_declaration": "triplex_load:5319",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1517",
          "constant_power_1": "13922.4777+4685.9329j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3143",
          "object_declaration": "triplex_load:5320",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1518",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3144",
          "object_declaration": "triplex_load:5321",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1519",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3145",
          "object_declaration": "triplex_load:5322",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1520",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3146",
          "object_declaration": "triplex_load:5323",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1521",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3147",
          "object_declaration": "triplex_load:5324",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1522",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3148",
          "object_declaration": "triplex_load:5325",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1523",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3149",
          "object_declaration": "triplex_load:5326",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1524",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3150",
          "object_declaration": "triplex_load:5327",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1525",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3151",
          "object_declaration": "triplex_load:5328",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1526",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3152",
          "object_declaration": "triplex_load:5329",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1527",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3153",
          "object_declaration": "triplex_load:5330",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1528",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3154",
          "object_declaration": "triplex_load:5331",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1529",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3155",
          "object_declaration": "triplex_load:5332",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1530",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3156",
          "object_declaration": "triplex_load:5333",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1531",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3157",
          "object_declaration": "triplex_load:5334",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1532",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3158",
          "object_declaration": "triplex_load:5335",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1533",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3159",
          "object_declaration": "triplex_load:5336",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1534",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3160",
          "object_declaration": "triplex_load:5337",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1535",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3161",
          "object_declaration": "triplex_load:5338",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1536",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3162",
          "object_declaration": "triplex_load:5339",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1537",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3163",
          "object_declaration": "triplex_load:5340",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1538",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3164",
          "object_declaration": "triplex_load:5341",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1539",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3165",
          "object_declaration": "triplex_load:5342",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1540",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3166",
          "object_declaration": "triplex_load:5343",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1541",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3167",
          "object_declaration": "triplex_load:5344",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1542",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3168",
          "object_declaration": "triplex_load:5345",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1543",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3169",
          "object_declaration": "triplex_load:5346",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1544",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3170",
          "object_declaration": "triplex_load:5347",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1545",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3171",
          "object_declaration": "triplex_load:5348",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1546",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3172",
          "object_declaration": "triplex_load:5349",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1547",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3173",
          "object_declaration": "triplex_load:5350",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1548",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3174",
          "object_declaration": "triplex_load:5351",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1549",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3175",
          "object_declaration": "triplex_load:5352",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1550",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3176",
          "object_declaration": "triplex_load:5353",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1551",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3177",
          "object_declaration": "triplex_load:5354",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1552",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3178",
          "object_declaration": "triplex_load:5355",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1553",
          "constant_power_1": "1863.2602+627.1235j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3179",
          "object_declaration": "triplex_load:5356",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1554",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3180",
          "object_declaration": "triplex_load:5357",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1555",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3181",
          "object_declaration": "triplex_load:5358",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1556",
          "constant_power_1": "2790.3751+939.1655j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3182",
          "object_declaration": "triplex_load:5359",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1557",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3183",
          "object_declaration": "triplex_load:5360",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1558",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3184",
          "object_declaration": "triplex_load:5361",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1559",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3185",
          "object_declaration": "triplex_load:5362",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1560",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3186",
          "object_declaration": "triplex_load:5363",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1561",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3187",
          "object_declaration": "triplex_load:5364",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1562",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3188",
          "object_declaration": "triplex_load:5365",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1563",
          "constant_power_1": "10458.7835+3520.1463j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3189",
          "object_declaration": "triplex_load:5366",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1564",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3190",
          "object_declaration": "triplex_load:5367",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1565",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3191",
          "object_declaration": "triplex_load:5368",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1566",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3192",
          "object_declaration": "triplex_load:5369",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1567",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3193",
          "object_declaration": "triplex_load:5370",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1568",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3194",
          "object_declaration": "triplex_load:5371",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1569",
          "constant_power_1": "3239.2613+1090.2486j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3195",
          "object_declaration": "triplex_load:5372",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1570",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3196",
          "object_declaration": "triplex_load:5373",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1571",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3197",
          "object_declaration": "triplex_load:5374",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1572",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3198",
          "object_declaration": "triplex_load:5375",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1573",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3199",
          "object_declaration": "triplex_load:5376",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1574",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3200",
          "object_declaration": "triplex_load:5377",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1575",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3201",
          "object_declaration": "triplex_load:5378",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1576",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3202",
          "object_declaration": "triplex_load:5379",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1577",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3203",
          "object_declaration": "triplex_load:5380",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1578",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3204",
          "object_declaration": "triplex_load:5381",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1579",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3205",
          "object_declaration": "triplex_load:5382",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1580",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3206",
          "object_declaration": "triplex_load:5383",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1581",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3207",
          "object_declaration": "triplex_load:5384",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1582",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3208",
          "object_declaration": "triplex_load:5385",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1583",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3209",
          "object_declaration": "triplex_load:5386",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1584",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3210",
          "object_declaration": "triplex_load:5387",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1585",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3211",
          "object_declaration": "triplex_load:5388",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1586",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3212",
          "object_declaration": "triplex_load:5389",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1587",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3213",
          "object_declaration": "triplex_load:5390",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1588",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3214",
          "object_declaration": "triplex_load:5391",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1589",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3215",
          "object_declaration": "triplex_load:5392",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1590",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3216",
          "object_declaration": "triplex_load:5393",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1591",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3217",
          "object_declaration": "triplex_load:5394",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1592",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3218",
          "object_declaration": "triplex_load:5395",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1593",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3219",
          "object_declaration": "triplex_load:5396",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1594",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3220",
          "object_declaration": "triplex_load:5397",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1595",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3221",
          "object_declaration": "triplex_load:5398",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1596",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3222",
          "object_declaration": "triplex_load:5399",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1597",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3223",
          "object_declaration": "triplex_load:5400",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1598",
          "constant_power_1": "2102.3767+707.6037j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3224",
          "object_declaration": "triplex_load:5401",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1599",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3225",
          "object_declaration": "triplex_load:5402",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1600",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3226",
          "object_declaration": "triplex_load:5403",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1601",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3227",
          "object_declaration": "triplex_load:5404",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1602",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3228",
          "object_declaration": "triplex_load:5405",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1603",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3229",
          "object_declaration": "triplex_load:5406",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1604",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3230",
          "object_declaration": "triplex_load:5407",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1605",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3231",
          "object_declaration": "triplex_load:5408",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1606",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3232",
          "object_declaration": "triplex_load:5409",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1607",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3233",
          "object_declaration": "triplex_load:5410",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1608",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3234",
          "object_declaration": "triplex_load:5411",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1609",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3235",
          "object_declaration": "triplex_load:5412",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1610",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3236",
          "object_declaration": "triplex_load:5413",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1611",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3237",
          "object_declaration": "triplex_load:5414",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1612",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3238",
          "object_declaration": "triplex_load:5415",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1613",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3239",
          "object_declaration": "triplex_load:5416",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1614",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3240",
          "object_declaration": "triplex_load:5417",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1615",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3241",
          "object_declaration": "triplex_load:5418",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1616",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3242",
          "object_declaration": "triplex_load:5419",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1617",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3243",
          "object_declaration": "triplex_load:5420",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1618",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3244",
          "object_declaration": "triplex_load:5421",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1619",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3245",
          "object_declaration": "triplex_load:5422",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1620",
          "constant_power_1": "1376.0063+463.1269j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3246",
          "object_declaration": "triplex_load:5423",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1621",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3247",
          "object_declaration": "triplex_load:5424",
          "phases": "BS",
          "parent": "R3-12-47-3_tm_1622",
          "constant_power_1": "3478.3754+1170.728j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3248",
          "object_declaration": "triplex_load:5425",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1623",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3249",
          "object_declaration": "triplex_load:5426",
          "phases": "AS",
          "parent": "R3-12-47-3_tm_1624",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R3-12-47-3_tn_3250",
          "object_declaration": "triplex_load:5427",
          "phases": "CS",
          "parent": "R3-12-47-3_tm_1625",
          "constant_power_1": "6956.7509+2341.4559j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "R3-12-47-3_ul_1",
          "object_declaration": "underground_line:10604",
          "phases": "ACN",
          "from": "R3-12-47-3_node_407",
          "to": "R3-12-47-3_node_408",
          "length": 104.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_2",
          "object_declaration": "underground_line:10605",
          "phases": "ACN",
          "from": "R3-12-47-3_node_408",
          "to": "R3-12-47-3_node_409",
          "length": 118.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_3",
          "object_declaration": "underground_line:10606",
          "phases": "ACN",
          "from": "R3-12-47-3_node_408",
          "to": "R3-12-47-3_node_410",
          "length": 219.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_4",
          "object_declaration": "underground_line:10651",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_51",
          "to": "R3-12-47-3_node_52",
          "length": 179.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_5",
          "object_declaration": "underground_line:10662",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_52",
          "to": "R3-12-47-3_node_63",
          "length": 301.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_6",
          "object_declaration": "underground_line:10672",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_63",
          "to": "R3-12-47-3_node_74",
          "length": 582.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_7",
          "object_declaration": "underground_line:10683",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_74",
          "to": "R3-12-47-3_node_85",
          "length": 281.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_8",
          "object_declaration": "underground_line:10685",
          "phases": "BCN",
          "from": "R3-12-47-3_node_88",
          "to": "R3-12-47-3_node_89",
          "length": 287.0,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R3-12-47-3_ul_9",
          "object_declaration": "underground_line:10697",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_85",
          "to": "R3-12-47-3_node_97",
          "length": 205.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_10",
          "object_declaration": "underground_line:10717",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_3",
          "to": "R3-12-47-3_node_122",
          "length": 77.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_11",
          "object_declaration": "underground_line:10723",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_133",
          "to": "R3-12-47-3_node_134",
          "length": 80.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_12",
          "object_declaration": "underground_line:10736",
          "phases": "ACN",
          "from": "R3-12-47-3_node_153",
          "to": "R3-12-47-3_node_155",
          "length": 215.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_13",
          "object_declaration": "underground_line:10747",
          "phases": "ACN",
          "from": "R3-12-47-3_node_164",
          "to": "R3-12-47-3_node_165",
          "length": 311.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_14",
          "object_declaration": "underground_line:10762",
          "phases": "ACN",
          "from": "R3-12-47-3_node_177",
          "to": "R3-12-47-3_node_181",
          "length": 89.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_15",
          "object_declaration": "underground_line:10772",
          "phases": "ACN",
          "from": "R3-12-47-3_node_189",
          "to": "R3-12-47-3_node_190",
          "length": 461.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_16",
          "object_declaration": "underground_line:10804",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_225",
          "to": "R3-12-47-3_node_226",
          "length": 71.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_17",
          "object_declaration": "underground_line:10805",
          "phases": "CN",
          "from": "R3-12-47-3_node_226",
          "to": "R3-12-47-3_node_227",
          "length": 267.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_18",
          "object_declaration": "underground_line:10806",
          "phases": "BN",
          "from": "R3-12-47-3_node_226",
          "to": "R3-12-47-3_node_231",
          "length": 216.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_19",
          "object_declaration": "underground_line:10807",
          "phases": "CN",
          "from": "R3-12-47-3_node_227",
          "to": "R3-12-47-3_node_229",
          "length": 294.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_20",
          "object_declaration": "underground_line:10810",
          "phases": "CN",
          "from": "R3-12-47-3_node_229",
          "to": "R3-12-47-3_node_230",
          "length": 357.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_21",
          "object_declaration": "underground_line:10811",
          "phases": "BN",
          "from": "R3-12-47-3_node_232",
          "to": "R3-12-47-3_node_233",
          "length": 296.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_22",
          "object_declaration": "underground_line:10812",
          "phases": "BN",
          "from": "R3-12-47-3_node_232",
          "to": "R3-12-47-3_node_239",
          "length": 50.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_23",
          "object_declaration": "underground_line:10813",
          "phases": "BN",
          "from": "R3-12-47-3_node_233",
          "to": "R3-12-47-3_node_234",
          "length": 214.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_24",
          "object_declaration": "underground_line:10814",
          "phases": "BN",
          "from": "R3-12-47-3_node_233",
          "to": "R3-12-47-3_node_238",
          "length": 327.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_25",
          "object_declaration": "underground_line:10815",
          "phases": "BN",
          "from": "R3-12-47-3_node_234",
          "to": "R3-12-47-3_node_235",
          "length": 330.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_26",
          "object_declaration": "underground_line:10816",
          "phases": "BN",
          "from": "R3-12-47-3_node_235",
          "to": "R3-12-47-3_node_236",
          "length": 350.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_27",
          "object_declaration": "underground_line:10817",
          "phases": "BN",
          "from": "R3-12-47-3_node_236",
          "to": "R3-12-47-3_node_237",
          "length": 349.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_28",
          "object_declaration": "underground_line:10828",
          "phases": "AN",
          "from": "R3-12-47-3_node_253",
          "to": "R3-12-47-3_node_254",
          "length": 72.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_29",
          "object_declaration": "underground_line:10844",
          "phases": "CN",
          "from": "R3-12-47-3_node_268",
          "to": "R3-12-47-3_node_269",
          "length": 257.0,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R3-12-47-3_ul_30",
          "object_declaration": "underground_line:10862",
          "phases": "CN",
          "from": "R3-12-47-3_node_279",
          "to": "R3-12-47-3_node_268",
          "length": 165.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_31",
          "object_declaration": "underground_line:10903",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_320",
          "to": "R3-12-47-3_node_321",
          "length": 69.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_32",
          "object_declaration": "underground_line:10909",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_325",
          "to": "R3-12-47-3_node_328",
          "length": 99.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_33",
          "object_declaration": "underground_line:10911",
          "phases": "BN",
          "from": "R3-12-47-3_node_326",
          "to": "R3-12-47-3_node_312",
          "length": 123.0,
          "configuration": "line_configuration:47"
        },
        {
          "name": "R3-12-47-3_ul_34",
          "object_declaration": "underground_line:10941",
          "phases": "AN",
          "from": "R3-12-47-3_node_358",
          "to": "R3-12-47-3_node_359",
          "length": 130.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_35",
          "object_declaration": "underground_line:10942",
          "phases": "AN",
          "from": "R3-12-47-3_node_359",
          "to": "R3-12-47-3_node_360",
          "length": 226.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_36",
          "object_declaration": "underground_line:10949",
          "phases": "AN",
          "from": "R3-12-47-3_node_365",
          "to": "R3-12-47-3_node_366",
          "length": 314.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_37",
          "object_declaration": "underground_line:10950",
          "phases": "AN",
          "from": "R3-12-47-3_node_366",
          "to": "R3-12-47-3_node_367",
          "length": 338.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_38",
          "object_declaration": "underground_line:10956",
          "phases": "BCN",
          "from": "R3-12-47-3_node_373",
          "to": "R3-12-47-3_node_374",
          "length": 272.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R3-12-47-3_ul_39",
          "object_declaration": "underground_line:10962",
          "phases": "CN",
          "from": "R3-12-47-3_node_380",
          "to": "R3-12-47-3_node_381",
          "length": 270.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_40",
          "object_declaration": "underground_line:10988",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_2",
          "to": "R3-12-47-3_node_415",
          "length": 531.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_41",
          "object_declaration": "underground_line:10989",
          "phases": "AN",
          "from": "R3-12-47-3_node_2",
          "to": "R3-12-47-3_node_1446",
          "length": 10.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_42",
          "object_declaration": "underground_line:11005",
          "phases": "BCN",
          "from": "R3-12-47-3_node_613",
          "to": "R3-12-47-3_node_614",
          "length": 212.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_43",
          "object_declaration": "underground_line:11026",
          "phases": "ACN",
          "from": "R3-12-47-3_node_630",
          "to": "R3-12-47-3_node_631",
          "length": 147.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_44",
          "object_declaration": "underground_line:11027",
          "phases": "ACN",
          "from": "R3-12-47-3_node_631",
          "to": "R3-12-47-3_node_632",
          "length": 310.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_45",
          "object_declaration": "underground_line:11028",
          "phases": "ACN",
          "from": "R3-12-47-3_node_631",
          "to": "R3-12-47-3_node_633",
          "length": 505.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_46",
          "object_declaration": "underground_line:11029",
          "phases": "ACN",
          "from": "R3-12-47-3_node_631",
          "to": "R3-12-47-3_node_642",
          "length": 258.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_47",
          "object_declaration": "underground_line:11030",
          "phases": "ACN",
          "from": "R3-12-47-3_node_633",
          "to": "R3-12-47-3_node_634",
          "length": 128.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_48",
          "object_declaration": "underground_line:11031",
          "phases": "ACN",
          "from": "R3-12-47-3_node_633",
          "to": "R3-12-47-3_node_636",
          "length": 556.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_49",
          "object_declaration": "underground_line:11032",
          "phases": "ACN",
          "from": "R3-12-47-3_node_634",
          "to": "R3-12-47-3_node_635",
          "length": 395.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_50",
          "object_declaration": "underground_line:11033",
          "phases": "ACN",
          "from": "R3-12-47-3_node_636",
          "to": "R3-12-47-3_node_639",
          "length": 280.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_51",
          "object_declaration": "underground_line:11034",
          "phases": "ACN",
          "from": "R3-12-47-3_node_636",
          "to": "R3-12-47-3_node_640",
          "length": 153.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_52",
          "object_declaration": "underground_line:11035",
          "phases": "ACN",
          "from": "R3-12-47-3_node_636",
          "to": "R3-12-47-3_node_641",
          "length": 472.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_53",
          "object_declaration": "underground_line:11075",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_460",
          "to": "R3-12-47-3_node_461",
          "length": 405.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_54",
          "object_declaration": "underground_line:11076",
          "phases": "AN",
          "from": "R3-12-47-3_node_461",
          "to": "R3-12-47-3_node_462",
          "length": 330.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_55",
          "object_declaration": "underground_line:11077",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_461",
          "to": "R3-12-47-3_node_464",
          "length": 548.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_56",
          "object_declaration": "underground_line:11078",
          "phases": "BN",
          "from": "R3-12-47-3_node_461",
          "to": "R3-12-47-3_node_476",
          "length": 222.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_57",
          "object_declaration": "underground_line:11080",
          "phases": "AN",
          "from": "R3-12-47-3_node_464",
          "to": "R3-12-47-3_node_465",
          "length": 262.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_58",
          "object_declaration": "underground_line:11081",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_464",
          "to": "R3-12-47-3_node_466",
          "length": 542.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_59",
          "object_declaration": "underground_line:11082",
          "phases": "AN",
          "from": "R3-12-47-3_node_464",
          "to": "R3-12-47-3_node_475",
          "length": 516.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_60",
          "object_declaration": "underground_line:11083",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_466",
          "to": "R3-12-47-3_node_467",
          "length": 606.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_61",
          "object_declaration": "underground_line:11084",
          "phases": "CN",
          "from": "R3-12-47-3_node_466",
          "to": "R3-12-47-3_node_472",
          "length": 350.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_62",
          "object_declaration": "underground_line:11085",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_467",
          "to": "R3-12-47-3_node_468",
          "length": 451.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_63",
          "object_declaration": "underground_line:11086",
          "phases": "BN",
          "from": "R3-12-47-3_node_467",
          "to": "R3-12-47-3_node_469",
          "length": 167.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_64",
          "object_declaration": "underground_line:11087",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_467",
          "to": "R3-12-47-3_node_470",
          "length": 225.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_65",
          "object_declaration": "underground_line:11088",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_470",
          "to": "R3-12-47-3_node_471",
          "length": 454.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_66",
          "object_declaration": "underground_line:11089",
          "phases": "CN",
          "from": "R3-12-47-3_node_472",
          "to": "R3-12-47-3_node_473",
          "length": 389.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_67",
          "object_declaration": "underground_line:11092",
          "phases": "BN",
          "from": "R3-12-47-3_node_476",
          "to": "R3-12-47-3_node_477",
          "length": 288.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_68",
          "object_declaration": "underground_line:11102",
          "phases": "ACN",
          "from": "R3-12-47-3_node_487",
          "to": "R3-12-47-3_node_488",
          "length": 139.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_69",
          "object_declaration": "underground_line:11113",
          "phases": "ACN",
          "from": "R3-12-47-3_node_496",
          "to": "R3-12-47-3_node_497",
          "length": 323.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_70",
          "object_declaration": "underground_line:11130",
          "phases": "ABN",
          "from": "R3-12-47-3_node_514",
          "to": "R3-12-47-3_node_515",
          "length": 458.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_71",
          "object_declaration": "underground_line:11131",
          "phases": "ABN",
          "from": "R3-12-47-3_node_515",
          "to": "R3-12-47-3_node_516",
          "length": 176.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_72",
          "object_declaration": "underground_line:11174",
          "phases": "ABN",
          "from": "R3-12-47-3_node_555",
          "to": "R3-12-47-3_node_556",
          "length": 484.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_73",
          "object_declaration": "underground_line:11175",
          "phases": "ABN",
          "from": "R3-12-47-3_node_556",
          "to": "R3-12-47-3_node_557",
          "length": 385.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_74",
          "object_declaration": "underground_line:11176",
          "phases": "ABN",
          "from": "R3-12-47-3_node_556",
          "to": "R3-12-47-3_node_558",
          "length": 659.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_75",
          "object_declaration": "underground_line:11177",
          "phases": "ABN",
          "from": "R3-12-47-3_node_556",
          "to": "R3-12-47-3_node_563",
          "length": 74.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_76",
          "object_declaration": "underground_line:11178",
          "phases": "ABN",
          "from": "R3-12-47-3_node_558",
          "to": "R3-12-47-3_node_560",
          "length": 114.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_77",
          "object_declaration": "underground_line:11179",
          "phases": "ABN",
          "from": "R3-12-47-3_node_558",
          "to": "R3-12-47-3_node_561",
          "length": 255.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_78",
          "object_declaration": "underground_line:11180",
          "phases": "ABN",
          "from": "R3-12-47-3_node_558",
          "to": "R3-12-47-3_node_562",
          "length": 239.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_79",
          "object_declaration": "underground_line:11189",
          "phases": "ABN",
          "from": "R3-12-47-3_node_570",
          "to": "R3-12-47-3_node_572",
          "length": 258.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_80",
          "object_declaration": "underground_line:11191",
          "phases": "ABN",
          "from": "R3-12-47-3_node_572",
          "to": "R3-12-47-3_node_573",
          "length": 231.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_81",
          "object_declaration": "underground_line:11201",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_415",
          "to": "R3-12-47-3_node_582",
          "length": 95.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_82",
          "object_declaration": "underground_line:11214",
          "phases": "ABN",
          "from": "R3-12-47-3_node_598",
          "to": "R3-12-47-3_node_600",
          "length": 123.0,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R3-12-47-3_ul_83",
          "object_declaration": "underground_line:11217",
          "phases": "ABN",
          "from": "R3-12-47-3_node_600",
          "to": "R3-12-47-3_node_601",
          "length": 10.0,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R3-12-47-3_ul_84",
          "object_declaration": "underground_line:11222",
          "phases": "ACN",
          "from": "R3-12-47-3_node_645",
          "to": "R3-12-47-3_node_646",
          "length": 418.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_85",
          "object_declaration": "underground_line:11223",
          "phases": "ACN",
          "from": "R3-12-47-3_node_646",
          "to": "R3-12-47-3_node_647",
          "length": 264.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_86",
          "object_declaration": "underground_line:11283",
          "phases": "BN",
          "from": "R3-12-47-3_node_705",
          "to": "R3-12-47-3_node_706",
          "length": 432.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_87",
          "object_declaration": "underground_line:11284",
          "phases": "BN",
          "from": "R3-12-47-3_node_706",
          "to": "R3-12-47-3_node_707",
          "length": 346.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_88",
          "object_declaration": "underground_line:11339",
          "phases": "ACN",
          "from": "R3-12-47-3_node_763",
          "to": "R3-12-47-3_node_764",
          "length": 138.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_89",
          "object_declaration": "underground_line:11341",
          "phases": "ACN",
          "from": "R3-12-47-3_node_767",
          "to": "R3-12-47-3_node_768",
          "length": 372.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_90",
          "object_declaration": "underground_line:11342",
          "phases": "ACN",
          "from": "R3-12-47-3_node_768",
          "to": "R3-12-47-3_node_769",
          "length": 240.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_91",
          "object_declaration": "underground_line:11360",
          "phases": "ACN",
          "from": "R3-12-47-3_node_784",
          "to": "R3-12-47-3_node_785",
          "length": 268.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_92",
          "object_declaration": "underground_line:11363",
          "phases": "ACN",
          "from": "R3-12-47-3_node_788",
          "to": "R3-12-47-3_node_789",
          "length": 231.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_93",
          "object_declaration": "underground_line:11364",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1220",
          "to": "R3-12-47-3_node_1222",
          "length": 264.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_94",
          "object_declaration": "underground_line:11376",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1233",
          "to": "R3-12-47-3_node_1235",
          "length": 432.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_95",
          "object_declaration": "underground_line:11378",
          "phases": "AN",
          "from": "R3-12-47-3_node_1452",
          "to": "R3-12-47-3_node_1455",
          "length": 116.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_96",
          "object_declaration": "underground_line:11379",
          "phases": "AN",
          "from": "R3-12-47-3_node_1452",
          "to": "R3-12-47-3_node_1457",
          "length": 116.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_97",
          "object_declaration": "underground_line:11380",
          "phases": "AN",
          "from": "R3-12-47-3_node_1453",
          "to": "R3-12-47-3_node_1454",
          "length": 108.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_98",
          "object_declaration": "underground_line:11381",
          "phases": "AN",
          "from": "R3-12-47-3_node_1455",
          "to": "R3-12-47-3_node_1456",
          "length": 268.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_99",
          "object_declaration": "underground_line:11382",
          "phases": "AN",
          "from": "R3-12-47-3_node_1457",
          "to": "R3-12-47-3_node_1458",
          "length": 63.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_100",
          "object_declaration": "underground_line:11383",
          "phases": "AN",
          "from": "R3-12-47-3_node_1458",
          "to": "R3-12-47-3_node_1459",
          "length": 143.0,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R3-12-47-3_ul_101",
          "object_declaration": "underground_line:11386",
          "phases": "ACN",
          "from": "R3-12-47-3_node_793",
          "to": "R3-12-47-3_node_794",
          "length": 210.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_102",
          "object_declaration": "underground_line:11387",
          "phases": "ACN",
          "from": "R3-12-47-3_node_794",
          "to": "R3-12-47-3_node_795",
          "length": 348.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_103",
          "object_declaration": "underground_line:11398",
          "phases": "BN",
          "from": "R3-12-47-3_node_808",
          "to": "R3-12-47-3_node_798",
          "length": 348.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_104",
          "object_declaration": "underground_line:11400",
          "phases": "AN",
          "from": "R3-12-47-3_node_812",
          "to": "R3-12-47-3_node_813",
          "length": 109.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_105",
          "object_declaration": "underground_line:11401",
          "phases": "AN",
          "from": "R3-12-47-3_node_813",
          "to": "R3-12-47-3_node_814",
          "length": 259.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_106",
          "object_declaration": "underground_line:11402",
          "phases": "AN",
          "from": "R3-12-47-3_node_813",
          "to": "R3-12-47-3_node_815",
          "length": 108.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_107",
          "object_declaration": "underground_line:11407",
          "phases": "ACN",
          "from": "R3-12-47-3_node_821",
          "to": "R3-12-47-3_node_823",
          "length": 166.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_108",
          "object_declaration": "underground_line:11408",
          "phases": "ACN",
          "from": "R3-12-47-3_node_823",
          "to": "R3-12-47-3_node_824",
          "length": 470.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_109",
          "object_declaration": "underground_line:11415",
          "phases": "ACN",
          "from": "R3-12-47-3_node_830",
          "to": "R3-12-47-3_node_831",
          "length": 321.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_110",
          "object_declaration": "underground_line:11416",
          "phases": "ACN",
          "from": "R3-12-47-3_node_831",
          "to": "R3-12-47-3_node_832",
          "length": 562.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_111",
          "object_declaration": "underground_line:11421",
          "phases": "ACN",
          "from": "R3-12-47-3_node_838",
          "to": "R3-12-47-3_node_839",
          "length": 264.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_112",
          "object_declaration": "underground_line:11422",
          "phases": "ACN",
          "from": "R3-12-47-3_node_839",
          "to": "R3-12-47-3_node_840",
          "length": 189.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_113",
          "object_declaration": "underground_line:11423",
          "phases": "ACN",
          "from": "R3-12-47-3_node_839",
          "to": "R3-12-47-3_node_842",
          "length": 409.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_114",
          "object_declaration": "underground_line:11424",
          "phases": "ACN",
          "from": "R3-12-47-3_node_840",
          "to": "R3-12-47-3_node_841",
          "length": 334.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_115",
          "object_declaration": "underground_line:11442",
          "phases": "ACN",
          "from": "R3-12-47-3_node_860",
          "to": "R3-12-47-3_node_861",
          "length": 463.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_116",
          "object_declaration": "underground_line:11443",
          "phases": "ACN",
          "from": "R3-12-47-3_node_861",
          "to": "R3-12-47-3_node_862",
          "length": 272.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_117",
          "object_declaration": "underground_line:11449",
          "phases": "ABN",
          "from": "R3-12-47-3_node_868",
          "to": "R3-12-47-3_node_869",
          "length": 302.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_118",
          "object_declaration": "underground_line:11460",
          "phases": "ABN",
          "from": "R3-12-47-3_node_881",
          "to": "R3-12-47-3_node_882",
          "length": 574.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_119",
          "object_declaration": "underground_line:11472",
          "phases": "ABN",
          "from": "R3-12-47-3_node_896",
          "to": "R3-12-47-3_node_897",
          "length": 317.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_120",
          "object_declaration": "underground_line:11478",
          "phases": "ABN",
          "from": "R3-12-47-3_node_904",
          "to": "R3-12-47-3_node_905",
          "length": 646.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_121",
          "object_declaration": "underground_line:11479",
          "phases": "ABN",
          "from": "R3-12-47-3_node_905",
          "to": "R3-12-47-3_node_906",
          "length": 317.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_122",
          "object_declaration": "underground_line:11505",
          "phases": "BCN",
          "from": "R3-12-47-3_node_931",
          "to": "R3-12-47-3_node_932",
          "length": 455.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_123",
          "object_declaration": "underground_line:11506",
          "phases": "BCN",
          "from": "R3-12-47-3_node_932",
          "to": "R3-12-47-3_node_933",
          "length": 540.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_124",
          "object_declaration": "underground_line:11519",
          "phases": "BCN",
          "from": "R3-12-47-3_node_946",
          "to": "R3-12-47-3_node_947",
          "length": 328.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R3-12-47-3_ul_125",
          "object_declaration": "underground_line:11523",
          "phases": "BCN",
          "from": "R3-12-47-3_node_950",
          "to": "R3-12-47-3_node_951",
          "length": 80.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_126",
          "object_declaration": "underground_line:11524",
          "phases": "BCN",
          "from": "R3-12-47-3_node_951",
          "to": "R3-12-47-3_node_952",
          "length": 524.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_127",
          "object_declaration": "underground_line:11531",
          "phases": "BCN",
          "from": "R3-12-47-3_node_959",
          "to": "R3-12-47-3_node_960",
          "length": 211.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_128",
          "object_declaration": "underground_line:11538",
          "phases": "ACN",
          "from": "R3-12-47-3_node_972",
          "to": "R3-12-47-3_node_974",
          "length": 210.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_129",
          "object_declaration": "underground_line:11540",
          "phases": "ACN",
          "from": "R3-12-47-3_node_974",
          "to": "R3-12-47-3_node_975",
          "length": 175.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_130",
          "object_declaration": "underground_line:11546",
          "phases": "BCN",
          "from": "R3-12-47-3_node_981",
          "to": "R3-12-47-3_node_982",
          "length": 384.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_131",
          "object_declaration": "underground_line:11602",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1048",
          "to": "R3-12-47-3_node_1053",
          "length": 544.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_132",
          "object_declaration": "underground_line:11603",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1050",
          "to": "R3-12-47-3_node_1051",
          "length": 301.0,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R3-12-47-3_ul_133",
          "object_declaration": "underground_line:11604",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1051",
          "to": "R3-12-47-3_node_1052",
          "length": 688.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_134",
          "object_declaration": "underground_line:11618",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1066",
          "to": "R3-12-47-3_node_1067",
          "length": 716.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_135",
          "object_declaration": "underground_line:11619",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1067",
          "to": "R3-12-47-3_node_1068",
          "length": 327.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_136",
          "object_declaration": "underground_line:11620",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1068",
          "to": "R3-12-47-3_node_1069",
          "length": 314.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_137",
          "object_declaration": "underground_line:11636",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1086",
          "to": "R3-12-47-3_node_1087",
          "length": 98.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_138",
          "object_declaration": "underground_line:11637",
          "phases": "AN",
          "from": "R3-12-47-3_node_1087",
          "to": "R3-12-47-3_node_1088",
          "length": 43.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_139",
          "object_declaration": "underground_line:11638",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1087",
          "to": "R3-12-47-3_node_1089",
          "length": 656.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_140",
          "object_declaration": "underground_line:11639",
          "phases": "BN",
          "from": "R3-12-47-3_node_1087",
          "to": "R3-12-47-3_node_1193",
          "length": 469.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_141",
          "object_declaration": "underground_line:11640",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1089",
          "to": "R3-12-47-3_node_1090",
          "length": 451.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_142",
          "object_declaration": "underground_line:11641",
          "phases": "CN",
          "from": "R3-12-47-3_node_1089",
          "to": "R3-12-47-3_node_1167",
          "length": 130.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_143",
          "object_declaration": "underground_line:11642",
          "phases": "AN",
          "from": "R3-12-47-3_node_1090",
          "to": "R3-12-47-3_node_1091",
          "length": 503.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_144",
          "object_declaration": "underground_line:11643",
          "phases": "BN",
          "from": "R3-12-47-3_node_1090",
          "to": "R3-12-47-3_node_1093",
          "length": 197.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_145",
          "object_declaration": "underground_line:11644",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1090",
          "to": "R3-12-47-3_node_1094",
          "length": 515.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_146",
          "object_declaration": "underground_line:11645",
          "phases": "BN",
          "from": "R3-12-47-3_node_1090",
          "to": "R3-12-47-3_node_1162",
          "length": 72.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_147",
          "object_declaration": "underground_line:11646",
          "phases": "AN",
          "from": "R3-12-47-3_node_1091",
          "to": "R3-12-47-3_node_1092",
          "length": 650.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_148",
          "object_declaration": "underground_line:11647",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1094",
          "to": "R3-12-47-3_node_1095",
          "length": 386.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_149",
          "object_declaration": "underground_line:11648",
          "phases": "BN",
          "from": "R3-12-47-3_node_1094",
          "to": "R3-12-47-3_node_1139",
          "length": 196.0,
          "configuration": "line_configuration:47"
        },
        {
          "name": "R3-12-47-3_ul_150",
          "object_declaration": "underground_line:11649",
          "phases": "CN",
          "from": "R3-12-47-3_node_1094",
          "to": "R3-12-47-3_node_1150",
          "length": 143.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_151",
          "object_declaration": "underground_line:11650",
          "phases": "CN",
          "from": "R3-12-47-3_node_1095",
          "to": "R3-12-47-3_node_1097",
          "length": 57.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_152",
          "object_declaration": "underground_line:11651",
          "phases": "BN",
          "from": "R3-12-47-3_node_1095",
          "to": "R3-12-47-3_node_1102",
          "length": 154.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_153",
          "object_declaration": "underground_line:11652",
          "phases": "CN",
          "from": "R3-12-47-3_node_1095",
          "to": "R3-12-47-3_node_1103",
          "length": 274.0,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R3-12-47-3_ul_154",
          "object_declaration": "underground_line:11653",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1095",
          "to": "R3-12-47-3_node_1104",
          "length": 397.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_155",
          "object_declaration": "underground_line:11657",
          "phases": "BN",
          "from": "R3-12-47-3_node_1104",
          "to": "R3-12-47-3_node_1105",
          "length": 105.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_156",
          "object_declaration": "underground_line:11658",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1104",
          "to": "R3-12-47-3_node_1106",
          "length": 310.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_157",
          "object_declaration": "underground_line:11659",
          "phases": "CN",
          "from": "R3-12-47-3_node_1106",
          "to": "R3-12-47-3_node_1107",
          "length": 432.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_158",
          "object_declaration": "underground_line:11660",
          "phases": "BN",
          "from": "R3-12-47-3_node_1106",
          "to": "R3-12-47-3_node_1109",
          "length": 482.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_159",
          "object_declaration": "underground_line:11661",
          "phases": "AN",
          "from": "R3-12-47-3_node_1106",
          "to": "R3-12-47-3_node_1117",
          "length": 524.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_160",
          "object_declaration": "underground_line:11662",
          "phases": "CN",
          "from": "R3-12-47-3_node_1106",
          "to": "R3-12-47-3_node_1127",
          "length": 134.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_161",
          "object_declaration": "underground_line:11663",
          "phases": "CN",
          "from": "R3-12-47-3_node_1107",
          "to": "R3-12-47-3_node_1108",
          "length": 56.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_162",
          "object_declaration": "underground_line:11664",
          "phases": "BN",
          "from": "R3-12-47-3_node_1109",
          "to": "R3-12-47-3_node_1110",
          "length": 266.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_163",
          "object_declaration": "underground_line:11665",
          "phases": "BN",
          "from": "R3-12-47-3_node_1109",
          "to": "R3-12-47-3_node_1112",
          "length": 440.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_164",
          "object_declaration": "underground_line:11672",
          "phases": "AN",
          "from": "R3-12-47-3_node_1117",
          "to": "R3-12-47-3_node_1118",
          "length": 188.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_165",
          "object_declaration": "underground_line:11673",
          "phases": "AN",
          "from": "R3-12-47-3_node_1117",
          "to": "R3-12-47-3_node_1119",
          "length": 547.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_166",
          "object_declaration": "underground_line:11674",
          "phases": "AN",
          "from": "R3-12-47-3_node_1119",
          "to": "R3-12-47-3_node_1120",
          "length": 239.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_167",
          "object_declaration": "underground_line:11675",
          "phases": "AN",
          "from": "R3-12-47-3_node_1120",
          "to": "R3-12-47-3_node_1121",
          "length": 69.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_168",
          "object_declaration": "underground_line:11676",
          "phases": "AN",
          "from": "R3-12-47-3_node_1120",
          "to": "R3-12-47-3_node_1122",
          "length": 180.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_169",
          "object_declaration": "underground_line:11677",
          "phases": "AN",
          "from": "R3-12-47-3_node_1122",
          "to": "R3-12-47-3_node_1123",
          "length": 111.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_170",
          "object_declaration": "underground_line:11678",
          "phases": "AN",
          "from": "R3-12-47-3_node_1123",
          "to": "R3-12-47-3_node_1124",
          "length": 317.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_171",
          "object_declaration": "underground_line:11679",
          "phases": "AN",
          "from": "R3-12-47-3_node_1124",
          "to": "R3-12-47-3_node_1125",
          "length": 257.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_172",
          "object_declaration": "underground_line:11684",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1130",
          "to": "R3-12-47-3_node_1131",
          "length": 279.0,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R3-12-47-3_ul_173",
          "object_declaration": "underground_line:11687",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1134",
          "to": "R3-12-47-3_node_1135",
          "length": 325.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_174",
          "object_declaration": "underground_line:11688",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1135",
          "to": "R3-12-47-3_node_1136",
          "length": 10.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_175",
          "object_declaration": "underground_line:11689",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1135",
          "to": "R3-12-47-3_node_1137",
          "length": 504.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_176",
          "object_declaration": "underground_line:11709",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1157",
          "to": "R3-12-47-3_node_1158",
          "length": 271.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_177",
          "object_declaration": "underground_line:11712",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1164",
          "to": "R3-12-47-3_node_1165",
          "length": 399.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_178",
          "object_declaration": "underground_line:11713",
          "phases": "CN",
          "from": "R3-12-47-3_node_1168",
          "to": "R3-12-47-3_node_1169",
          "length": 57.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_179",
          "object_declaration": "underground_line:11714",
          "phases": "CN",
          "from": "R3-12-47-3_node_1168",
          "to": "R3-12-47-3_node_1191",
          "length": 130.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_180",
          "object_declaration": "underground_line:11715",
          "phases": "CN",
          "from": "R3-12-47-3_node_1169",
          "to": "R3-12-47-3_node_1170",
          "length": 230.0,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R3-12-47-3_ul_181",
          "object_declaration": "underground_line:11716",
          "phases": "CN",
          "from": "R3-12-47-3_node_1170",
          "to": "R3-12-47-3_node_1171",
          "length": 244.0,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R3-12-47-3_ul_182",
          "object_declaration": "underground_line:11717",
          "phases": "CN",
          "from": "R3-12-47-3_node_1171",
          "to": "R3-12-47-3_node_1172",
          "length": 10.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_183",
          "object_declaration": "underground_line:11718",
          "phases": "CN",
          "from": "R3-12-47-3_node_1171",
          "to": "R3-12-47-3_node_1187",
          "length": 259.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_184",
          "object_declaration": "underground_line:11719",
          "phases": "CN",
          "from": "R3-12-47-3_node_1171",
          "to": "R3-12-47-3_node_1188",
          "length": 560,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_185",
          "object_declaration": "underground_line:11720",
          "phases": "CN",
          "from": "R3-12-47-3_node_1172",
          "to": "R3-12-47-3_node_1173",
          "length": 134.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_186",
          "object_declaration": "underground_line:11721",
          "phases": "CN",
          "from": "R3-12-47-3_node_1172",
          "to": "R3-12-47-3_node_1176",
          "length": 602.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_187",
          "object_declaration": "underground_line:11724",
          "phases": "CN",
          "from": "R3-12-47-3_node_1176",
          "to": "R3-12-47-3_node_1177",
          "length": 154.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_188",
          "object_declaration": "underground_line:11725",
          "phases": "CN",
          "from": "R3-12-47-3_node_1176",
          "to": "R3-12-47-3_node_1179",
          "length": 99.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_189",
          "object_declaration": "underground_line:11726",
          "phases": "CN",
          "from": "R3-12-47-3_node_1176",
          "to": "R3-12-47-3_node_1180",
          "length": 244.0,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R3-12-47-3_ul_190",
          "object_declaration": "underground_line:11727",
          "phases": "CN",
          "from": "R3-12-47-3_node_1177",
          "to": "R3-12-47-3_node_1178",
          "length": 180.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_191",
          "object_declaration": "underground_line:11728",
          "phases": "CN",
          "from": "R3-12-47-3_node_1180",
          "to": "R3-12-47-3_node_1181",
          "length": 64.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_192",
          "object_declaration": "underground_line:11729",
          "phases": "CN",
          "from": "R3-12-47-3_node_1180",
          "to": "R3-12-47-3_node_1182",
          "length": 54.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_193",
          "object_declaration": "underground_line:11730",
          "phases": "CN",
          "from": "R3-12-47-3_node_1182",
          "to": "R3-12-47-3_node_1183",
          "length": 121.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_194",
          "object_declaration": "underground_line:11731",
          "phases": "CN",
          "from": "R3-12-47-3_node_1182",
          "to": "R3-12-47-3_node_1184",
          "length": 234.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_195",
          "object_declaration": "underground_line:11732",
          "phases": "CN",
          "from": "R3-12-47-3_node_1184",
          "to": "R3-12-47-3_node_1185",
          "length": 49.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_196",
          "object_declaration": "underground_line:11734",
          "phases": "CN",
          "from": "R3-12-47-3_node_1188",
          "to": "R3-12-47-3_node_1189",
          "length": 45.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_197",
          "object_declaration": "underground_line:11735",
          "phases": "CN",
          "from": "R3-12-47-3_node_1188",
          "to": "R3-12-47-3_node_1190",
          "length": 189.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_198",
          "object_declaration": "underground_line:11736",
          "phases": "CN",
          "from": "R3-12-47-3_node_1191",
          "to": "R3-12-47-3_node_1192",
          "length": 84.0,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R3-12-47-3_ul_199",
          "object_declaration": "underground_line:11737",
          "phases": "BN",
          "from": "R3-12-47-3_node_1193",
          "to": "R3-12-47-3_node_1194",
          "length": 53.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_200",
          "object_declaration": "underground_line:11738",
          "phases": "BN",
          "from": "R3-12-47-3_node_1193",
          "to": "R3-12-47-3_node_1195",
          "length": 251.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_201",
          "object_declaration": "underground_line:11739",
          "phases": "BN",
          "from": "R3-12-47-3_node_1195",
          "to": "R3-12-47-3_node_1196",
          "length": 345.0,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R3-12-47-3_ul_202",
          "object_declaration": "underground_line:11740",
          "phases": "BN",
          "from": "R3-12-47-3_node_1196",
          "to": "R3-12-47-3_node_1198",
          "length": 310.0,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R3-12-47-3_ul_203",
          "object_declaration": "underground_line:11759",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1218",
          "to": "R3-12-47-3_node_1219",
          "length": 160,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_204",
          "object_declaration": "underground_line:11760",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1219",
          "to": "R3-12-47-3_node_1220",
          "length": 505.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_205",
          "object_declaration": "underground_line:11795",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1267",
          "to": "R3-12-47-3_node_1268",
          "length": 373.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R3-12-47-3_ul_206",
          "object_declaration": "underground_line:11811",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1282",
          "to": "R3-12-47-3_node_1289",
          "length": 100.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_207",
          "object_declaration": "underground_line:11812",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1285",
          "to": "R3-12-47-3_node_1286",
          "length": 311.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_208",
          "object_declaration": "underground_line:11813",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1286",
          "to": "R3-12-47-3_node_1287",
          "length": 442.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_209",
          "object_declaration": "underground_line:11814",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1287",
          "to": "R3-12-47-3_node_1288",
          "length": 448.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_210",
          "object_declaration": "underground_line:11815",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1290",
          "to": "R3-12-47-3_node_1291",
          "length": 398.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_211",
          "object_declaration": "underground_line:11826",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1305",
          "to": "R3-12-47-3_node_1306",
          "length": 284.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_212",
          "object_declaration": "underground_line:11827",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1307",
          "to": "R3-12-47-3_node_1308",
          "length": 252.0,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R3-12-47-3_ul_213",
          "object_declaration": "underground_line:11837",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1318",
          "to": "R3-12-47-3_node_1319",
          "length": 273.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_214",
          "object_declaration": "underground_line:11841",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1325",
          "to": "R3-12-47-3_node_1326",
          "length": 221.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_215",
          "object_declaration": "underground_line:11842",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1326",
          "to": "R3-12-47-3_node_1327",
          "length": 241.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_216",
          "object_declaration": "underground_line:11843",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1327",
          "to": "R3-12-47-3_node_1328",
          "length": 338.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_217",
          "object_declaration": "underground_line:11844",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1328",
          "to": "R3-12-47-3_node_1329",
          "length": 233.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_218",
          "object_declaration": "underground_line:11845",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1328",
          "to": "R3-12-47-3_node_1330",
          "length": 110.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_219",
          "object_declaration": "underground_line:11846",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1330",
          "to": "R3-12-47-3_node_1333",
          "length": 207.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_220",
          "object_declaration": "underground_line:11849",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1333",
          "to": "R3-12-47-3_node_1334",
          "length": 160,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_221",
          "object_declaration": "underground_line:11850",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1333",
          "to": "R3-12-47-3_node_1351",
          "length": 663.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_222",
          "object_declaration": "underground_line:11851",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1334",
          "to": "R3-12-47-3_node_1335",
          "length": 331.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_223",
          "object_declaration": "underground_line:11852",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1335",
          "to": "R3-12-47-3_node_1336",
          "length": 181.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_224",
          "object_declaration": "underground_line:11853",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1335",
          "to": "R3-12-47-3_node_1337",
          "length": 354.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_225",
          "object_declaration": "underground_line:11854",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1335",
          "to": "R3-12-47-3_node_1338",
          "length": 502.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_226",
          "object_declaration": "underground_line:11855",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1338",
          "to": "R3-12-47-3_node_1339",
          "length": 500.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_227",
          "object_declaration": "underground_line:11856",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1338",
          "to": "R3-12-47-3_node_1341",
          "length": 272.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_228",
          "object_declaration": "underground_line:11857",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1339",
          "to": "R3-12-47-3_node_1340",
          "length": 357.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_229",
          "object_declaration": "underground_line:11858",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1341",
          "to": "R3-12-47-3_node_1342",
          "length": 379.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_230",
          "object_declaration": "underground_line:11859",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1342",
          "to": "R3-12-47-3_node_1346",
          "length": 359.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_231",
          "object_declaration": "underground_line:11862",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1343",
          "to": "R3-12-47-3_node_1344",
          "length": 101.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_232",
          "object_declaration": "underground_line:11864",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1346",
          "to": "R3-12-47-3_node_1350",
          "length": 286.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_233",
          "object_declaration": "underground_line:11865",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1351",
          "to": "R3-12-47-3_node_1352",
          "length": 333.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_234",
          "object_declaration": "underground_line:11866",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1352",
          "to": "R3-12-47-3_node_1353",
          "length": 391.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_235",
          "object_declaration": "underground_line:11870",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1357",
          "to": "R3-12-47-3_node_1358",
          "length": 348.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_236",
          "object_declaration": "underground_line:11896",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1389",
          "to": "R3-12-47-3_node_1390",
          "length": 252.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_237",
          "object_declaration": "underground_line:11904",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1400",
          "to": "R3-12-47-3_node_1401",
          "length": 207.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_238",
          "object_declaration": "underground_line:11905",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1401",
          "to": "R3-12-47-3_node_1402",
          "length": 581.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_239",
          "object_declaration": "underground_line:11906",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1402",
          "to": "R3-12-47-3_node_1403",
          "length": 293.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_240",
          "object_declaration": "underground_line:11907",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1403",
          "to": "R3-12-47-3_node_1404",
          "length": 305.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_241",
          "object_declaration": "underground_line:11920",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1422",
          "to": "R3-12-47-3_node_1423",
          "length": 437.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_242",
          "object_declaration": "underground_line:11927",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1436",
          "to": "R3-12-47-3_node_1422",
          "length": 214.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_243",
          "object_declaration": "underground_line:11934",
          "phases": "AN",
          "from": "R3-12-47-3_node_1446",
          "to": "R3-12-47-3_node_1447",
          "length": 116.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_244",
          "object_declaration": "underground_line:11935",
          "phases": "AN",
          "from": "R3-12-47-3_node_1447",
          "to": "R3-12-47-3_node_1450",
          "length": 46.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_245",
          "object_declaration": "underground_line:11936",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1448",
          "to": "R3-12-47-3_node_1449",
          "length": 85.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_246",
          "object_declaration": "underground_line:11937",
          "phases": "AN",
          "from": "R3-12-47-3_node_1451",
          "to": "R3-12-47-3_node_1452",
          "length": 46.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_247",
          "object_declaration": "underground_line:11938",
          "phases": "AN",
          "from": "R3-12-47-3_node_1452",
          "to": "R3-12-47-3_node_1453",
          "length": 116.0,
          "configuration": "line_configuration:42"
        },
        {
          "name": "R3-12-47-3_ul_248",
          "object_declaration": "underground_line:11939",
          "phases": "AN",
          "from": "R3-12-47-3_node_1458",
          "to": "R3-12-47-3_node_1462",
          "length": 364.0,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R3-12-47-3_ul_249",
          "object_declaration": "underground_line:11940",
          "phases": "AN",
          "from": "R3-12-47-3_node_1459",
          "to": "R3-12-47-3_node_1460",
          "length": 146.0,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R3-12-47-3_ul_250",
          "object_declaration": "underground_line:11941",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1449",
          "to": "R3-12-47-3_node_1461",
          "length": 211.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_251",
          "object_declaration": "underground_line:11950",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1461",
          "to": "R3-12-47-3_node_1472",
          "length": 584.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_252",
          "object_declaration": "underground_line:11951",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1475",
          "to": "R3-12-47-3_node_1476",
          "length": 48.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_253",
          "object_declaration": "underground_line:11952",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1476",
          "to": "R3-12-47-3_node_1477",
          "length": 540.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_254",
          "object_declaration": "underground_line:11953",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1476",
          "to": "R3-12-47-3_node_1485",
          "length": 50.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_255",
          "object_declaration": "underground_line:11954",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1476",
          "to": "R3-12-47-3_node_1486",
          "length": 213.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_256",
          "object_declaration": "underground_line:11955",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1477",
          "to": "R3-12-47-3_node_1478",
          "length": 446.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_257",
          "object_declaration": "underground_line:11956",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1477",
          "to": "R3-12-47-3_node_1481",
          "length": 452.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_258",
          "object_declaration": "underground_line:11957",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1477",
          "to": "R3-12-47-3_node_1483",
          "length": 137.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_259",
          "object_declaration": "underground_line:11958",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1478",
          "to": "R3-12-47-3_node_1479",
          "length": 317.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_260",
          "object_declaration": "underground_line:11959",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1478",
          "to": "R3-12-47-3_node_1480",
          "length": 143.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_261",
          "object_declaration": "underground_line:11960",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1481",
          "to": "R3-12-47-3_node_1482",
          "length": 463.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_262",
          "object_declaration": "underground_line:11961",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1486",
          "to": "R3-12-47-3_node_1487",
          "length": 363.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_263",
          "object_declaration": "underground_line:11972",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1472",
          "to": "R3-12-47-3_node_1474",
          "length": 48.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_264",
          "object_declaration": "underground_line:11973",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1472",
          "to": "R3-12-47-3_node_1496",
          "length": 540.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_265",
          "object_declaration": "underground_line:11981",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1496",
          "to": "R3-12-47-3_node_1509",
          "length": 446.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_266",
          "object_declaration": "underground_line:11982",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1344",
          "to": "R3-12-47-3_node_224",
          "length": 71.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_267",
          "object_declaration": "underground_line:11983",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1344",
          "to": "R3-12-47-3_node_1508",
          "length": 583.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_268",
          "object_declaration": "underground_line:11986",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1512",
          "to": "R3-12-47-3_node_1513",
          "length": 475.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R3-12-47-3_ul_269",
          "object_declaration": "underground_line:11987",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1513",
          "to": "R3-12-47-3_node_1514",
          "length": 304.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R3-12-47-3_ul_270",
          "object_declaration": "underground_line:11995",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1509",
          "to": "R3-12-47-3_node_1521",
          "length": 76.0,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R3-12-47-3_ul_271",
          "object_declaration": "underground_line:11999",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1524",
          "to": "R3-12-47-3_node_1525",
          "length": 634.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_272",
          "object_declaration": "underground_line:12000",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1525",
          "to": "R3-12-47-3_node_1526",
          "length": 276.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_273",
          "object_declaration": "underground_line:12002",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1531",
          "to": "R3-12-47-3_node_1532",
          "length": 131.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_274",
          "object_declaration": "underground_line:12003",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1532",
          "to": "R3-12-47-3_node_1533",
          "length": 397.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_275",
          "object_declaration": "underground_line:12004",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1533",
          "to": "R3-12-47-3_node_1535",
          "length": 540.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_276",
          "object_declaration": "underground_line:12005",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1533",
          "to": "R3-12-47-3_node_1536",
          "length": 382.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_277",
          "object_declaration": "underground_line:12006",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1533",
          "to": "R3-12-47-3_node_1537",
          "length": 216.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_278",
          "object_declaration": "underground_line:12011",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1543",
          "to": "R3-12-47-3_node_1544",
          "length": 710.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_279",
          "object_declaration": "underground_line:12045",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1581",
          "to": "R3-12-47-3_node_1582",
          "length": 412.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_280",
          "object_declaration": "underground_line:12046",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1582",
          "to": "R3-12-47-3_node_1583",
          "length": 251.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_281",
          "object_declaration": "underground_line:12051",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1589",
          "to": "R3-12-47-3_node_1590",
          "length": 113.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_282",
          "object_declaration": "underground_line:12052",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1590",
          "to": "R3-12-47-3_node_1591",
          "length": 354.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_283",
          "object_declaration": "underground_line:12073",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1613",
          "to": "R3-12-47-3_node_1614",
          "length": 360,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_284",
          "object_declaration": "underground_line:12074",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1614",
          "to": "R3-12-47-3_node_1615",
          "length": 218.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_285",
          "object_declaration": "underground_line:12108",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1651",
          "to": "R3-12-47-3_node_1652",
          "length": 150.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_286",
          "object_declaration": "underground_line:12112",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1657",
          "to": "R3-12-47-3_node_1659",
          "length": 220.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_287",
          "object_declaration": "underground_line:12113",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1659",
          "to": "R3-12-47-3_node_1660",
          "length": 615.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_288",
          "object_declaration": "underground_line:12119",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1666",
          "to": "R3-12-47-3_node_1672",
          "length": 475.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_289",
          "object_declaration": "underground_line:12131",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1680",
          "to": "R3-12-47-3_node_1681",
          "length": 284.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_290",
          "object_declaration": "underground_line:12132",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1681",
          "to": "R3-12-47-3_node_1682",
          "length": 593.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_291",
          "object_declaration": "underground_line:12133",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1682",
          "to": "R3-12-47-3_node_1683",
          "length": 247.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_292",
          "object_declaration": "underground_line:12134",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1683",
          "to": "R3-12-47-3_node_1684",
          "length": 10.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_293",
          "object_declaration": "underground_line:12135",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1684",
          "to": "R3-12-47-3_node_1686",
          "length": 139.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_294",
          "object_declaration": "underground_line:12138",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1686",
          "to": "R3-12-47-3_node_1687",
          "length": 10.0,
          "configuration": "line_configuration:60"
        },
        {
          "name": "R3-12-47-3_ul_295",
          "object_declaration": "underground_line:12161",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1508",
          "to": "R3-12-47-3_node_1711",
          "length": 52.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_296",
          "object_declaration": "underground_line:12182",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1723",
          "to": "R3-12-47-3_node_1748",
          "length": 241.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_297",
          "object_declaration": "underground_line:12183",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1723",
          "to": "R3-12-47-3_node_1872",
          "length": 134.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_298",
          "object_declaration": "underground_line:12184",
          "phases": "CN",
          "from": "R3-12-47-3_node_1736",
          "to": "R3-12-47-3_node_1737",
          "length": 454.0,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R3-12-47-3_ul_299",
          "object_declaration": "underground_line:12212",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1769",
          "to": "R3-12-47-3_node_1770",
          "length": 643.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_300",
          "object_declaration": "underground_line:12213",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1770",
          "to": "R3-12-47-3_node_1771",
          "length": 393.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_301",
          "object_declaration": "underground_line:12215",
          "phases": "AN",
          "from": "R3-12-47-3_node_1772",
          "to": "R3-12-47-3_node_1773",
          "length": 112.0,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R3-12-47-3_ul_302",
          "object_declaration": "underground_line:12223",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1782",
          "to": "R3-12-47-3_node_1783",
          "length": 180.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_303",
          "object_declaration": "underground_line:12224",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1783",
          "to": "R3-12-47-3_node_1784",
          "length": 643.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_304",
          "object_declaration": "underground_line:12225",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1784",
          "to": "R3-12-47-3_node_1785",
          "length": 724.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_305",
          "object_declaration": "underground_line:12226",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1784",
          "to": "R3-12-47-3_node_1789",
          "length": 1095.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_306",
          "object_declaration": "underground_line:12227",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1785",
          "to": "R3-12-47-3_node_1787",
          "length": 432.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_307",
          "object_declaration": "underground_line:12228",
          "phases": "AN",
          "from": "R3-12-47-3_node_1773",
          "to": "R3-12-47-3_node_1786",
          "length": 352.0,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R3-12-47-3_ul_308",
          "object_declaration": "underground_line:12229",
          "phases": "AN",
          "from": "R3-12-47-3_node_1773",
          "to": "R3-12-47-3_node_1797",
          "length": 214.0,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R3-12-47-3_ul_309",
          "object_declaration": "underground_line:12230",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1787",
          "to": "R3-12-47-3_node_1788",
          "length": 151.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_310",
          "object_declaration": "underground_line:12231",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1789",
          "to": "R3-12-47-3_node_1790",
          "length": 503.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_311",
          "object_declaration": "underground_line:12232",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1790",
          "to": "R3-12-47-3_node_1791",
          "length": 477.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_312",
          "object_declaration": "underground_line:12233",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1790",
          "to": "R3-12-47-3_node_1792",
          "length": 243.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_313",
          "object_declaration": "underground_line:12234",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1790",
          "to": "R3-12-47-3_node_1794",
          "length": 613.0,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R3-12-47-3_ul_314",
          "object_declaration": "underground_line:12235",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1792",
          "to": "R3-12-47-3_node_1793",
          "length": 314.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_315",
          "object_declaration": "underground_line:12240",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1801",
          "to": "R3-12-47-3_node_1802",
          "length": 125.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_316",
          "object_declaration": "underground_line:12262",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1823",
          "to": "R3-12-47-3_node_1824",
          "length": 75.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_317",
          "object_declaration": "underground_line:12263",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1824",
          "to": "R3-12-47-3_node_1825",
          "length": 367.0,
          "configuration": "line_configuration:53"
        },
        {
          "name": "R3-12-47-3_ul_318",
          "object_declaration": "underground_line:12271",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1832",
          "to": "R3-12-47-3_node_1836",
          "length": 169.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_319",
          "object_declaration": "underground_line:12276",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1836",
          "to": "R3-12-47-3_node_1837",
          "length": 262.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_320",
          "object_declaration": "underground_line:12277",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1836",
          "to": "R3-12-47-3_node_1839",
          "length": 536.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_321",
          "object_declaration": "underground_line:12278",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1837",
          "to": "R3-12-47-3_node_1838",
          "length": 530.0,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R3-12-47-3_ul_322",
          "object_declaration": "underground_line:12290",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1854",
          "to": "R3-12-47-3_node_1855",
          "length": 124.0,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R3-12-47-3_ul_323",
          "object_declaration": "underground_line:12306",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1727",
          "to": "R3-12-47-3_node_1728",
          "length": 418.0,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R3-12-47-3_ul_324",
          "object_declaration": "underground_line:12433",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1711",
          "to": "R3-12-47-3_node_3",
          "length": 239.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_325",
          "object_declaration": "underground_line:12434",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1711",
          "to": "R3-12-47-3_node_1723",
          "length": 10.0,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R3-12-47-3_ul_326",
          "object_declaration": "underground_line:12435",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1999",
          "to": "R3-12-47-3_node_2",
          "length": 608.0,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R3-12-47-3_ul_327",
          "object_declaration": "underground_line:12436",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1999",
          "to": "R3-12-47-3_node_317",
          "length": 305.0,
          "configuration": "line_configuration:29"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "object_declaration": "underground_line_conductor:4",
          "rating.summer.continuous": 101.0,
          "outer_diameter": 1.021,
          "conductor_gmr": "0.00905 ft",
          "conductor_diameter": 0.283,
          "conductor_resistance": 1.4124,
          "neutral_gmr": "0.0345268997272089 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 7.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:5",
          "rating.summer.continuous": 488.0,
          "outer_diameter": 2.15,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.152,
          "conductor_resistance": 0.091872,
          "neutral_gmr": "0.0842565914341201 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:6",
          "rating.summer.continuous": 425.0,
          "outer_diameter": 1.96,
          "conductor_gmr": "0.0321 ft",
          "conductor_diameter": 0.998,
          "conductor_resistance": 0.122496,
          "neutral_gmr": "0.0751564095285873 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 15.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 750 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:7",
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:9",
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:13",
          "rating.summer.continuous": 775.0,
          "outer_diameter": 1.87,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.15,
          "conductor_resistance": 0.0222,
          "neutral_gmr": "0.0732739718442675 ft",
          "neutral_resistance": 0.05,
          "neutral_diameter": 0.102,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Tape);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:14",
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:15",
          "rating.summer.continuous": 662.0,
          "outer_diameter": 2.291,
          "conductor_gmr": "0.03592 ft",
          "conductor_diameter": 1.117,
          "conductor_resistance": 0.057024,
          "neutral_gmr": "0.0897563211395267 ft",
          "neutral_resistance": 3.44784,
          "neutral_diameter": 0.1285,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 CU (Conc);"
          ]
        }
      ]
    }
  }
}