{
  "__preamble": {
    "comments": [
      "// $Id: R4-12.47-2.glm",
      "// 12.5 kV feeder",
      "//*********************************************",
      "// validates voltages with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "//",
      "// written by alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "FBS",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_1595",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 144,
          "interval": 60,
          "file": "R4-12.27-2_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        },
        {
          "name": "recorder_226",
          "parent": "node_146",
          "property": "voltage_A,voltage_B,voltage_C",
          "interval": 60,
          "limit": 1440,
          "file": "146.csv"
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_1595",
          "id": 1595,
          "from": "R4_12_47_2_node_273",
          "to": "R4_12_47_2_meter_22",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1596"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1596",
          "id": 1596,
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7216.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1551",
          "id": 1551,
          "phases": "AN",
          "from": "R4_12_47_2_node_234",
          "to": "R4_12_47_2_node_85",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1552",
          "id": 1552,
          "phases": "AN",
          "from": "R4_12_47_2_node_45",
          "to": "R4_12_47_2_node_79",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1553",
          "id": 1553,
          "phases": "CN",
          "from": "R4_12_47_2_node_257",
          "to": "R4_12_47_2_node_78",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1554",
          "id": 1554,
          "phases": "BN",
          "from": "R4_12_47_2_node_44",
          "to": "R4_12_47_2_node_80",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1555",
          "id": 1555,
          "phases": "BN",
          "from": "R4_12_47_2_node_43",
          "to": "R4_12_47_2_node_81",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1556",
          "id": 1556,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_node_82",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1557",
          "id": 1557,
          "phases": "BCN",
          "from": "R4_12_47_2_node_15",
          "to": "R4_12_47_2_node_84",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1558",
          "id": 1558,
          "phases": "CN",
          "from": "R4_12_47_2_node_47",
          "to": "R4_12_47_2_node_88",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1559",
          "id": 1559,
          "phases": "CN",
          "from": "R4_12_47_2_node_110",
          "to": "R4_12_47_2_node_89",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1560",
          "id": 1560,
          "phases": "CN",
          "from": "R4_12_47_2_node_33",
          "to": "R4_12_47_2_node_90",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1561",
          "id": 1561,
          "phases": "ACN",
          "from": "R4_12_47_2_node_12",
          "to": "R4_12_47_2_node_91",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1562",
          "id": 1562,
          "phases": "CN",
          "from": "R4_12_47_2_node_53",
          "to": "R4_12_47_2_node_71",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1563",
          "id": 1563,
          "phases": "AN",
          "from": "R4_12_47_2_node_9",
          "to": "R4_12_47_2_node_72",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1564",
          "id": 1564,
          "phases": "AN",
          "from": "R4_12_47_2_node_9",
          "to": "R4_12_47_2_node_87",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1565",
          "id": 1565,
          "phases": "BN",
          "from": "R4_12_47_2_node_10",
          "to": "R4_12_47_2_node_73",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1566",
          "id": 1566,
          "phases": "AN",
          "from": "R4_12_47_2_node_10",
          "to": "R4_12_47_2_node_74",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1567",
          "id": 1567,
          "phases": "BN",
          "from": "R4_12_47_2_node_17",
          "to": "R4_12_47_2_node_75",
          "current_limit": 60,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1568",
          "id": 1568,
          "phases": "CN",
          "from": "R4_12_47_2_node_17",
          "to": "R4_12_47_2_node_76",
          "current_limit": 60,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1569",
          "id": 1569,
          "phases": "AN",
          "from": "R4_12_47_2_node_24",
          "to": "R4_12_47_2_node_92",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1570",
          "id": 1570,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_24",
          "to": "R4_12_47_2_node_93",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1571",
          "id": 1571,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_25",
          "to": "R4_12_47_2_node_94",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1572",
          "id": 1572,
          "phases": "AN",
          "from": "R4_12_47_2_node_25",
          "to": "R4_12_47_2_node_95",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1573",
          "id": 1573,
          "phases": "BN",
          "from": "R4_12_47_2_node_11",
          "to": "R4_12_47_2_node_96",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1574",
          "id": 1574,
          "phases": "BN",
          "from": "R4_12_47_2_node_11",
          "to": "R4_12_47_2_node_97",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1575",
          "id": 1575,
          "phases": "BN",
          "from": "R4_12_47_2_node_10",
          "to": "R4_12_47_2_node_70",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1576",
          "id": 1576,
          "phases": "AN",
          "from": "R4_12_47_2_node_41",
          "to": "R4_12_47_2_node_77",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1577",
          "id": 1577,
          "phases": "BN",
          "from": "R4_12_47_2_node_41",
          "to": "R4_12_47_2_node_83",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1578",
          "id": 1578,
          "phases": "CN",
          "from": "R4_12_47_2_node_41",
          "to": "R4_12_47_2_node_86",
          "current_limit": 80,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_26",
          "id": 26,
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_27",
          "id": 27,
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_28",
          "id": 28,
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_29",
          "id": 29,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_30",
          "id": 30,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_31",
          "id": 31,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_32",
          "id": 32,
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_33",
          "id": 33,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_34",
          "id": 34,
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_35",
          "id": 35,
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_36",
          "id": 36,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_37",
          "id": 37,
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_38",
          "id": 38,
          "conductor_A": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_39",
          "id": 39,
          "conductor_B": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_40",
          "id": 40,
          "conductor_A": "underground_line_conductor_5",
          "conductor_B": "underground_line_conductor_5",
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_41",
          "id": 41,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_42",
          "id": 42,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_43",
          "id": 43,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_24"
        },
        {
          "name": "line_configuration_44",
          "id": 44,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_45",
          "id": 45,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_46",
          "id": 46,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_47",
          "id": 47,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_25"
        },
        {
          "name": "line_configuration_48",
          "id": 48,
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_49",
          "id": 49,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_50",
          "id": 50,
          "conductor_B": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_51",
          "id": 51,
          "conductor_A": "underground_line_conductor_9",
          "conductor_B": "underground_line_conductor_9",
          "conductor_C": "underground_line_conductor_9",
          "conductor_N": "underground_line_conductor_9",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_52",
          "id": 52,
          "conductor_A": "underground_line_conductor_10",
          "conductor_B": "underground_line_conductor_10",
          "conductor_C": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_53",
          "id": 53,
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_11"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_11",
          "id": 11,
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_12",
          "id": 12,
          "distance_AN": "48.0 in"
        },
        {
          "name": "line_spacing_13",
          "id": 13,
          "distance_AB": "48.0 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in"
        },
        {
          "name": "line_spacing_14",
          "id": 14,
          "distance_AB": "51.6 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in"
        },
        {
          "name": "line_spacing_15",
          "id": 15,
          "distance_BN": "48.0 in"
        },
        {
          "name": "line_spacing_16",
          "id": 16,
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_17",
          "id": 17,
          "distance_BC": "51.6 in",
          "distance_BN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_18",
          "id": 18,
          "distance_AC": "51.6 in",
          "distance_AN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_19",
          "id": 19,
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_20",
          "id": 20,
          "distance_AN": "0.0 in"
        },
        {
          "name": "line_spacing_21",
          "id": 21,
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_22",
          "id": 22,
          "distance_AB": "0.0 in",
          "distance_BC": "0.0 in",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_23",
          "id": 23,
          "distance_AB": "48.0 in",
          "distance_BC": "48.0 in",
          "distance_AC": "48.0 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_24",
          "id": 24,
          "distance_AB": "46.3 in",
          "distance_BC": "46.3 in",
          "distance_AC": "46.3 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_25",
          "id": 25,
          "distance_AC": "48.0 in",
          "distance_AN": "48.0 in",
          "distance_CN": "48.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_326",
          "id": 326,
          "parent": "R4_12_47_2_meter_1",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "4000+2000j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_327",
          "id": 327,
          "parent": "R4_12_47_2_meter_2",
          "phases": "ABN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "constant_power_A": "1500+304.65j",
          "constant_power_B": "1500+304.65j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_328",
          "id": 328,
          "parent": "R4_12_47_2_meter_3",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "constant_power_B": "4000+2000j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_329",
          "id": 329,
          "parent": "R4_12_47_2_meter_4",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "constant_power_B": "4000+2000j",
          "nominal_voltage": 7216.88,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"329.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_330",
          "id": 330,
          "parent": "R4_12_47_2_meter_5",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "constant_power_B": "2000+406.2j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_331",
          "id": 331,
          "parent": "R4_12_47_2_meter_6",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "constant_power_B": "4000+812.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_332",
          "id": 332,
          "parent": "R4_12_47_2_meter_7",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "constant_power_B": "4000+812.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_333",
          "id": 333,
          "parent": "R4_12_47_2_meter_8",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "11000+2234.1j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_334",
          "id": 334,
          "parent": "R4_12_47_2_meter_9",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "666.6667+135.4j",
          "constant_power_B": "666.6667+135.4j",
          "constant_power_C": "666.6667+135.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_335",
          "id": 335,
          "parent": "R4_12_47_2_meter_10",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "1666.6667+338.5j",
          "constant_power_B": "1666.6667+338.5j",
          "constant_power_C": "1666.6667+338.5j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_336",
          "id": 336,
          "parent": "R4_12_47_2_meter_11",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "4000+812.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_337",
          "id": 337,
          "parent": "R4_12_47_2_meter_12",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "333.3333+67.7j",
          "constant_power_B": "333.3333+67.7j",
          "constant_power_C": "333.3333+67.7j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_338",
          "id": 338,
          "parent": "R4_12_47_2_meter_13",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "3000+609.3j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_339",
          "id": 339,
          "parent": "R4_12_47_2_meter_14",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "10000+2031j",
          "constant_power_B": "10000+2031j",
          "constant_power_C": "10000+2031j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_340",
          "id": 340,
          "parent": "R4_12_47_2_meter_15",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "4000+2000j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_341",
          "id": 341,
          "parent": "R4_12_47_2_meter_16",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "12333.3333+2504.9j",
          "constant_power_B": "12333.3333+2504.9j",
          "constant_power_C": "12333.3333+2504.9j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_342",
          "id": 342,
          "parent": "R4_12_47_2_meter_17",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "500+101.55j",
          "constant_power_B": "0+0j",
          "constant_power_C": "500+101.55j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_343",
          "id": 343,
          "parent": "R4_12_47_2_meter_18",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "4000+812.4j",
          "constant_power_B": "4000+812.4j",
          "constant_power_C": "4000+812.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_344",
          "id": 344,
          "parent": "R4_12_47_2_meter_19",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "6000+1218.6j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "load_345",
          "id": 345,
          "parent": "R4_12_47_2_meter_20",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "7333.3333+1489.4j",
          "constant_power_B": "7333.3333+1489.4j",
          "constant_power_C": "7333.3333+1489.4j",
          "nominal_voltage": 7216.88,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"345.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_346",
          "id": 346,
          "parent": "R4_12_47_2_meter_21",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "22000+4468.2j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_79",
          "parent": "load_329",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_80",
          "parent": "load_329",
          "target": "voltage_B",
          "value": "-145.934-219.178j",
          "within": 1
        },
        {
          "name": "complex_assert_81",
          "parent": "load_329",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_98",
          "parent": "load_345",
          "target": "voltage_A",
          "value": "+274.488-2.47644j",
          "within": 1
        },
        {
          "name": "complex_assert_99",
          "parent": "load_345",
          "target": "voltage_B",
          "value": "-140.583-236.514j",
          "within": 1
        },
        {
          "name": "complex_assert_100",
          "parent": "load_345",
          "target": "voltage_C",
          "value": "-137.234+239.994j",
          "within": 1
        },
        {
          "name": "complex_assert_104",
          "parent": "meter_876",
          "target": "voltage_A",
          "value": "+274.788-0.421123d",
          "within": 1
        },
        {
          "name": "complex_assert_105",
          "parent": "meter_876",
          "target": "voltage_B",
          "value": "-140.315-236.928j",
          "within": 1
        },
        {
          "name": "complex_assert_106",
          "parent": "meter_876",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_125",
          "parent": "meter_894",
          "target": "voltage_A",
          "value": "+274.488-2.47644j",
          "within": 1
        },
        {
          "name": "complex_assert_126",
          "parent": "meter_894",
          "target": "voltage_B",
          "value": "-140.583-236.514j",
          "within": 1
        },
        {
          "name": "complex_assert_127",
          "parent": "meter_894",
          "target": "voltage_C",
          "value": "-137.234+239.994j",
          "within": 1
        },
        {
          "name": "complex_assert_154",
          "parent": "node_77",
          "target": "voltage_A",
          "value": "+7154.37-50.4084j",
          "within": 1
        },
        {
          "name": "complex_assert_155",
          "parent": "node_77",
          "target": "voltage_B",
          "value": "-3652.07-6171.07j",
          "within": 1
        },
        {
          "name": "complex_assert_156",
          "parent": "node_77",
          "target": "voltage_C",
          "value": "-3588.42+6248.21j",
          "within": 1
        },
        {
          "name": "complex_assert_227",
          "parent": "node_146",
          "target": "voltage_A",
          "value": "+7154.37-50.4084j",
          "within": 1
        },
        {
          "name": "complex_assert_228",
          "parent": "node_146",
          "target": "voltage_B",
          "value": "-3652.07-6171.07j",
          "within": 1
        },
        {
          "name": "complex_assert_229",
          "parent": "node_146",
          "target": "voltage_C",
          "value": "-3588.42+6248.21j",
          "within": 1
        },
        {
          "name": "complex_assert_377",
          "parent": "node_293",
          "target": "voltage_A",
          "value": "+7162.05-45.9055j",
          "within": 1
        },
        {
          "name": "complex_assert_378",
          "parent": "node_293",
          "target": "voltage_B",
          "value": "-3645.79-6184.86j",
          "within": 1
        },
        {
          "name": "complex_assert_379",
          "parent": "node_293",
          "target": "voltage_C",
          "value": "-3589.75+6246.15j",
          "within": 1
        },
        {
          "name": "complex_assert_959",
          "parent": "triplex_meter_702",
          "target": "voltage_1",
          "value": "-60.3898-101.807j",
          "within": 1
        },
        {
          "name": "complex_assert_960",
          "parent": "triplex_meter_702",
          "target": "voltage_2",
          "value": "-60.7174-102.91j",
          "within": 1
        },
        {
          "name": "complex_assert_999",
          "parent": "triplex_meter_740",
          "target": "voltage_1",
          "value": "-57.2907+101.112j",
          "within": 1
        },
        {
          "name": "complex_assert_1000",
          "parent": "triplex_meter_740",
          "target": "voltage_2",
          "value": "-60.7437+104.614j",
          "within": 1
        },
        {
          "name": "complex_assert_1105",
          "parent": "triplex_meter_844",
          "target": "voltage_1",
          "value": "+117.762-1.0964i",
          "within": 1
        },
        {
          "name": "complex_assert_1106",
          "parent": "triplex_meter_844",
          "target": "voltage_2",
          "value": "+119.04-0.816526i",
          "within": 1
        },
        {
          "name": "complex_assert_1199",
          "parent": "triplex_node_408",
          "target": "voltage_1",
          "value": "+117.937-0.398583i",
          "within": 1
        },
        {
          "name": "complex_assert_1200",
          "parent": "triplex_node_408",
          "target": "voltage_2",
          "value": "+118.897-0.616931i",
          "within": 1
        },
        {
          "name": "complex_assert_1343",
          "parent": "triplex_load_550",
          "target": "voltage_1",
          "value": "-60.2447-101.306j",
          "within": 1
        },
        {
          "name": "complex_assert_1344",
          "parent": "triplex_load_550",
          "target": "voltage_2",
          "value": "-60.7351-102.828j",
          "within": 1
        },
        {
          "name": "complex_assert_1442",
          "parent": "triplex_load_647",
          "target": "voltage_1",
          "value": "+116.78-1.12301i",
          "within": 1
        },
        {
          "name": "complex_assert_1443",
          "parent": "triplex_load_647",
          "target": "voltage_2",
          "value": "+119.658-0.399914i",
          "within": 1
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_875",
          "id": 875,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_876",
          "id": 876,
          "phases": "ABN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"876.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_877",
          "id": 877,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_878",
          "id": 878,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_879",
          "id": 879,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_880",
          "id": 880,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_881",
          "id": 881,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_882",
          "id": 882,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_883",
          "id": 883,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_884",
          "id": 884,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_885",
          "id": 885,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_886",
          "id": 886,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_887",
          "id": 887,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_888",
          "id": 888,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_889",
          "id": 889,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_890",
          "id": 890,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_891",
          "id": 891,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_892",
          "id": 892,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_893",
          "id": 893,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_894",
          "id": 894,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"894.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_895",
          "id": 895,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "meter_1594",
          "id": 1594,
          "phases": "ABCN",
          "nominal_voltage": 7216.88,
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_54",
          "id": 54,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_55",
          "id": 55,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_56",
          "id": 56,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_57",
          "id": 57,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_58",
          "id": 58,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_59",
          "id": 59,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_60",
          "id": 60,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_61",
          "id": 61,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_62",
          "id": 62,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_63",
          "id": 63,
          "phases": "ABN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_64",
          "id": 64,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_65",
          "id": 65,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_66",
          "id": 66,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_67",
          "id": 67,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_68",
          "id": 68,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_69",
          "id": 69,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_70",
          "id": 70,
          "phases": "BCN",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_71",
          "id": 71,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_72",
          "id": 72,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_73",
          "id": 73,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_74",
          "id": 74,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_75",
          "id": 75,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_76",
          "id": 76,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_77",
          "id": 77,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"77.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_78",
          "id": 78,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_79",
          "id": 79,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_80",
          "id": 80,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_81",
          "id": 81,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_82",
          "id": 82,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_83",
          "id": 83,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_84",
          "id": 84,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_85",
          "id": 85,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_86",
          "id": 86,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_87",
          "id": 87,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_88",
          "id": 88,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_89",
          "id": 89,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_90",
          "id": 90,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_91",
          "id": 91,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_92",
          "id": 92,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_93",
          "id": 93,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_94",
          "id": 94,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_95",
          "id": 95,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_96",
          "id": 96,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_97",
          "id": 97,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_98",
          "id": 98,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_99",
          "id": 99,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_100",
          "id": 100,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_101",
          "id": 101,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_102",
          "id": 102,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_103",
          "id": 103,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_104",
          "id": 104,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_105",
          "id": 105,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_106",
          "id": 106,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_107",
          "id": 107,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_108",
          "id": 108,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_109",
          "id": 109,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_110",
          "id": 110,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_111",
          "id": 111,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_112",
          "id": 112,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_113",
          "id": 113,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_114",
          "id": 114,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_115",
          "id": 115,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_116",
          "id": 116,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_117",
          "id": 117,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_118",
          "id": 118,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_119",
          "id": 119,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_120",
          "id": 120,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_121",
          "id": 121,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_122",
          "id": 122,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_123",
          "id": 123,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_124",
          "id": 124,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_125",
          "id": 125,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_126",
          "id": 126,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_127",
          "id": 127,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_128",
          "id": 128,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_129",
          "id": 129,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_130",
          "id": 130,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_131",
          "id": 131,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_132",
          "id": 132,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_133",
          "id": 133,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_134",
          "id": 134,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_135",
          "id": 135,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_136",
          "id": 136,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_137",
          "id": 137,
          "phases": "BCN",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_138",
          "id": 138,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_139",
          "id": 139,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_140",
          "id": 140,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_141",
          "id": 141,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_142",
          "id": 142,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_143",
          "id": 143,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_144",
          "id": 144,
          "phases": "ACN",
          "voltage_A": "7216.88+0.0j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_145",
          "id": 145,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_146",
          "id": 146,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_147",
          "id": 147,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_148",
          "id": 148,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_149",
          "id": 149,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_150",
          "id": 150,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_151",
          "id": 151,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_152",
          "id": 152,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_153",
          "id": 153,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_154",
          "id": 154,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_155",
          "id": 155,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_156",
          "id": 156,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_157",
          "id": 157,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_158",
          "id": 158,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_159",
          "id": 159,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_160",
          "id": 160,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_161",
          "id": 161,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_162",
          "id": 162,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_163",
          "id": 163,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_164",
          "id": 164,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_165",
          "id": 165,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_166",
          "id": 166,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_167",
          "id": 167,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_168",
          "id": 168,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_169",
          "id": 169,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_170",
          "id": 170,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_171",
          "id": 171,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_172",
          "id": 172,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_173",
          "id": 173,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_174",
          "id": 174,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_175",
          "id": 175,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_176",
          "id": 176,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_177",
          "id": 177,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_178",
          "id": 178,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_179",
          "id": 179,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_180",
          "id": 180,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_181",
          "id": 181,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_182",
          "id": 182,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_183",
          "id": 183,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_184",
          "id": 184,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_185",
          "id": 185,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_186",
          "id": 186,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_187",
          "id": 187,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_188",
          "id": 188,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_189",
          "id": 189,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_190",
          "id": 190,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_191",
          "id": 191,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_192",
          "id": 192,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_193",
          "id": 193,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_194",
          "id": 194,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_195",
          "id": 195,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_196",
          "id": 196,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_197",
          "id": 197,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_198",
          "id": 198,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_199",
          "id": 199,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_200",
          "id": 200,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_201",
          "id": 201,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_202",
          "id": 202,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_203",
          "id": 203,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_204",
          "id": 204,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_205",
          "id": 205,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_206",
          "id": 206,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_207",
          "id": 207,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_208",
          "id": 208,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_209",
          "id": 209,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_210",
          "id": 210,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_211",
          "id": 211,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_212",
          "id": 212,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_213",
          "id": 213,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_214",
          "id": 214,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_215",
          "id": 215,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_216",
          "id": 216,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_217",
          "id": 217,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_218",
          "id": 218,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_219",
          "id": 219,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_220",
          "id": 220,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_221",
          "id": 221,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_222",
          "id": 222,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_223",
          "id": 223,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_224",
          "id": 224,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_225",
          "id": 225,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_226",
          "id": 226,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_227",
          "id": 227,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_228",
          "id": 228,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_229",
          "id": 229,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_230",
          "id": 230,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_231",
          "id": 231,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_232",
          "id": 232,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_233",
          "id": 233,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_234",
          "id": 234,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_235",
          "id": 235,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_236",
          "id": 236,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_237",
          "id": 237,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_238",
          "id": 238,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_239",
          "id": 239,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_240",
          "id": 240,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_241",
          "id": 241,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_242",
          "id": 242,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_243",
          "id": 243,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_244",
          "id": 244,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_245",
          "id": 245,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_246",
          "id": 246,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_247",
          "id": 247,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_248",
          "id": 248,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_249",
          "id": 249,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_250",
          "id": 250,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_251",
          "id": 251,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_252",
          "id": 252,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_253",
          "id": 253,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_254",
          "id": 254,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_255",
          "id": 255,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_256",
          "id": 256,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_257",
          "id": 257,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_258",
          "id": 258,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_259",
          "id": 259,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_260",
          "id": 260,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_261",
          "id": 261,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_262",
          "id": 262,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_263",
          "id": 263,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_264",
          "id": 264,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_265",
          "id": 265,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_266",
          "id": 266,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_267",
          "id": 267,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_268",
          "id": 268,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_269",
          "id": 269,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_270",
          "id": 270,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_271",
          "id": 271,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_272",
          "id": 272,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_273",
          "id": 273,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_274",
          "id": 274,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_275",
          "id": 275,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_276",
          "id": 276,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_277",
          "id": 277,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_278",
          "id": 278,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_279",
          "id": 279,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_280",
          "id": 280,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_281",
          "id": 281,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_282",
          "id": 282,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_283",
          "id": 283,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_284",
          "id": 284,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_285",
          "id": 285,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_286",
          "id": 286,
          "phases": "ABN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_287",
          "id": 287,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_288",
          "id": 288,
          "phases": "ABN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_289",
          "id": 289,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_290",
          "id": 290,
          "phases": "ACN",
          "voltage_A": "7216.88+0.0j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_291",
          "id": 291,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_292",
          "id": 292,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_293",
          "id": 293,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"293.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_294",
          "id": 294,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_295",
          "id": 295,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_296",
          "id": 296,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_297",
          "id": 297,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_298",
          "id": 298,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_299",
          "id": 299,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_300",
          "id": 300,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_301",
          "id": 301,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_302",
          "id": 302,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_303",
          "id": 303,
          "phases": "ACN",
          "voltage_A": "7216.88+0.0j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_304",
          "id": 304,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_305",
          "id": 305,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_306",
          "id": 306,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_307",
          "id": 307,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_308",
          "id": 308,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_309",
          "id": 309,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_310",
          "id": 310,
          "phases": "ACN",
          "voltage_A": "7216.88+0.0j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_311",
          "id": 311,
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_312",
          "id": 312,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_313",
          "id": 313,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_314",
          "id": 314,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_315",
          "id": 315,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_316",
          "id": 316,
          "parent": "R4_12_47_2_meter_22",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_317",
          "id": 317,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_318",
          "id": 318,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_319",
          "id": 319,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_320",
          "id": 320,
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_321",
          "id": 321,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_322",
          "id": 322,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_323",
          "id": 323,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_324",
          "id": 324,
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_325",
          "id": 325,
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "node_1597",
          "id": 1597,
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 7216.88,
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_1323",
          "id": 1323,
          "phases": "CN",
          "from": "R4_12_47_2_node_49",
          "to": "R4_12_47_2_node_104",
          "length": 151.389,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1324",
          "id": 1324,
          "phases": "CN",
          "from": "R4_12_47_2_node_49",
          "to": "R4_12_47_2_node_48",
          "length": 98.908,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1325",
          "id": 1325,
          "phases": "CN",
          "from": "R4_12_47_2_node_51",
          "to": "R4_12_47_2_node_103",
          "length": 117.873,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1326",
          "id": 1326,
          "phases": "AN",
          "from": "R4_12_47_2_node_85",
          "to": "R4_12_47_2_node_232",
          "length": 252.538,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1327",
          "id": 1327,
          "phases": "ABN",
          "from": "R4_12_47_2_node_16",
          "to": "R4_12_47_2_node_235",
          "length": 109.076,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1328",
          "id": 1328,
          "phases": "ABN",
          "from": "R4_12_47_2_node_16",
          "to": "R4_12_47_2_node_233",
          "length": 319.354,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1329",
          "id": 1329,
          "phases": "CN",
          "from": "R4_12_47_2_node_48",
          "to": "R4_12_47_2_node_227",
          "length": 83.159,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1330",
          "id": 1330,
          "phases": "AN",
          "from": "R4_12_47_2_node_221",
          "to": "R4_12_47_2_node_222",
          "length": 151.97,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1331",
          "id": 1331,
          "phases": "AN",
          "from": "R4_12_47_2_node_79",
          "to": "R4_12_47_2_node_221",
          "length": 153.406,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1332",
          "id": 1332,
          "phases": "BN",
          "from": "R4_12_47_2_node_225",
          "to": "R4_12_47_2_node_98",
          "length": 344.945,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1333",
          "id": 1333,
          "phases": "CN",
          "from": "R4_12_47_2_node_78",
          "to": "R4_12_47_2_node_258",
          "length": 1245.776,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1334",
          "id": 1334,
          "phases": "BN",
          "from": "R4_12_47_2_node_80",
          "to": "R4_12_47_2_node_236",
          "length": 229.814,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1335",
          "id": 1335,
          "phases": "BN",
          "from": "R4_12_47_2_node_236",
          "to": "R4_12_47_2_node_225",
          "length": 239.41,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1336",
          "id": 1336,
          "phases": "BN",
          "from": "R4_12_47_2_node_225",
          "to": "R4_12_47_2_node_226",
          "length": 212.604,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1337",
          "id": 1337,
          "phases": "BN",
          "from": "R4_12_47_2_node_81",
          "to": "R4_12_47_2_node_220",
          "length": 25.109,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1338",
          "id": 1338,
          "phases": "BN",
          "from": "R4_12_47_2_node_220",
          "to": "R4_12_47_2_node_224",
          "length": 218.66,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1339",
          "id": 1339,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_82",
          "to": "R4_12_47_2_node_229",
          "length": 302.928,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1340",
          "id": 1340,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_229",
          "to": "R4_12_47_2_node_240",
          "length": 315.315,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1341",
          "id": 1341,
          "phases": "BCN",
          "from": "R4_12_47_2_node_84",
          "to": "R4_12_47_2_node_17",
          "length": 426.151,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1342",
          "id": 1342,
          "phases": "CN",
          "from": "R4_12_47_2_node_88",
          "to": "R4_12_47_2_node_105",
          "length": 179.618,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1343",
          "id": 1343,
          "phases": "CN",
          "from": "R4_12_47_2_node_89",
          "to": "R4_12_47_2_node_109",
          "length": 138.39,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1344",
          "id": 1344,
          "phases": "CN",
          "from": "R4_12_47_2_node_109",
          "to": "R4_12_47_2_node_108",
          "length": 221.119,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1345",
          "id": 1345,
          "phases": "CN",
          "from": "R4_12_47_2_node_108",
          "to": "R4_12_47_2_node_107",
          "length": 277.836,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1346",
          "id": 1346,
          "phases": "CN",
          "from": "R4_12_47_2_node_107",
          "to": "R4_12_47_2_node_46",
          "length": 91.954,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1347",
          "id": 1347,
          "phases": "CN",
          "from": "R4_12_47_2_node_90",
          "to": "R4_12_47_2_node_34",
          "length": 15.863,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1348",
          "id": 1348,
          "phases": "ACN",
          "from": "R4_12_47_2_node_91",
          "to": "R4_12_47_2_node_250",
          "length": 204.049,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1390",
          "id": 1390,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_67",
          "to": "R4_12_47_2_node_27",
          "length": 23.71,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1398",
          "id": 1398,
          "phases": "CN",
          "from": "R4_12_47_2_node_34",
          "to": "R4_12_47_2_node_99",
          "length": 82.731,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1399",
          "id": 1399,
          "phases": "CN",
          "from": "R4_12_47_2_node_99",
          "to": "R4_12_47_2_node_106",
          "length": 266.226,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1400",
          "id": 1400,
          "phases": "CN",
          "from": "R4_12_47_2_node_106",
          "to": "R4_12_47_2_node_100",
          "length": 213.624,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1401",
          "id": 1401,
          "phases": "CN",
          "from": "R4_12_47_2_node_100",
          "to": "R4_12_47_2_node_102",
          "length": 302.63,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1402",
          "id": 1402,
          "phases": "CN",
          "from": "R4_12_47_2_node_102",
          "to": "R4_12_47_2_node_47",
          "length": 298.447,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1403",
          "id": 1403,
          "phases": "CN",
          "from": "R4_12_47_2_node_47",
          "to": "R4_12_47_2_node_49",
          "length": 291.117,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1404",
          "id": 1404,
          "phases": "CN",
          "from": "R4_12_47_2_node_49",
          "to": "R4_12_47_2_node_50",
          "length": 61.74,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1405",
          "id": 1405,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_35",
          "to": "R4_12_47_2_node_111",
          "length": 232.41,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1406",
          "id": 1406,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_111",
          "to": "R4_12_47_2_node_110",
          "length": 269.094,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1407",
          "id": 1407,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_110",
          "to": "R4_12_47_2_node_101",
          "length": 245.704,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1408",
          "id": 1408,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_101",
          "to": "R4_12_47_2_node_40",
          "length": 91.809,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1409",
          "id": 1409,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_25",
          "to": "R4_12_47_2_node_248",
          "length": 40.191,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1410",
          "id": 1410,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_13",
          "to": "R4_12_47_2_node_249",
          "length": 364.065,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1411",
          "id": 1411,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_249",
          "to": "R4_12_47_2_node_12",
          "length": 142.058,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1412",
          "id": 1412,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_252",
          "to": "R4_12_47_2_node_244",
          "length": 634.104,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1413",
          "id": 1413,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_244",
          "to": "R4_12_47_2_node_246",
          "length": 1130.44,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1414",
          "id": 1414,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_246",
          "to": "R4_12_47_2_node_21",
          "length": 231.168,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1415",
          "id": 1415,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_66",
          "to": "R4_12_47_2_node_253",
          "length": 289.99,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1416",
          "id": 1416,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_253",
          "to": "R4_12_47_2_node_252",
          "length": 187.375,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1417",
          "id": 1417,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_24",
          "to": "R4_12_47_2_node_25",
          "length": 70.847,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1418",
          "id": 1418,
          "phases": "BN",
          "from": "R4_12_47_2_node_252",
          "to": "R4_12_47_2_node_11",
          "length": 52.263,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1419",
          "id": 1419,
          "phases": "CN",
          "from": "R4_12_47_2_node_239",
          "to": "R4_12_47_2_node_51",
          "length": 208.056,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1420",
          "id": 1420,
          "phases": "CN",
          "from": "R4_12_47_2_node_17",
          "to": "R4_12_47_2_node_241",
          "length": 183.739,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1421",
          "id": 1421,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_33",
          "to": "R4_12_47_2_node_35",
          "length": 310.844,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1422",
          "id": 1422,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_27",
          "to": "R4_12_47_2_node_26",
          "length": 34.606,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1423",
          "id": 1423,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_26",
          "to": "R4_12_47_2_node_33",
          "length": 1012.376,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1424",
          "id": 1424,
          "phases": "CN",
          "from": "R4_12_47_2_node_50",
          "to": "R4_12_47_2_node_239",
          "length": 200.912,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1425",
          "id": 1425,
          "phases": "CN",
          "from": "R4_12_47_2_node_239",
          "to": "R4_12_47_2_node_256",
          "length": 336.812,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1426",
          "id": 1426,
          "phases": "CN",
          "from": "R4_12_47_2_node_46",
          "to": "R4_12_47_2_node_228",
          "length": 61.461,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1427",
          "id": 1427,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_40",
          "to": "R4_12_47_2_node_43",
          "length": 369.934,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1428",
          "id": 1428,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_43",
          "to": "R4_12_47_2_node_44",
          "length": 208.02,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1429",
          "id": 1429,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_44",
          "to": "R4_12_47_2_node_42",
          "length": 93.495,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1430",
          "id": 1430,
          "phases": "CN",
          "from": "R4_12_47_2_node_250",
          "to": "R4_12_47_2_node_254",
          "length": 626.563,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1431",
          "id": 1431,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_21",
          "to": "R4_12_47_2_node_22",
          "length": 68.605,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1432",
          "id": 1432,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_22",
          "to": "R4_12_47_2_node_245",
          "length": 139.109,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1433",
          "id": 1433,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_22",
          "to": "R4_12_47_2_node_251",
          "length": 214.237,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1434",
          "id": 1434,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_251",
          "to": "R4_12_47_2_node_23",
          "length": 118.88,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1435",
          "id": 1435,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_21",
          "to": "R4_12_47_2_node_20",
          "length": 128.808,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1436",
          "id": 1436,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_23",
          "to": "R4_12_47_2_node_247",
          "length": 58.009,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1437",
          "id": 1437,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_23",
          "to": "R4_12_47_2_node_24",
          "length": 205.582,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1438",
          "id": 1438,
          "phases": "ACN",
          "from": "R4_12_47_2_node_240",
          "to": "R4_12_47_2_node_257",
          "length": 343.455,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_1439",
          "id": 1439,
          "phases": "ACN",
          "from": "R4_12_47_2_node_257",
          "to": "R4_12_47_2_node_237",
          "length": 215.526,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_1440",
          "id": 1440,
          "phases": "CN",
          "from": "R4_12_47_2_node_237",
          "to": "R4_12_47_2_node_52",
          "length": 366.013,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1441",
          "id": 1441,
          "phases": "CN",
          "from": "R4_12_47_2_node_52",
          "to": "R4_12_47_2_node_255",
          "length": 287.701,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1442",
          "id": 1442,
          "phases": "CN",
          "from": "R4_12_47_2_node_52",
          "to": "R4_12_47_2_node_242",
          "length": 267.493,
          "configuration": "line_configuration_48"
        },
        {
          "name": "overhead_line_1443",
          "id": 1443,
          "phases": "CN",
          "from": "R4_12_47_2_node_242",
          "to": "R4_12_47_2_node_53",
          "length": 189.0,
          "configuration": "line_configuration_48"
        },
        {
          "name": "overhead_line_1444",
          "id": 1444,
          "phases": "AN",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_node_9",
          "length": 363.094,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1445",
          "id": 1445,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_231",
          "to": "R4_12_47_2_node_14",
          "length": 239.345,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1446",
          "id": 1446,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_node_231",
          "length": 225.751,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1447",
          "id": 1447,
          "phases": "ABN",
          "from": "R4_12_47_2_node_14",
          "to": "R4_12_47_2_node_10",
          "length": 168.523,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1448",
          "id": 1448,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_14",
          "to": "R4_12_47_2_node_15",
          "length": 91.07,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1449",
          "id": 1449,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_238",
          "to": "R4_12_47_2_node_13",
          "length": 23.47,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1450",
          "id": 1450,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_32",
          "to": "R4_12_47_2_node_234",
          "length": 101.809,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1451",
          "id": 1451,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_15",
          "to": "R4_12_47_2_node_32",
          "length": 126.514,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1452",
          "id": 1452,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_234",
          "to": "R4_12_47_2_node_16",
          "length": 230.786,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1453",
          "id": 1453,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_16",
          "to": "R4_12_47_2_node_238",
          "length": 201.275,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1454",
          "id": 1454,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_44",
          "to": "R4_12_47_2_node_243",
          "length": 229.505,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1455",
          "id": 1455,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_65",
          "to": "R4_12_47_2_node_223",
          "length": 193.941,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1456",
          "id": 1456,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_223",
          "to": "R4_12_47_2_node_45",
          "length": 207.022,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1457",
          "id": 1457,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_45",
          "to": "R4_12_47_2_node_230",
          "length": 650.65,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1458",
          "id": 1458,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_20",
          "to": "R4_12_47_2_node_18",
          "length": 375.223,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1459",
          "id": 1459,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_28",
          "to": "R4_12_47_2_node_19",
          "length": 35.934,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1460",
          "id": 1460,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_19",
          "to": "R4_12_47_2_node_259",
          "length": 176.583,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1461",
          "id": 1461,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_260",
          "to": "R4_12_47_2_node_28",
          "length": 193.676,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1462",
          "id": 1462,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_18",
          "to": "R4_12_47_2_node_260",
          "length": 502.326,
          "configuration": "line_configuration_43"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_2",
          "id": 2,
          "rating.summer.continuous": 204.0,
          "geometric_mean_radius": "0.00836 ft",
          "resistance": 0.945,
          "inside_comments": [
            "//name 2 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_3",
          "id": 3,
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_4",
          "id": 4,
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_6",
          "id": 6,
          "rating.summer.continuous": 530.0,
          "geometric_mean_radius": "0.02300 ft",
          "resistance": 0.303,
          "inside_comments": [
            "//name 336 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "id": 7,
          "rating.summer.continuous": 256.0,
          "geometric_mean_radius": "0.01200 ft",
          "resistance": 0.166,
          "inside_comments": [
            "//name 123.3 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "id": 8,
          "rating.summer.continuous": 300.0,
          "geometric_mean_radius": "0.00600 ft",
          "resistance": 0.638,
          "inside_comments": [
            "//name 3/0 ACSR;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1579",
          "id": 1579,
          "phases": "AN",
          "from": "R4_12_47_2_node_143",
          "to": "R4_12_47_2_node_61",
          "status": "CLOSED"
        },
        {
          "name": "switch_1580",
          "id": 1580,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_262",
          "to": "R4_12_47_2_node_60",
          "status": "CLOSED"
        },
        {
          "name": "switch_1581",
          "id": 1581,
          "phases": "AN",
          "from": "R4_12_47_2_node_177",
          "to": "R4_12_47_2_node_54",
          "status": "CLOSED"
        },
        {
          "name": "switch_1582",
          "id": 1582,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_27",
          "to": "R4_12_47_2_node_64",
          "status": "CLOSED"
        },
        {
          "name": "switch_1583",
          "id": 1583,
          "phases": "BN",
          "from": "R4_12_47_2_node_131",
          "to": "R4_12_47_2_node_265",
          "status": "CLOSED"
        },
        {
          "name": "switch_1584",
          "id": 1584,
          "phases": "BN",
          "from": "R4_12_47_2_node_150",
          "to": "R4_12_47_2_node_268",
          "status": "CLOSED"
        },
        {
          "name": "switch_1585",
          "id": 1585,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_12",
          "to": "R4_12_47_2_node_66",
          "status": "CLOSED"
        },
        {
          "name": "switch_1586",
          "id": 1586,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_243",
          "to": "R4_12_47_2_node_65",
          "status": "CLOSED"
        },
        {
          "name": "switch_1587",
          "id": 1587,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_259",
          "to": "R4_12_47_2_node_68",
          "status": "CLOSED"
        },
        {
          "name": "switch_1588",
          "id": 1588,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_263",
          "to": "R4_12_47_2_node_67",
          "status": "CLOSED"
        },
        {
          "name": "switch_1589",
          "id": 1589,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_42",
          "to": "R4_12_47_2_node_63",
          "status": "CLOSED"
        },
        {
          "name": "switch_1590",
          "id": 1590,
          "phases": "AN",
          "from": "R4_12_47_2_node_204",
          "to": "R4_12_47_2_node_270",
          "status": "CLOSED"
        },
        {
          "name": "switch_1591",
          "id": 1591,
          "phases": "BN",
          "from": "R4_12_47_2_node_212",
          "to": "R4_12_47_2_node_271",
          "status": "CLOSED"
        },
        {
          "name": "switch_1592",
          "id": 1592,
          "phases": "AN",
          "from": "R4_12_47_2_node_160",
          "to": "R4_12_47_2_node_272",
          "status": "CLOSED"
        },
        {
          "name": "switch_1593",
          "id": 1593,
          "phases": "BN",
          "from": "R4_12_47_2_node_187",
          "to": "R4_12_47_2_node_58",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_1112",
          "id": 1112,
          "phases": "CS",
          "from": "R4_12_47_2_node_104",
          "to": "R4_12_47_2_tn_1",
          "configuration": "transformer_configuration_1100"
        },
        {
          "name": "transformer_1113",
          "id": 1113,
          "phases": "CS",
          "from": "R4_12_47_2_node_103",
          "to": "R4_12_47_2_tn_2",
          "configuration": "transformer_configuration_1100"
        },
        {
          "name": "transformer_1114",
          "id": 1114,
          "phases": "AS",
          "from": "R4_12_47_2_node_235",
          "to": "R4_12_47_2_tn_3",
          "configuration": "transformer_configuration_1072"
        },
        {
          "name": "transformer_1115",
          "id": 1115,
          "phases": "BS",
          "from": "R4_12_47_2_node_235",
          "to": "R4_12_47_2_tn_4",
          "configuration": "transformer_configuration_1086"
        },
        {
          "name": "transformer_1116",
          "id": 1116,
          "phases": "CS",
          "from": "R4_12_47_2_node_227",
          "to": "R4_12_47_2_tn_5",
          "configuration": "transformer_configuration_1100"
        },
        {
          "name": "transformer_1117",
          "id": 1117,
          "phases": "AS",
          "from": "R4_12_47_2_node_222",
          "to": "R4_12_47_2_tn_6",
          "configuration": "transformer_configuration_1073"
        },
        {
          "name": "transformer_1118",
          "id": 1118,
          "phases": "AS",
          "from": "R4_12_47_2_node_221",
          "to": "R4_12_47_2_tn_7",
          "configuration": "transformer_configuration_1073"
        },
        {
          "name": "transformer_1119",
          "id": 1119,
          "phases": "CS",
          "from": "R4_12_47_2_node_258",
          "to": "R4_12_47_2_tn_8",
          "configuration": "transformer_configuration_1100"
        },
        {
          "name": "transformer_1120",
          "id": 1120,
          "phases": "BS",
          "from": "R4_12_47_2_node_220",
          "to": "R4_12_47_2_tn_9",
          "configuration": "transformer_configuration_1087"
        },
        {
          "name": "transformer_1121",
          "id": 1121,
          "phases": "AS",
          "from": "R4_12_47_2_node_229",
          "to": "R4_12_47_2_tn_10",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1122",
          "id": 1122,
          "phases": "BS",
          "from": "R4_12_47_2_node_229",
          "to": "R4_12_47_2_tn_11",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1123",
          "id": 1123,
          "phases": "CS",
          "from": "R4_12_47_2_node_229",
          "to": "R4_12_47_2_tn_12",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1124",
          "id": 1124,
          "phases": "AS",
          "from": "R4_12_47_2_node_240",
          "to": "R4_12_47_2_tn_13",
          "configuration": "transformer_configuration_1075"
        },
        {
          "name": "transformer_1125",
          "id": 1125,
          "phases": "BS",
          "from": "R4_12_47_2_node_240",
          "to": "R4_12_47_2_tn_14",
          "configuration": "transformer_configuration_1089"
        },
        {
          "name": "transformer_1126",
          "id": 1126,
          "phases": "CS",
          "from": "R4_12_47_2_node_240",
          "to": "R4_12_47_2_tn_15",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1127",
          "id": 1127,
          "phases": "CS",
          "from": "R4_12_47_2_node_105",
          "to": "R4_12_47_2_tn_16",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1128",
          "id": 1128,
          "phases": "CS",
          "from": "R4_12_47_2_node_109",
          "to": "R4_12_47_2_tn_17",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1129",
          "id": 1129,
          "phases": "CS",
          "from": "R4_12_47_2_node_108",
          "to": "R4_12_47_2_tn_18",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1130",
          "id": 1130,
          "phases": "CS",
          "from": "R4_12_47_2_node_107",
          "to": "R4_12_47_2_tn_19",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1131",
          "id": 1131,
          "phases": "AS",
          "from": "R4_12_47_2_node_250",
          "to": "R4_12_47_2_tn_20",
          "configuration": "transformer_configuration_1073"
        },
        {
          "name": "transformer_1132",
          "id": 1132,
          "phases": "CS",
          "from": "R4_12_47_2_node_250",
          "to": "R4_12_47_2_tn_21",
          "configuration": "transformer_configuration_1100"
        },
        {
          "name": "transformer_1133",
          "id": 1133,
          "phases": "CS",
          "from": "R4_12_47_2_node_153",
          "to": "R4_12_47_2_tn_22",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1134",
          "id": 1134,
          "phases": "AS",
          "from": "R4_12_47_2_node_116",
          "to": "R4_12_47_2_tn_23",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1135",
          "id": 1135,
          "phases": "AS",
          "from": "R4_12_47_2_node_114",
          "to": "R4_12_47_2_tn_24",
          "configuration": "transformer_configuration_1076"
        },
        {
          "name": "transformer_1136",
          "id": 1136,
          "phases": "AS",
          "from": "R4_12_47_2_node_112",
          "to": "R4_12_47_2_tn_25",
          "configuration": "transformer_configuration_1072"
        },
        {
          "name": "transformer_1137",
          "id": 1137,
          "phases": "AS",
          "from": "R4_12_47_2_node_113",
          "to": "R4_12_47_2_tn_26",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1138",
          "id": 1138,
          "phases": "BS",
          "from": "R4_12_47_2_node_126",
          "to": "R4_12_47_2_tn_27",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1139",
          "id": 1139,
          "phases": "BS",
          "from": "R4_12_47_2_node_125",
          "to": "R4_12_47_2_tn_28",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1140",
          "id": 1140,
          "phases": "BS",
          "from": "R4_12_47_2_node_124",
          "to": "R4_12_47_2_tn_29",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1141",
          "id": 1141,
          "phases": "AS",
          "from": "R4_12_47_2_node_121",
          "to": "R4_12_47_2_tn_30",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1142",
          "id": 1142,
          "phases": "AS",
          "from": "R4_12_47_2_node_120",
          "to": "R4_12_47_2_tn_31",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1143",
          "id": 1143,
          "phases": "AS",
          "from": "R4_12_47_2_node_119",
          "to": "R4_12_47_2_tn_32",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1144",
          "id": 1144,
          "phases": "AS",
          "from": "R4_12_47_2_node_118",
          "to": "R4_12_47_2_tn_33",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1145",
          "id": 1145,
          "phases": "AS",
          "from": "R4_12_47_2_node_117",
          "to": "R4_12_47_2_tn_34",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1146",
          "id": 1146,
          "phases": "BS",
          "from": "R4_12_47_2_node_132",
          "to": "R4_12_47_2_tn_35",
          "configuration": "transformer_configuration_1090"
        },
        {
          "name": "transformer_1147",
          "id": 1147,
          "phases": "BS",
          "from": "R4_12_47_2_node_131",
          "to": "R4_12_47_2_tn_36",
          "configuration": "transformer_configuration_1091"
        },
        {
          "name": "transformer_1148",
          "id": 1148,
          "phases": "BS",
          "from": "R4_12_47_2_node_127",
          "to": "R4_12_47_2_tn_37",
          "configuration": "transformer_configuration_1092"
        },
        {
          "name": "transformer_1149",
          "id": 1149,
          "phases": "BS",
          "from": "R4_12_47_2_node_130",
          "to": "R4_12_47_2_tn_38",
          "configuration": "transformer_configuration_1092"
        },
        {
          "name": "transformer_1150",
          "id": 1150,
          "phases": "CS",
          "from": "R4_12_47_2_node_128",
          "to": "R4_12_47_2_tn_39",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1151",
          "id": 1151,
          "phases": "CS",
          "from": "R4_12_47_2_node_129",
          "to": "R4_12_47_2_tn_40",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1152",
          "id": 1152,
          "phases": "CS",
          "from": "R4_12_47_2_node_135",
          "to": "R4_12_47_2_tn_41",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1153",
          "id": 1153,
          "phases": "CS",
          "from": "R4_12_47_2_node_134",
          "to": "R4_12_47_2_tn_42",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1154",
          "id": 1154,
          "phases": "CS",
          "from": "R4_12_47_2_node_133",
          "to": "R4_12_47_2_tn_43",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1155",
          "id": 1155,
          "phases": "BS",
          "from": "R4_12_47_2_node_147",
          "to": "R4_12_47_2_tn_44",
          "configuration": "transformer_configuration_1093"
        },
        {
          "name": "transformer_1156",
          "id": 1156,
          "phases": "BS",
          "from": "R4_12_47_2_node_148",
          "to": "R4_12_47_2_tn_45",
          "configuration": "transformer_configuration_1093"
        },
        {
          "name": "transformer_1157",
          "id": 1157,
          "phases": "BS",
          "from": "R4_12_47_2_node_149",
          "to": "R4_12_47_2_tn_46",
          "configuration": "transformer_configuration_1094"
        },
        {
          "name": "transformer_1158",
          "id": 1158,
          "phases": "BS",
          "from": "R4_12_47_2_node_150",
          "to": "R4_12_47_2_tn_47",
          "configuration": "transformer_configuration_1093"
        },
        {
          "name": "transformer_1159",
          "id": 1159,
          "phases": "BS",
          "from": "R4_12_47_2_node_152",
          "to": "R4_12_47_2_tn_48",
          "configuration": "transformer_configuration_1093"
        },
        {
          "name": "transformer_1160",
          "id": 1160,
          "phases": "BS",
          "from": "R4_12_47_2_node_151",
          "to": "R4_12_47_2_tn_49",
          "configuration": "transformer_configuration_1094"
        },
        {
          "name": "transformer_1161",
          "id": 1161,
          "phases": "AS",
          "from": "R4_12_47_2_node_179",
          "to": "R4_12_47_2_tn_50",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1162",
          "id": 1162,
          "phases": "BS",
          "from": "R4_12_47_2_node_264",
          "to": "R4_12_47_2_tn_51",
          "configuration": "transformer_configuration_1095"
        },
        {
          "name": "transformer_1163",
          "id": 1163,
          "phases": "AS",
          "from": "R4_12_47_2_node_178",
          "to": "R4_12_47_2_tn_52",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1164",
          "id": 1164,
          "phases": "CS",
          "from": "R4_12_47_2_node_56",
          "to": "R4_12_47_2_tn_53",
          "configuration": "transformer_configuration_1104"
        },
        {
          "name": "transformer_1165",
          "id": 1165,
          "phases": "AS",
          "from": "R4_12_47_2_node_57",
          "to": "R4_12_47_2_tn_54",
          "configuration": "transformer_configuration_1078"
        },
        {
          "name": "transformer_1166",
          "id": 1166,
          "phases": "CS",
          "from": "R4_12_47_2_node_99",
          "to": "R4_12_47_2_tn_55",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1167",
          "id": 1167,
          "phases": "CS",
          "from": "R4_12_47_2_node_106",
          "to": "R4_12_47_2_tn_56",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1168",
          "id": 1168,
          "phases": "CS",
          "from": "R4_12_47_2_node_100",
          "to": "R4_12_47_2_tn_57",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1169",
          "id": 1169,
          "phases": "CS",
          "from": "R4_12_47_2_node_102",
          "to": "R4_12_47_2_tn_58",
          "configuration": "transformer_configuration_1106"
        },
        {
          "name": "transformer_1170",
          "id": 1170,
          "phases": "AS",
          "from": "R4_12_47_2_node_111",
          "to": "R4_12_47_2_tn_59",
          "configuration": "transformer_configuration_1079"
        },
        {
          "name": "transformer_1171",
          "id": 1171,
          "phases": "BS",
          "from": "R4_12_47_2_node_111",
          "to": "R4_12_47_2_tn_60",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1172",
          "id": 1172,
          "phases": "CS",
          "from": "R4_12_47_2_node_111",
          "to": "R4_12_47_2_tn_61",
          "configuration": "transformer_configuration_1107"
        },
        {
          "name": "transformer_1173",
          "id": 1173,
          "phases": "AS",
          "from": "R4_12_47_2_node_110",
          "to": "R4_12_47_2_tn_62",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1174",
          "id": 1174,
          "phases": "BS",
          "from": "R4_12_47_2_node_110",
          "to": "R4_12_47_2_tn_63",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1175",
          "id": 1175,
          "phases": "CS",
          "from": "R4_12_47_2_node_110",
          "to": "R4_12_47_2_tn_64",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1176",
          "id": 1176,
          "phases": "AS",
          "from": "R4_12_47_2_node_101",
          "to": "R4_12_47_2_tn_65",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1177",
          "id": 1177,
          "phases": "BS",
          "from": "R4_12_47_2_node_101",
          "to": "R4_12_47_2_tn_66",
          "configuration": "transformer_configuration_1093"
        },
        {
          "name": "transformer_1178",
          "id": 1178,
          "phases": "CS",
          "from": "R4_12_47_2_node_101",
          "to": "R4_12_47_2_tn_67",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1179",
          "id": 1179,
          "phases": "AS",
          "from": "R4_12_47_2_node_249",
          "to": "R4_12_47_2_tn_68",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1180",
          "id": 1180,
          "phases": "BS",
          "from": "R4_12_47_2_node_249",
          "to": "R4_12_47_2_tn_69",
          "configuration": "transformer_configuration_1095"
        },
        {
          "name": "transformer_1181",
          "id": 1181,
          "phases": "CS",
          "from": "R4_12_47_2_node_249",
          "to": "R4_12_47_2_tn_70",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1182",
          "id": 1182,
          "phases": "AS",
          "from": "R4_12_47_2_node_244",
          "to": "R4_12_47_2_tn_71",
          "configuration": "transformer_configuration_1080"
        },
        {
          "name": "transformer_1183",
          "id": 1183,
          "phases": "BS",
          "from": "R4_12_47_2_node_244",
          "to": "R4_12_47_2_tn_72",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1184",
          "id": 1184,
          "phases": "CS",
          "from": "R4_12_47_2_node_244",
          "to": "R4_12_47_2_tn_73",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1185",
          "id": 1185,
          "phases": "AS",
          "from": "R4_12_47_2_node_253",
          "to": "R4_12_47_2_tn_74",
          "configuration": "transformer_configuration_1080"
        },
        {
          "name": "transformer_1186",
          "id": 1186,
          "phases": "BS",
          "from": "R4_12_47_2_node_253",
          "to": "R4_12_47_2_tn_75",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1187",
          "id": 1187,
          "phases": "CS",
          "from": "R4_12_47_2_node_253",
          "to": "R4_12_47_2_tn_76",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1188",
          "id": 1188,
          "phases": "CS",
          "from": "R4_12_47_2_node_239",
          "to": "R4_12_47_2_tn_77",
          "configuration": "transformer_configuration_1106"
        },
        {
          "name": "transformer_1189",
          "id": 1189,
          "phases": "CS",
          "from": "R4_12_47_2_node_256",
          "to": "R4_12_47_2_tn_78",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1190",
          "id": 1190,
          "phases": "CS",
          "from": "R4_12_47_2_node_228",
          "to": "R4_12_47_2_tn_79",
          "configuration": "transformer_configuration_1104"
        },
        {
          "name": "transformer_1191",
          "id": 1191,
          "phases": "CS",
          "from": "R4_12_47_2_node_254",
          "to": "R4_12_47_2_tn_80",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1192",
          "id": 1192,
          "phases": "AS",
          "from": "R4_12_47_2_node_257",
          "to": "R4_12_47_2_tn_81",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1193",
          "id": 1193,
          "phases": "CS",
          "from": "R4_12_47_2_node_257",
          "to": "R4_12_47_2_tn_82",
          "configuration": "transformer_configuration_1106"
        },
        {
          "name": "transformer_1194",
          "id": 1194,
          "phases": "AS",
          "from": "R4_12_47_2_node_237",
          "to": "R4_12_47_2_tn_83",
          "configuration": "transformer_configuration_1081"
        },
        {
          "name": "transformer_1195",
          "id": 1195,
          "phases": "CS",
          "from": "R4_12_47_2_node_237",
          "to": "R4_12_47_2_tn_84",
          "configuration": "transformer_configuration_1109"
        },
        {
          "name": "transformer_1196",
          "id": 1196,
          "phases": "CS",
          "from": "R4_12_47_2_node_242",
          "to": "R4_12_47_2_tn_85",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1197",
          "id": 1197,
          "phases": "AS",
          "from": "R4_12_47_2_node_231",
          "to": "R4_12_47_2_tn_86",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1198",
          "id": 1198,
          "phases": "BS",
          "from": "R4_12_47_2_node_231",
          "to": "R4_12_47_2_tn_87",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1199",
          "id": 1199,
          "phases": "CS",
          "from": "R4_12_47_2_node_231",
          "to": "R4_12_47_2_tn_88",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1200",
          "id": 1200,
          "phases": "AS",
          "from": "R4_12_47_2_node_234",
          "to": "R4_12_47_2_tn_89",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1201",
          "id": 1201,
          "phases": "BS",
          "from": "R4_12_47_2_node_234",
          "to": "R4_12_47_2_tn_90",
          "configuration": "transformer_configuration_1097"
        },
        {
          "name": "transformer_1202",
          "id": 1202,
          "phases": "CS",
          "from": "R4_12_47_2_node_234",
          "to": "R4_12_47_2_tn_91",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1203",
          "id": 1203,
          "phases": "AS",
          "from": "R4_12_47_2_node_238",
          "to": "R4_12_47_2_tn_92",
          "configuration": "transformer_configuration_1082"
        },
        {
          "name": "transformer_1204",
          "id": 1204,
          "phases": "BS",
          "from": "R4_12_47_2_node_238",
          "to": "R4_12_47_2_tn_93",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1205",
          "id": 1205,
          "phases": "CS",
          "from": "R4_12_47_2_node_238",
          "to": "R4_12_47_2_tn_94",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1206",
          "id": 1206,
          "phases": "AS",
          "from": "R4_12_47_2_node_243",
          "to": "R4_12_47_2_tn_95",
          "configuration": "transformer_configuration_1082"
        },
        {
          "name": "transformer_1207",
          "id": 1207,
          "phases": "BS",
          "from": "R4_12_47_2_node_243",
          "to": "R4_12_47_2_tn_96",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1208",
          "id": 1208,
          "phases": "CS",
          "from": "R4_12_47_2_node_243",
          "to": "R4_12_47_2_tn_97",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1209",
          "id": 1209,
          "phases": "AS",
          "from": "R4_12_47_2_node_223",
          "to": "R4_12_47_2_tn_98",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1210",
          "id": 1210,
          "phases": "BS",
          "from": "R4_12_47_2_node_223",
          "to": "R4_12_47_2_tn_99",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1211",
          "id": 1211,
          "phases": "CS",
          "from": "R4_12_47_2_node_223",
          "to": "R4_12_47_2_tn_100",
          "configuration": "transformer_configuration_1109"
        },
        {
          "name": "transformer_1212",
          "id": 1212,
          "phases": "AS",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_tn_101",
          "configuration": "transformer_configuration_1077"
        },
        {
          "name": "transformer_1213",
          "id": 1213,
          "phases": "BS",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_tn_102",
          "configuration": "transformer_configuration_1096"
        },
        {
          "name": "transformer_1214",
          "id": 1214,
          "phases": "CS",
          "from": "R4_12_47_2_node_230",
          "to": "R4_12_47_2_tn_103",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1215",
          "id": 1215,
          "phases": "BS",
          "from": "R4_12_47_2_node_123",
          "to": "R4_12_47_2_tn_104",
          "configuration": "transformer_configuration_1094"
        },
        {
          "name": "transformer_1216",
          "id": 1216,
          "phases": "BS",
          "from": "R4_12_47_2_node_145",
          "to": "R4_12_47_2_tn_105",
          "configuration": "transformer_configuration_1098"
        },
        {
          "name": "transformer_1217",
          "id": 1217,
          "phases": "BS",
          "from": "R4_12_47_2_node_146",
          "to": "R4_12_47_2_tn_106",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1218",
          "id": 1218,
          "phases": "AS",
          "from": "R4_12_47_2_node_137",
          "to": "R4_12_47_2_tn_107",
          "configuration": "transformer_configuration_1076"
        },
        {
          "name": "transformer_1219",
          "id": 1219,
          "phases": "AS",
          "from": "R4_12_47_2_node_138",
          "to": "R4_12_47_2_tn_108",
          "configuration": "transformer_configuration_1078"
        },
        {
          "name": "transformer_1220",
          "id": 1220,
          "phases": "AS",
          "from": "R4_12_47_2_node_139",
          "to": "R4_12_47_2_tn_109",
          "configuration": "transformer_configuration_1083"
        },
        {
          "name": "transformer_1221",
          "id": 1221,
          "phases": "AS",
          "from": "R4_12_47_2_node_140",
          "to": "R4_12_47_2_tn_110",
          "configuration": "transformer_configuration_1083"
        },
        {
          "name": "transformer_1222",
          "id": 1222,
          "phases": "AS",
          "from": "R4_12_47_2_node_136",
          "to": "R4_12_47_2_tn_111",
          "configuration": "transformer_configuration_1084"
        },
        {
          "name": "transformer_1223",
          "id": 1223,
          "phases": "AS",
          "from": "R4_12_47_2_node_141",
          "to": "R4_12_47_2_tn_112",
          "configuration": "transformer_configuration_1084"
        },
        {
          "name": "transformer_1224",
          "id": 1224,
          "phases": "AS",
          "from": "R4_12_47_2_node_142",
          "to": "R4_12_47_2_tn_113",
          "configuration": "transformer_configuration_1083"
        },
        {
          "name": "transformer_1225",
          "id": 1225,
          "phases": "BS",
          "from": "R4_12_47_2_node_115",
          "to": "R4_12_47_2_tn_114",
          "configuration": "transformer_configuration_1094"
        },
        {
          "name": "transformer_1226",
          "id": 1226,
          "phases": "BS",
          "from": "R4_12_47_2_node_122",
          "to": "R4_12_47_2_tn_115",
          "configuration": "transformer_configuration_1095"
        },
        {
          "name": "transformer_1227",
          "id": 1227,
          "phases": "BS",
          "from": "R4_12_47_2_node_215",
          "to": "R4_12_47_2_tn_116",
          "configuration": "transformer_configuration_1095"
        },
        {
          "name": "transformer_1228",
          "id": 1228,
          "phases": "BS",
          "from": "R4_12_47_2_node_219",
          "to": "R4_12_47_2_tn_117",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1229",
          "id": 1229,
          "phases": "BS",
          "from": "R4_12_47_2_node_218",
          "to": "R4_12_47_2_tn_118",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1230",
          "id": 1230,
          "phases": "BS",
          "from": "R4_12_47_2_node_217",
          "to": "R4_12_47_2_tn_119",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1231",
          "id": 1231,
          "phases": "BS",
          "from": "R4_12_47_2_node_216",
          "to": "R4_12_47_2_tn_120",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1232",
          "id": 1232,
          "phases": "AS",
          "from": "R4_12_47_2_node_194",
          "to": "R4_12_47_2_tn_121",
          "configuration": "transformer_configuration_1085"
        },
        {
          "name": "transformer_1233",
          "id": 1233,
          "phases": "AS",
          "from": "R4_12_47_2_node_193",
          "to": "R4_12_47_2_tn_122",
          "configuration": "transformer_configuration_1085"
        },
        {
          "name": "transformer_1234",
          "id": 1234,
          "phases": "AS",
          "from": "R4_12_47_2_node_202",
          "to": "R4_12_47_2_tn_123",
          "configuration": "transformer_configuration_1085"
        },
        {
          "name": "transformer_1235",
          "id": 1235,
          "phases": "AS",
          "from": "R4_12_47_2_node_203",
          "to": "R4_12_47_2_tn_124",
          "configuration": "transformer_configuration_1085"
        },
        {
          "name": "transformer_1236",
          "id": 1236,
          "phases": "AS",
          "from": "R4_12_47_2_node_204",
          "to": "R4_12_47_2_tn_125",
          "configuration": "transformer_configuration_1076"
        },
        {
          "name": "transformer_1237",
          "id": 1237,
          "phases": "BS",
          "from": "R4_12_47_2_node_188",
          "to": "R4_12_47_2_tn_126",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1238",
          "id": 1238,
          "phases": "BS",
          "from": "R4_12_47_2_node_189",
          "to": "R4_12_47_2_tn_127",
          "configuration": "transformer_configuration_1090"
        },
        {
          "name": "transformer_1239",
          "id": 1239,
          "phases": "BS",
          "from": "R4_12_47_2_node_190",
          "to": "R4_12_47_2_tn_128",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1240",
          "id": 1240,
          "phases": "BS",
          "from": "R4_12_47_2_node_191",
          "to": "R4_12_47_2_tn_129",
          "configuration": "transformer_configuration_1090"
        },
        {
          "name": "transformer_1241",
          "id": 1241,
          "phases": "BS",
          "from": "R4_12_47_2_node_192",
          "to": "R4_12_47_2_tn_130",
          "configuration": "transformer_configuration_1090"
        },
        {
          "name": "transformer_1242",
          "id": 1242,
          "phases": "BS",
          "from": "R4_12_47_2_node_213",
          "to": "R4_12_47_2_tn_131",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1243",
          "id": 1243,
          "phases": "BS",
          "from": "R4_12_47_2_node_206",
          "to": "R4_12_47_2_tn_132",
          "configuration": "transformer_configuration_1088"
        },
        {
          "name": "transformer_1244",
          "id": 1244,
          "phases": "BS",
          "from": "R4_12_47_2_node_207",
          "to": "R4_12_47_2_tn_133",
          "configuration": "transformer_configuration_1090"
        },
        {
          "name": "transformer_1245",
          "id": 1245,
          "phases": "BS",
          "from": "R4_12_47_2_node_210",
          "to": "R4_12_47_2_tn_134",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1246",
          "id": 1246,
          "phases": "BS",
          "from": "R4_12_47_2_node_211",
          "to": "R4_12_47_2_tn_135",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1247",
          "id": 1247,
          "phases": "BS",
          "from": "R4_12_47_2_node_212",
          "to": "R4_12_47_2_tn_136",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1248",
          "id": 1248,
          "phases": "CS",
          "from": "R4_12_47_2_node_200",
          "to": "R4_12_47_2_tn_137",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1249",
          "id": 1249,
          "phases": "CS",
          "from": "R4_12_47_2_node_199",
          "to": "R4_12_47_2_tn_138",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1250",
          "id": 1250,
          "phases": "CS",
          "from": "R4_12_47_2_node_198",
          "to": "R4_12_47_2_tn_139",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1251",
          "id": 1251,
          "phases": "CS",
          "from": "R4_12_47_2_node_195",
          "to": "R4_12_47_2_tn_140",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1252",
          "id": 1252,
          "phases": "CS",
          "from": "R4_12_47_2_node_196",
          "to": "R4_12_47_2_tn_141",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1253",
          "id": 1253,
          "phases": "CS",
          "from": "R4_12_47_2_node_201",
          "to": "R4_12_47_2_tn_142",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1254",
          "id": 1254,
          "phases": "CS",
          "from": "R4_12_47_2_node_208",
          "to": "R4_12_47_2_tn_143",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1255",
          "id": 1255,
          "phases": "CS",
          "from": "R4_12_47_2_node_205",
          "to": "R4_12_47_2_tn_144",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1256",
          "id": 1256,
          "phases": "CS",
          "from": "R4_12_47_2_node_197",
          "to": "R4_12_47_2_tn_145",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1257",
          "id": 1257,
          "phases": "AS",
          "from": "R4_12_47_2_node_154",
          "to": "R4_12_47_2_tn_146",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1258",
          "id": 1258,
          "phases": "AS",
          "from": "R4_12_47_2_node_155",
          "to": "R4_12_47_2_tn_147",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1259",
          "id": 1259,
          "phases": "AS",
          "from": "R4_12_47_2_node_156",
          "to": "R4_12_47_2_tn_148",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1260",
          "id": 1260,
          "phases": "AS",
          "from": "R4_12_47_2_node_157",
          "to": "R4_12_47_2_tn_149",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1261",
          "id": 1261,
          "phases": "AS",
          "from": "R4_12_47_2_node_158",
          "to": "R4_12_47_2_tn_150",
          "configuration": "transformer_configuration_1072"
        },
        {
          "name": "transformer_1262",
          "id": 1262,
          "phases": "AS",
          "from": "R4_12_47_2_node_214",
          "to": "R4_12_47_2_tn_151",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1263",
          "id": 1263,
          "phases": "AS",
          "from": "R4_12_47_2_node_160",
          "to": "R4_12_47_2_tn_152",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1264",
          "id": 1264,
          "phases": "AS",
          "from": "R4_12_47_2_node_159",
          "to": "R4_12_47_2_tn_153",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1265",
          "id": 1265,
          "phases": "AS",
          "from": "R4_12_47_2_node_169",
          "to": "R4_12_47_2_tn_154",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1266",
          "id": 1266,
          "phases": "AS",
          "from": "R4_12_47_2_node_168",
          "to": "R4_12_47_2_tn_155",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1267",
          "id": 1267,
          "phases": "AS",
          "from": "R4_12_47_2_node_167",
          "to": "R4_12_47_2_tn_156",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1268",
          "id": 1268,
          "phases": "AS",
          "from": "R4_12_47_2_node_166",
          "to": "R4_12_47_2_tn_157",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1269",
          "id": 1269,
          "phases": "AS",
          "from": "R4_12_47_2_node_162",
          "to": "R4_12_47_2_tn_158",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1270",
          "id": 1270,
          "phases": "AS",
          "from": "R4_12_47_2_node_161",
          "to": "R4_12_47_2_tn_159",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1271",
          "id": 1271,
          "phases": "AS",
          "from": "R4_12_47_2_node_164",
          "to": "R4_12_47_2_tn_160",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1272",
          "id": 1272,
          "phases": "AS",
          "from": "R4_12_47_2_node_163",
          "to": "R4_12_47_2_tn_161",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1273",
          "id": 1273,
          "phases": "AS",
          "from": "R4_12_47_2_node_170",
          "to": "R4_12_47_2_tn_162",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1274",
          "id": 1274,
          "phases": "AS",
          "from": "R4_12_47_2_node_171",
          "to": "R4_12_47_2_tn_163",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1275",
          "id": 1275,
          "phases": "AS",
          "from": "R4_12_47_2_node_172",
          "to": "R4_12_47_2_tn_164",
          "configuration": "transformer_configuration_1076"
        },
        {
          "name": "transformer_1276",
          "id": 1276,
          "phases": "AS",
          "from": "R4_12_47_2_node_174",
          "to": "R4_12_47_2_tn_165",
          "configuration": "transformer_configuration_1085"
        },
        {
          "name": "transformer_1277",
          "id": 1277,
          "phases": "AS",
          "from": "R4_12_47_2_node_173",
          "to": "R4_12_47_2_tn_166",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1278",
          "id": 1278,
          "phases": "AS",
          "from": "R4_12_47_2_node_177",
          "to": "R4_12_47_2_tn_167",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1279",
          "id": 1279,
          "phases": "AS",
          "from": "R4_12_47_2_node_175",
          "to": "R4_12_47_2_tn_168",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1280",
          "id": 1280,
          "phases": "AS",
          "from": "R4_12_47_2_node_176",
          "to": "R4_12_47_2_tn_169",
          "configuration": "transformer_configuration_1074"
        },
        {
          "name": "transformer_1281",
          "id": 1281,
          "phases": "BS",
          "from": "R4_12_47_2_node_182",
          "to": "R4_12_47_2_tn_170",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1282",
          "id": 1282,
          "phases": "BS",
          "from": "R4_12_47_2_node_183",
          "to": "R4_12_47_2_tn_171",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1283",
          "id": 1283,
          "phases": "BS",
          "from": "R4_12_47_2_node_184",
          "to": "R4_12_47_2_tn_172",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1284",
          "id": 1284,
          "phases": "BS",
          "from": "R4_12_47_2_node_185",
          "to": "R4_12_47_2_tn_173",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1285",
          "id": 1285,
          "phases": "BS",
          "from": "R4_12_47_2_node_186",
          "to": "R4_12_47_2_tn_174",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1286",
          "id": 1286,
          "phases": "BS",
          "from": "R4_12_47_2_node_187",
          "to": "R4_12_47_2_tn_175",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1287",
          "id": 1287,
          "phases": "BS",
          "from": "R4_12_47_2_node_181",
          "to": "R4_12_47_2_tn_176",
          "configuration": "transformer_configuration_1099"
        },
        {
          "name": "transformer_1302",
          "id": 1302,
          "phases": "AN",
          "from": "R4_12_47_2_node_232",
          "to": "R4_12_47_2_meter_1",
          "configuration": "transformer_configuration_1288"
        },
        {
          "name": "transformer_1303",
          "id": 1303,
          "phases": "ABN",
          "from": "R4_12_47_2_node_233",
          "to": "R4_12_47_2_meter_2",
          "configuration": "transformer_configuration_1289"
        },
        {
          "name": "transformer_1304",
          "id": 1304,
          "phases": "BN",
          "from": "R4_12_47_2_node_98",
          "to": "R4_12_47_2_meter_3",
          "configuration": "transformer_configuration_1290"
        },
        {
          "name": "transformer_1305",
          "id": 1305,
          "phases": "BN",
          "from": "R4_12_47_2_node_236",
          "to": "R4_12_47_2_meter_4",
          "configuration": "transformer_configuration_1290"
        },
        {
          "name": "transformer_1306",
          "id": 1306,
          "phases": "BN",
          "from": "R4_12_47_2_node_225",
          "to": "R4_12_47_2_meter_5",
          "configuration": "transformer_configuration_1291"
        },
        {
          "name": "transformer_1307",
          "id": 1307,
          "phases": "BN",
          "from": "R4_12_47_2_node_226",
          "to": "R4_12_47_2_meter_6",
          "configuration": "transformer_configuration_1290"
        },
        {
          "name": "transformer_1308",
          "id": 1308,
          "phases": "BN",
          "from": "R4_12_47_2_node_224",
          "to": "R4_12_47_2_meter_7",
          "configuration": "transformer_configuration_1292"
        },
        {
          "name": "transformer_1309",
          "id": 1309,
          "phases": "AN",
          "from": "R4_12_47_2_node_143",
          "to": "R4_12_47_2_meter_8",
          "configuration": "transformer_configuration_1293"
        },
        {
          "name": "transformer_1310",
          "id": 1310,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_261",
          "to": "R4_12_47_2_meter_9",
          "configuration": "transformer_configuration_1294"
        },
        {
          "name": "transformer_1311",
          "id": 1311,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_262",
          "to": "R4_12_47_2_meter_10",
          "configuration": "transformer_configuration_1294"
        },
        {
          "name": "transformer_1312",
          "id": 1312,
          "phases": "AN",
          "from": "R4_12_47_2_node_144",
          "to": "R4_12_47_2_meter_11",
          "configuration": "transformer_configuration_1293"
        },
        {
          "name": "transformer_1313",
          "id": 1313,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_248",
          "to": "R4_12_47_2_meter_12",
          "configuration": "transformer_configuration_1295"
        },
        {
          "name": "transformer_1314",
          "id": 1314,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_246",
          "to": "R4_12_47_2_meter_13",
          "configuration": "transformer_configuration_1296"
        },
        {
          "name": "transformer_1315",
          "id": 1315,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_21",
          "to": "R4_12_47_2_meter_14",
          "configuration": "transformer_configuration_1294"
        },
        {
          "name": "transformer_1316",
          "id": 1316,
          "phases": "CN",
          "from": "R4_12_47_2_node_241",
          "to": "R4_12_47_2_meter_15",
          "configuration": "transformer_configuration_1297"
        },
        {
          "name": "transformer_1317",
          "id": 1317,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_245",
          "to": "R4_12_47_2_meter_16",
          "configuration": "transformer_configuration_1298"
        },
        {
          "name": "transformer_1318",
          "id": 1318,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_251",
          "to": "R4_12_47_2_meter_17",
          "configuration": "transformer_configuration_1299"
        },
        {
          "name": "transformer_1319",
          "id": 1319,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_247",
          "to": "R4_12_47_2_meter_18",
          "configuration": "transformer_configuration_1294"
        },
        {
          "name": "transformer_1320",
          "id": 1320,
          "phases": "CN",
          "from": "R4_12_47_2_node_255",
          "to": "R4_12_47_2_meter_19",
          "configuration": "transformer_configuration_1300"
        },
        {
          "name": "transformer_1321",
          "id": 1321,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_259",
          "to": "R4_12_47_2_meter_20",
          "configuration": "transformer_configuration_1294"
        },
        {
          "name": "transformer_1322",
          "id": 1322,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_28",
          "to": "R4_12_47_2_meter_21",
          "configuration": "transformer_configuration_1301"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_1072",
          "id": 1072,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1073",
          "id": 1073,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1074",
          "id": 1074,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1075",
          "id": 1075,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1076",
          "id": 1076,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1077",
          "id": 1077,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1078",
          "id": 1078,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1079",
          "id": 1079,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerA_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1080",
          "id": 1080,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1081",
          "id": 1081,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1082",
          "id": 1082,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1083",
          "id": 1083,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1084",
          "id": 1084,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1085",
          "id": 1085,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1086",
          "id": 1086,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1087",
          "id": 1087,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1088",
          "id": 1088,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1089",
          "id": 1089,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1090",
          "id": 1090,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1091",
          "id": 1091,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1092",
          "id": 1092,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1093",
          "id": 1093,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1094",
          "id": 1094,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1095",
          "id": 1095,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1096",
          "id": 1096,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1097",
          "id": 1097,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1098",
          "id": 1098,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1099",
          "id": 1099,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1100",
          "id": 1100,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1101",
          "id": 1101,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1102",
          "id": 1102,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1103",
          "id": 1103,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1104",
          "id": 1104,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1105",
          "id": 1105,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1106",
          "id": 1106,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1107",
          "id": 1107,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerC_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1108",
          "id": 1108,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1109",
          "id": 1109,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1110",
          "id": 1110,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1111",
          "id": 1111,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7216.88 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1288",
          "id": 1288,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_1289",
          "id": 1289,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1290",
          "id": 1290,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_1291",
          "id": 1291,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_1292",
          "id": 1292,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_1293",
          "id": 1293,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1294",
          "id": 1294,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1295",
          "id": 1295,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "name": "transformer_configuration_1296",
          "id": 1296,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_1297",
          "id": 1297,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_1298",
          "id": 1298,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 90.0,
          "powerA_rating": 30.0,
          "powerB_rating": 30.0,
          "powerC_rating": 30.0,
          "resistance": 0.00111,
          "reactance": 0.00556
        },
        {
          "name": "transformer_configuration_1299",
          "id": 1299,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 37.5,
          "powerB_rating": 0.0,
          "powerC_rating": 37.5,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1300",
          "id": 1300,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_1301",
          "id": 1301,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerA_rating": 175.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_896",
          "id": 896,
          "phases": "CS",
          "from": "R4_12_47_2_tn_1",
          "to": "R4_12_47_2_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_897",
          "id": 897,
          "phases": "CS",
          "from": "R4_12_47_2_tn_2",
          "to": "R4_12_47_2_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_898",
          "id": 898,
          "phases": "AS",
          "from": "R4_12_47_2_tn_3",
          "to": "R4_12_47_2_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_899",
          "id": 899,
          "phases": "BS",
          "from": "R4_12_47_2_tn_4",
          "to": "R4_12_47_2_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_900",
          "id": 900,
          "phases": "CS",
          "from": "R4_12_47_2_tn_5",
          "to": "R4_12_47_2_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_901",
          "id": 901,
          "phases": "AS",
          "from": "R4_12_47_2_tn_6",
          "to": "R4_12_47_2_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_902",
          "id": 902,
          "phases": "AS",
          "from": "R4_12_47_2_tn_7",
          "to": "R4_12_47_2_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_903",
          "id": 903,
          "phases": "CS",
          "from": "R4_12_47_2_tn_8",
          "to": "R4_12_47_2_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_904",
          "id": 904,
          "phases": "BS",
          "from": "R4_12_47_2_tn_9",
          "to": "R4_12_47_2_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_905",
          "id": 905,
          "phases": "AS",
          "from": "R4_12_47_2_tn_10",
          "to": "R4_12_47_2_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_906",
          "id": 906,
          "phases": "BS",
          "from": "R4_12_47_2_tn_11",
          "to": "R4_12_47_2_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_907",
          "id": 907,
          "phases": "CS",
          "from": "R4_12_47_2_tn_12",
          "to": "R4_12_47_2_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_908",
          "id": 908,
          "phases": "AS",
          "from": "R4_12_47_2_tn_13",
          "to": "R4_12_47_2_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_909",
          "id": 909,
          "phases": "BS",
          "from": "R4_12_47_2_tn_14",
          "to": "R4_12_47_2_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_910",
          "id": 910,
          "phases": "CS",
          "from": "R4_12_47_2_tn_15",
          "to": "R4_12_47_2_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_911",
          "id": 911,
          "phases": "CS",
          "from": "R4_12_47_2_tn_16",
          "to": "R4_12_47_2_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_912",
          "id": 912,
          "phases": "CS",
          "from": "R4_12_47_2_tn_17",
          "to": "R4_12_47_2_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_913",
          "id": 913,
          "phases": "CS",
          "from": "R4_12_47_2_tn_18",
          "to": "R4_12_47_2_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_914",
          "id": 914,
          "phases": "CS",
          "from": "R4_12_47_2_tn_19",
          "to": "R4_12_47_2_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_915",
          "id": 915,
          "phases": "AS",
          "from": "R4_12_47_2_tn_20",
          "to": "R4_12_47_2_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_916",
          "id": 916,
          "phases": "CS",
          "from": "R4_12_47_2_tn_21",
          "to": "R4_12_47_2_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_917",
          "id": 917,
          "phases": "CS",
          "from": "R4_12_47_2_tn_22",
          "to": "R4_12_47_2_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_918",
          "id": 918,
          "phases": "AS",
          "from": "R4_12_47_2_tn_23",
          "to": "R4_12_47_2_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_919",
          "id": 919,
          "phases": "AS",
          "from": "R4_12_47_2_tn_24",
          "to": "R4_12_47_2_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_920",
          "id": 920,
          "phases": "AS",
          "from": "R4_12_47_2_tn_25",
          "to": "R4_12_47_2_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_921",
          "id": 921,
          "phases": "AS",
          "from": "R4_12_47_2_tn_26",
          "to": "R4_12_47_2_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_922",
          "id": 922,
          "phases": "BS",
          "from": "R4_12_47_2_tn_27",
          "to": "R4_12_47_2_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_923",
          "id": 923,
          "phases": "BS",
          "from": "R4_12_47_2_tn_28",
          "to": "R4_12_47_2_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_924",
          "id": 924,
          "phases": "BS",
          "from": "R4_12_47_2_tn_29",
          "to": "R4_12_47_2_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_925",
          "id": 925,
          "phases": "AS",
          "from": "R4_12_47_2_tn_30",
          "to": "R4_12_47_2_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_926",
          "id": 926,
          "phases": "AS",
          "from": "R4_12_47_2_tn_31",
          "to": "R4_12_47_2_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_927",
          "id": 927,
          "phases": "AS",
          "from": "R4_12_47_2_tn_32",
          "to": "R4_12_47_2_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_928",
          "id": 928,
          "phases": "AS",
          "from": "R4_12_47_2_tn_33",
          "to": "R4_12_47_2_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_929",
          "id": 929,
          "phases": "AS",
          "from": "R4_12_47_2_tn_34",
          "to": "R4_12_47_2_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_930",
          "id": 930,
          "phases": "BS",
          "from": "R4_12_47_2_tn_35",
          "to": "R4_12_47_2_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_931",
          "id": 931,
          "phases": "BS",
          "from": "R4_12_47_2_tn_36",
          "to": "R4_12_47_2_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_932",
          "id": 932,
          "phases": "BS",
          "from": "R4_12_47_2_tn_37",
          "to": "R4_12_47_2_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_933",
          "id": 933,
          "phases": "BS",
          "from": "R4_12_47_2_tn_38",
          "to": "R4_12_47_2_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_934",
          "id": 934,
          "phases": "CS",
          "from": "R4_12_47_2_tn_39",
          "to": "R4_12_47_2_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_935",
          "id": 935,
          "phases": "CS",
          "from": "R4_12_47_2_tn_40",
          "to": "R4_12_47_2_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_936",
          "id": 936,
          "phases": "CS",
          "from": "R4_12_47_2_tn_41",
          "to": "R4_12_47_2_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_937",
          "id": 937,
          "phases": "CS",
          "from": "R4_12_47_2_tn_42",
          "to": "R4_12_47_2_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_938",
          "id": 938,
          "phases": "CS",
          "from": "R4_12_47_2_tn_43",
          "to": "R4_12_47_2_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_939",
          "id": 939,
          "phases": "BS",
          "from": "R4_12_47_2_tn_44",
          "to": "R4_12_47_2_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_940",
          "id": 940,
          "phases": "BS",
          "from": "R4_12_47_2_tn_45",
          "to": "R4_12_47_2_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_941",
          "id": 941,
          "phases": "BS",
          "from": "R4_12_47_2_tn_46",
          "to": "R4_12_47_2_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_942",
          "id": 942,
          "phases": "BS",
          "from": "R4_12_47_2_tn_47",
          "to": "R4_12_47_2_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_943",
          "id": 943,
          "phases": "BS",
          "from": "R4_12_47_2_tn_48",
          "to": "R4_12_47_2_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_944",
          "id": 944,
          "phases": "BS",
          "from": "R4_12_47_2_tn_49",
          "to": "R4_12_47_2_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_945",
          "id": 945,
          "phases": "AS",
          "from": "R4_12_47_2_tn_50",
          "to": "R4_12_47_2_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_946",
          "id": 946,
          "phases": "BS",
          "from": "R4_12_47_2_tn_51",
          "to": "R4_12_47_2_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_947",
          "id": 947,
          "phases": "AS",
          "from": "R4_12_47_2_tn_52",
          "to": "R4_12_47_2_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_948",
          "id": 948,
          "phases": "CS",
          "from": "R4_12_47_2_tn_53",
          "to": "R4_12_47_2_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_949",
          "id": 949,
          "phases": "AS",
          "from": "R4_12_47_2_tn_54",
          "to": "R4_12_47_2_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_950",
          "id": 950,
          "phases": "CS",
          "from": "R4_12_47_2_tn_55",
          "to": "R4_12_47_2_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_951",
          "id": 951,
          "phases": "CS",
          "from": "R4_12_47_2_tn_56",
          "to": "R4_12_47_2_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_952",
          "id": 952,
          "phases": "CS",
          "from": "R4_12_47_2_tn_57",
          "to": "R4_12_47_2_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_953",
          "id": 953,
          "phases": "CS",
          "from": "R4_12_47_2_tn_58",
          "to": "R4_12_47_2_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_954",
          "id": 954,
          "phases": "AS",
          "from": "R4_12_47_2_tn_59",
          "to": "R4_12_47_2_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_955",
          "id": 955,
          "phases": "BS",
          "from": "R4_12_47_2_tn_60",
          "to": "R4_12_47_2_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_956",
          "id": 956,
          "phases": "CS",
          "from": "R4_12_47_2_tn_61",
          "to": "R4_12_47_2_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_957",
          "id": 957,
          "phases": "AS",
          "from": "R4_12_47_2_tn_62",
          "to": "R4_12_47_2_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_958",
          "id": 958,
          "phases": "BS",
          "from": "R4_12_47_2_tn_63",
          "to": "R4_12_47_2_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_959",
          "id": 959,
          "phases": "CS",
          "from": "R4_12_47_2_tn_64",
          "to": "R4_12_47_2_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_960",
          "id": 960,
          "phases": "AS",
          "from": "R4_12_47_2_tn_65",
          "to": "R4_12_47_2_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_961",
          "id": 961,
          "phases": "BS",
          "from": "R4_12_47_2_tn_66",
          "to": "R4_12_47_2_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_962",
          "id": 962,
          "phases": "CS",
          "from": "R4_12_47_2_tn_67",
          "to": "R4_12_47_2_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_963",
          "id": 963,
          "phases": "AS",
          "from": "R4_12_47_2_tn_68",
          "to": "R4_12_47_2_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_964",
          "id": 964,
          "phases": "BS",
          "from": "R4_12_47_2_tn_69",
          "to": "R4_12_47_2_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_965",
          "id": 965,
          "phases": "CS",
          "from": "R4_12_47_2_tn_70",
          "to": "R4_12_47_2_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_966",
          "id": 966,
          "phases": "AS",
          "from": "R4_12_47_2_tn_71",
          "to": "R4_12_47_2_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_967",
          "id": 967,
          "phases": "BS",
          "from": "R4_12_47_2_tn_72",
          "to": "R4_12_47_2_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_968",
          "id": 968,
          "phases": "CS",
          "from": "R4_12_47_2_tn_73",
          "to": "R4_12_47_2_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_969",
          "id": 969,
          "phases": "AS",
          "from": "R4_12_47_2_tn_74",
          "to": "R4_12_47_2_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_970",
          "id": 970,
          "phases": "BS",
          "from": "R4_12_47_2_tn_75",
          "to": "R4_12_47_2_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_971",
          "id": 971,
          "phases": "CS",
          "from": "R4_12_47_2_tn_76",
          "to": "R4_12_47_2_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_972",
          "id": 972,
          "phases": "CS",
          "from": "R4_12_47_2_tn_77",
          "to": "R4_12_47_2_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_973",
          "id": 973,
          "phases": "CS",
          "from": "R4_12_47_2_tn_78",
          "to": "R4_12_47_2_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_974",
          "id": 974,
          "phases": "CS",
          "from": "R4_12_47_2_tn_79",
          "to": "R4_12_47_2_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_975",
          "id": 975,
          "phases": "CS",
          "from": "R4_12_47_2_tn_80",
          "to": "R4_12_47_2_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_976",
          "id": 976,
          "phases": "AS",
          "from": "R4_12_47_2_tn_81",
          "to": "R4_12_47_2_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_977",
          "id": 977,
          "phases": "CS",
          "from": "R4_12_47_2_tn_82",
          "to": "R4_12_47_2_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_978",
          "id": 978,
          "phases": "AS",
          "from": "R4_12_47_2_tn_83",
          "to": "R4_12_47_2_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_979",
          "id": 979,
          "phases": "CS",
          "from": "R4_12_47_2_tn_84",
          "to": "R4_12_47_2_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_980",
          "id": 980,
          "phases": "CS",
          "from": "R4_12_47_2_tn_85",
          "to": "R4_12_47_2_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_981",
          "id": 981,
          "phases": "AS",
          "from": "R4_12_47_2_tn_86",
          "to": "R4_12_47_2_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_982",
          "id": 982,
          "phases": "BS",
          "from": "R4_12_47_2_tn_87",
          "to": "R4_12_47_2_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_983",
          "id": 983,
          "phases": "CS",
          "from": "R4_12_47_2_tn_88",
          "to": "R4_12_47_2_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_984",
          "id": 984,
          "phases": "AS",
          "from": "R4_12_47_2_tn_89",
          "to": "R4_12_47_2_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_985",
          "id": 985,
          "phases": "BS",
          "from": "R4_12_47_2_tn_90",
          "to": "R4_12_47_2_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_986",
          "id": 986,
          "phases": "CS",
          "from": "R4_12_47_2_tn_91",
          "to": "R4_12_47_2_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_987",
          "id": 987,
          "phases": "AS",
          "from": "R4_12_47_2_tn_92",
          "to": "R4_12_47_2_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_988",
          "id": 988,
          "phases": "BS",
          "from": "R4_12_47_2_tn_93",
          "to": "R4_12_47_2_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_989",
          "id": 989,
          "phases": "CS",
          "from": "R4_12_47_2_tn_94",
          "to": "R4_12_47_2_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_990",
          "id": 990,
          "phases": "AS",
          "from": "R4_12_47_2_tn_95",
          "to": "R4_12_47_2_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_991",
          "id": 991,
          "phases": "BS",
          "from": "R4_12_47_2_tn_96",
          "to": "R4_12_47_2_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_992",
          "id": 992,
          "phases": "CS",
          "from": "R4_12_47_2_tn_97",
          "to": "R4_12_47_2_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_993",
          "id": 993,
          "phases": "AS",
          "from": "R4_12_47_2_tn_98",
          "to": "R4_12_47_2_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_994",
          "id": 994,
          "phases": "BS",
          "from": "R4_12_47_2_tn_99",
          "to": "R4_12_47_2_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_995",
          "id": 995,
          "phases": "CS",
          "from": "R4_12_47_2_tn_100",
          "to": "R4_12_47_2_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_996",
          "id": 996,
          "phases": "AS",
          "from": "R4_12_47_2_tn_101",
          "to": "R4_12_47_2_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_997",
          "id": 997,
          "phases": "BS",
          "from": "R4_12_47_2_tn_102",
          "to": "R4_12_47_2_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_998",
          "id": 998,
          "phases": "CS",
          "from": "R4_12_47_2_tn_103",
          "to": "R4_12_47_2_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_999",
          "id": 999,
          "phases": "BS",
          "from": "R4_12_47_2_tn_104",
          "to": "R4_12_47_2_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1000",
          "id": 1000,
          "phases": "BS",
          "from": "R4_12_47_2_tn_105",
          "to": "R4_12_47_2_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1001",
          "id": 1001,
          "phases": "BS",
          "from": "R4_12_47_2_tn_106",
          "to": "R4_12_47_2_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1002",
          "id": 1002,
          "phases": "AS",
          "from": "R4_12_47_2_tn_107",
          "to": "R4_12_47_2_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1003",
          "id": 1003,
          "phases": "AS",
          "from": "R4_12_47_2_tn_108",
          "to": "R4_12_47_2_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1004",
          "id": 1004,
          "phases": "AS",
          "from": "R4_12_47_2_tn_109",
          "to": "R4_12_47_2_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1005",
          "id": 1005,
          "phases": "AS",
          "from": "R4_12_47_2_tn_110",
          "to": "R4_12_47_2_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1006",
          "id": 1006,
          "phases": "AS",
          "from": "R4_12_47_2_tn_111",
          "to": "R4_12_47_2_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1007",
          "id": 1007,
          "phases": "AS",
          "from": "R4_12_47_2_tn_112",
          "to": "R4_12_47_2_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1008",
          "id": 1008,
          "phases": "AS",
          "from": "R4_12_47_2_tn_113",
          "to": "R4_12_47_2_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1009",
          "id": 1009,
          "phases": "BS",
          "from": "R4_12_47_2_tn_114",
          "to": "R4_12_47_2_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1010",
          "id": 1010,
          "phases": "BS",
          "from": "R4_12_47_2_tn_115",
          "to": "R4_12_47_2_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1011",
          "id": 1011,
          "phases": "BS",
          "from": "R4_12_47_2_tn_116",
          "to": "R4_12_47_2_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1012",
          "id": 1012,
          "phases": "BS",
          "from": "R4_12_47_2_tn_117",
          "to": "R4_12_47_2_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1013",
          "id": 1013,
          "phases": "BS",
          "from": "R4_12_47_2_tn_118",
          "to": "R4_12_47_2_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1014",
          "id": 1014,
          "phases": "BS",
          "from": "R4_12_47_2_tn_119",
          "to": "R4_12_47_2_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1015",
          "id": 1015,
          "phases": "BS",
          "from": "R4_12_47_2_tn_120",
          "to": "R4_12_47_2_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1016",
          "id": 1016,
          "phases": "AS",
          "from": "R4_12_47_2_tn_121",
          "to": "R4_12_47_2_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1017",
          "id": 1017,
          "phases": "AS",
          "from": "R4_12_47_2_tn_122",
          "to": "R4_12_47_2_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1018",
          "id": 1018,
          "phases": "AS",
          "from": "R4_12_47_2_tn_123",
          "to": "R4_12_47_2_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1019",
          "id": 1019,
          "phases": "AS",
          "from": "R4_12_47_2_tn_124",
          "to": "R4_12_47_2_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1020",
          "id": 1020,
          "phases": "AS",
          "from": "R4_12_47_2_tn_125",
          "to": "R4_12_47_2_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1021",
          "id": 1021,
          "phases": "BS",
          "from": "R4_12_47_2_tn_126",
          "to": "R4_12_47_2_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1022",
          "id": 1022,
          "phases": "BS",
          "from": "R4_12_47_2_tn_127",
          "to": "R4_12_47_2_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1023",
          "id": 1023,
          "phases": "BS",
          "from": "R4_12_47_2_tn_128",
          "to": "R4_12_47_2_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1024",
          "id": 1024,
          "phases": "BS",
          "from": "R4_12_47_2_tn_129",
          "to": "R4_12_47_2_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1025",
          "id": 1025,
          "phases": "BS",
          "from": "R4_12_47_2_tn_130",
          "to": "R4_12_47_2_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1026",
          "id": 1026,
          "phases": "BS",
          "from": "R4_12_47_2_tn_131",
          "to": "R4_12_47_2_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1027",
          "id": 1027,
          "phases": "BS",
          "from": "R4_12_47_2_tn_132",
          "to": "R4_12_47_2_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1028",
          "id": 1028,
          "phases": "BS",
          "from": "R4_12_47_2_tn_133",
          "to": "R4_12_47_2_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1029",
          "id": 1029,
          "phases": "BS",
          "from": "R4_12_47_2_tn_134",
          "to": "R4_12_47_2_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1030",
          "id": 1030,
          "phases": "BS",
          "from": "R4_12_47_2_tn_135",
          "to": "R4_12_47_2_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1031",
          "id": 1031,
          "phases": "BS",
          "from": "R4_12_47_2_tn_136",
          "to": "R4_12_47_2_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1032",
          "id": 1032,
          "phases": "CS",
          "from": "R4_12_47_2_tn_137",
          "to": "R4_12_47_2_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1033",
          "id": 1033,
          "phases": "CS",
          "from": "R4_12_47_2_tn_138",
          "to": "R4_12_47_2_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1034",
          "id": 1034,
          "phases": "CS",
          "from": "R4_12_47_2_tn_139",
          "to": "R4_12_47_2_tm_139",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1035",
          "id": 1035,
          "phases": "CS",
          "from": "R4_12_47_2_tn_140",
          "to": "R4_12_47_2_tm_140",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1036",
          "id": 1036,
          "phases": "CS",
          "from": "R4_12_47_2_tn_141",
          "to": "R4_12_47_2_tm_141",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1037",
          "id": 1037,
          "phases": "CS",
          "from": "R4_12_47_2_tn_142",
          "to": "R4_12_47_2_tm_142",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1038",
          "id": 1038,
          "phases": "CS",
          "from": "R4_12_47_2_tn_143",
          "to": "R4_12_47_2_tm_143",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1039",
          "id": 1039,
          "phases": "CS",
          "from": "R4_12_47_2_tn_144",
          "to": "R4_12_47_2_tm_144",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1040",
          "id": 1040,
          "phases": "CS",
          "from": "R4_12_47_2_tn_145",
          "to": "R4_12_47_2_tm_145",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1041",
          "id": 1041,
          "phases": "AS",
          "from": "R4_12_47_2_tn_146",
          "to": "R4_12_47_2_tm_146",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1042",
          "id": 1042,
          "phases": "AS",
          "from": "R4_12_47_2_tn_147",
          "to": "R4_12_47_2_tm_147",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1043",
          "id": 1043,
          "phases": "AS",
          "from": "R4_12_47_2_tn_148",
          "to": "R4_12_47_2_tm_148",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1044",
          "id": 1044,
          "phases": "AS",
          "from": "R4_12_47_2_tn_149",
          "to": "R4_12_47_2_tm_149",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1045",
          "id": 1045,
          "phases": "AS",
          "from": "R4_12_47_2_tn_150",
          "to": "R4_12_47_2_tm_150",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1046",
          "id": 1046,
          "phases": "AS",
          "from": "R4_12_47_2_tn_151",
          "to": "R4_12_47_2_tm_151",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1047",
          "id": 1047,
          "phases": "AS",
          "from": "R4_12_47_2_tn_152",
          "to": "R4_12_47_2_tm_152",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1048",
          "id": 1048,
          "phases": "AS",
          "from": "R4_12_47_2_tn_153",
          "to": "R4_12_47_2_tm_153",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1049",
          "id": 1049,
          "phases": "AS",
          "from": "R4_12_47_2_tn_154",
          "to": "R4_12_47_2_tm_154",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1050",
          "id": 1050,
          "phases": "AS",
          "from": "R4_12_47_2_tn_155",
          "to": "R4_12_47_2_tm_155",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1051",
          "id": 1051,
          "phases": "AS",
          "from": "R4_12_47_2_tn_156",
          "to": "R4_12_47_2_tm_156",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1052",
          "id": 1052,
          "phases": "AS",
          "from": "R4_12_47_2_tn_157",
          "to": "R4_12_47_2_tm_157",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1053",
          "id": 1053,
          "phases": "AS",
          "from": "R4_12_47_2_tn_158",
          "to": "R4_12_47_2_tm_158",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1054",
          "id": 1054,
          "phases": "AS",
          "from": "R4_12_47_2_tn_159",
          "to": "R4_12_47_2_tm_159",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1055",
          "id": 1055,
          "phases": "AS",
          "from": "R4_12_47_2_tn_160",
          "to": "R4_12_47_2_tm_160",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1056",
          "id": 1056,
          "phases": "AS",
          "from": "R4_12_47_2_tn_161",
          "to": "R4_12_47_2_tm_161",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1057",
          "id": 1057,
          "phases": "AS",
          "from": "R4_12_47_2_tn_162",
          "to": "R4_12_47_2_tm_162",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1058",
          "id": 1058,
          "phases": "AS",
          "from": "R4_12_47_2_tn_163",
          "to": "R4_12_47_2_tm_163",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1059",
          "id": 1059,
          "phases": "AS",
          "from": "R4_12_47_2_tn_164",
          "to": "R4_12_47_2_tm_164",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1060",
          "id": 1060,
          "phases": "AS",
          "from": "R4_12_47_2_tn_165",
          "to": "R4_12_47_2_tm_165",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1061",
          "id": 1061,
          "phases": "AS",
          "from": "R4_12_47_2_tn_166",
          "to": "R4_12_47_2_tm_166",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1062",
          "id": 1062,
          "phases": "AS",
          "from": "R4_12_47_2_tn_167",
          "to": "R4_12_47_2_tm_167",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1063",
          "id": 1063,
          "phases": "AS",
          "from": "R4_12_47_2_tn_168",
          "to": "R4_12_47_2_tm_168",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1064",
          "id": 1064,
          "phases": "AS",
          "from": "R4_12_47_2_tn_169",
          "to": "R4_12_47_2_tm_169",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1065",
          "id": 1065,
          "phases": "BS",
          "from": "R4_12_47_2_tn_170",
          "to": "R4_12_47_2_tm_170",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1066",
          "id": 1066,
          "phases": "BS",
          "from": "R4_12_47_2_tn_171",
          "to": "R4_12_47_2_tm_171",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1067",
          "id": 1067,
          "phases": "BS",
          "from": "R4_12_47_2_tn_172",
          "to": "R4_12_47_2_tm_172",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1068",
          "id": 1068,
          "phases": "BS",
          "from": "R4_12_47_2_tn_173",
          "to": "R4_12_47_2_tm_173",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1069",
          "id": 1069,
          "phases": "BS",
          "from": "R4_12_47_2_tn_174",
          "to": "R4_12_47_2_tm_174",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1070",
          "id": 1070,
          "phases": "BS",
          "from": "R4_12_47_2_tn_175",
          "to": "R4_12_47_2_tm_175",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1071",
          "id": 1071,
          "phases": "BS",
          "from": "R4_12_47_2_tn_176",
          "to": "R4_12_47_2_tm_176",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "id": 1,
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_699",
          "id": 699,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_700",
          "id": 700,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_701",
          "id": 701,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_702",
          "id": 702,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"702.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_703",
          "id": 703,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_704",
          "id": 704,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_705",
          "id": 705,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_706",
          "id": 706,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_707",
          "id": 707,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_708",
          "id": 708,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_709",
          "id": 709,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_710",
          "id": 710,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_711",
          "id": 711,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_712",
          "id": 712,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_713",
          "id": 713,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_714",
          "id": 714,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_715",
          "id": 715,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_716",
          "id": 716,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_717",
          "id": 717,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_718",
          "id": 718,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_719",
          "id": 719,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_720",
          "id": 720,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_721",
          "id": 721,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_722",
          "id": 722,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_723",
          "id": 723,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_724",
          "id": 724,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_725",
          "id": 725,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_726",
          "id": 726,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_727",
          "id": 727,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_728",
          "id": 728,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_729",
          "id": 729,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_730",
          "id": 730,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_731",
          "id": 731,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_732",
          "id": 732,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_733",
          "id": 733,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_734",
          "id": 734,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_735",
          "id": 735,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_736",
          "id": 736,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_737",
          "id": 737,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_738",
          "id": 738,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_739",
          "id": 739,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_740",
          "id": 740,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"740.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_741",
          "id": 741,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_742",
          "id": 742,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_743",
          "id": 743,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_744",
          "id": 744,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_745",
          "id": 745,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_746",
          "id": 746,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_747",
          "id": 747,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_748",
          "id": 748,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_749",
          "id": 749,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_750",
          "id": 750,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_751",
          "id": 751,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_752",
          "id": 752,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_753",
          "id": 753,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_754",
          "id": 754,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_755",
          "id": 755,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_756",
          "id": 756,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_757",
          "id": 757,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_758",
          "id": 758,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_759",
          "id": 759,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_760",
          "id": 760,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_761",
          "id": 761,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_762",
          "id": 762,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_763",
          "id": 763,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_764",
          "id": 764,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_765",
          "id": 765,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_766",
          "id": 766,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_767",
          "id": 767,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_768",
          "id": 768,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_769",
          "id": 769,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_770",
          "id": 770,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_771",
          "id": 771,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_772",
          "id": 772,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_773",
          "id": 773,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_774",
          "id": 774,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_775",
          "id": 775,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_776",
          "id": 776,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_777",
          "id": 777,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_778",
          "id": 778,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_779",
          "id": 779,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_780",
          "id": 780,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_781",
          "id": 781,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_782",
          "id": 782,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_783",
          "id": 783,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_784",
          "id": 784,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_785",
          "id": 785,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_786",
          "id": 786,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_787",
          "id": 787,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_788",
          "id": 788,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_789",
          "id": 789,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_790",
          "id": 790,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_791",
          "id": 791,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_792",
          "id": 792,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_793",
          "id": 793,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_794",
          "id": 794,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_795",
          "id": 795,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_796",
          "id": 796,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_797",
          "id": 797,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_798",
          "id": 798,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_799",
          "id": 799,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_800",
          "id": 800,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_801",
          "id": 801,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_802",
          "id": 802,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_803",
          "id": 803,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_804",
          "id": 804,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_805",
          "id": 805,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_806",
          "id": 806,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_807",
          "id": 807,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_808",
          "id": 808,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_809",
          "id": 809,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_810",
          "id": 810,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_811",
          "id": 811,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_812",
          "id": 812,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_813",
          "id": 813,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_814",
          "id": 814,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_815",
          "id": 815,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_816",
          "id": 816,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_817",
          "id": 817,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_818",
          "id": 818,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_819",
          "id": 819,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_820",
          "id": 820,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_821",
          "id": 821,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_822",
          "id": 822,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_823",
          "id": 823,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_824",
          "id": 824,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_825",
          "id": 825,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_826",
          "id": 826,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_827",
          "id": 827,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_828",
          "id": 828,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_829",
          "id": 829,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_830",
          "id": 830,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_831",
          "id": 831,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_832",
          "id": 832,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_833",
          "id": 833,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_834",
          "id": 834,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_835",
          "id": 835,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_836",
          "id": 836,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_837",
          "id": 837,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_838",
          "id": 838,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_839",
          "id": 839,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_840",
          "id": 840,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_841",
          "id": 841,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_842",
          "id": 842,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_843",
          "id": 843,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_844",
          "id": 844,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"844.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_845",
          "id": 845,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_846",
          "id": 846,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_847",
          "id": 847,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_848",
          "id": 848,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_849",
          "id": 849,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_850",
          "id": 850,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_851",
          "id": 851,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_852",
          "id": 852,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_853",
          "id": 853,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_854",
          "id": 854,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_855",
          "id": 855,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_856",
          "id": 856,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_857",
          "id": 857,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_858",
          "id": 858,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_859",
          "id": 859,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_860",
          "id": 860,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_861",
          "id": 861,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_862",
          "id": 862,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_863",
          "id": 863,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_864",
          "id": 864,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_865",
          "id": 865,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_866",
          "id": 866,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_867",
          "id": 867,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_868",
          "id": 868,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_869",
          "id": 869,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_870",
          "id": 870,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_871",
          "id": 871,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_872",
          "id": 872,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_873",
          "id": 873,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_874",
          "id": 874,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_347",
          "id": 347,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_348",
          "id": 348,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_349",
          "id": 349,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_350",
          "id": 350,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_351",
          "id": 351,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_352",
          "id": 352,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_353",
          "id": 353,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_354",
          "id": 354,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_355",
          "id": 355,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_356",
          "id": 356,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_357",
          "id": 357,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_358",
          "id": 358,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_359",
          "id": 359,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_360",
          "id": 360,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_361",
          "id": 361,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_362",
          "id": 362,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_363",
          "id": 363,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_364",
          "id": 364,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_365",
          "id": 365,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_366",
          "id": 366,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_367",
          "id": 367,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_368",
          "id": 368,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_369",
          "id": 369,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_370",
          "id": 370,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_371",
          "id": 371,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_372",
          "id": 372,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_373",
          "id": 373,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_374",
          "id": 374,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_375",
          "id": 375,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_376",
          "id": 376,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_377",
          "id": 377,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_378",
          "id": 378,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_379",
          "id": 379,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_380",
          "id": 380,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_381",
          "id": 381,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_382",
          "id": 382,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_383",
          "id": 383,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_384",
          "id": 384,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_385",
          "id": 385,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_386",
          "id": 386,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_387",
          "id": 387,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_388",
          "id": 388,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_389",
          "id": 389,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_390",
          "id": 390,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_391",
          "id": 391,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_392",
          "id": 392,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_393",
          "id": 393,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_394",
          "id": 394,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_395",
          "id": 395,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_396",
          "id": 396,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_397",
          "id": 397,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_398",
          "id": 398,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_399",
          "id": 399,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_400",
          "id": 400,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_401",
          "id": 401,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_402",
          "id": 402,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_403",
          "id": 403,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_404",
          "id": 404,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_405",
          "id": 405,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_406",
          "id": 406,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_407",
          "id": 407,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_408",
          "id": 408,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"408.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_409",
          "id": 409,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_410",
          "id": 410,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_411",
          "id": 411,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_412",
          "id": 412,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_413",
          "id": 413,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_414",
          "id": 414,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_415",
          "id": 415,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_416",
          "id": 416,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_417",
          "id": 417,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_418",
          "id": 418,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_419",
          "id": 419,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_420",
          "id": 420,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_421",
          "id": 421,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_422",
          "id": 422,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_423",
          "id": 423,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_424",
          "id": 424,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_425",
          "id": 425,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_426",
          "id": 426,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_427",
          "id": 427,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_428",
          "id": 428,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_429",
          "id": 429,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_430",
          "id": 430,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_431",
          "id": 431,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_432",
          "id": 432,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_433",
          "id": 433,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_434",
          "id": 434,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_435",
          "id": 435,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_436",
          "id": 436,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_437",
          "id": 437,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_438",
          "id": 438,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_439",
          "id": 439,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_440",
          "id": 440,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_441",
          "id": 441,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_442",
          "id": 442,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_443",
          "id": 443,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_444",
          "id": 444,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_445",
          "id": 445,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_446",
          "id": 446,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_447",
          "id": 447,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_448",
          "id": 448,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_449",
          "id": 449,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_450",
          "id": 450,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_451",
          "id": 451,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_452",
          "id": 452,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_453",
          "id": 453,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_454",
          "id": 454,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_455",
          "id": 455,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_456",
          "id": 456,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_457",
          "id": 457,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_458",
          "id": 458,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_459",
          "id": 459,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_460",
          "id": 460,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_461",
          "id": 461,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_462",
          "id": 462,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_463",
          "id": 463,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_464",
          "id": 464,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_465",
          "id": 465,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_466",
          "id": 466,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_467",
          "id": 467,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_468",
          "id": 468,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_469",
          "id": 469,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_470",
          "id": 470,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_471",
          "id": 471,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_472",
          "id": 472,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_473",
          "id": 473,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "id": 474,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "id": 475,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "id": 476,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "id": 477,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "id": 478,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "id": 479,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "id": 480,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "id": 481,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "id": 482,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "id": 483,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "id": 484,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "id": 485,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "id": 486,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "id": 487,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "id": 488,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "id": 489,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "id": 490,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "id": 491,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "id": 492,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "id": 493,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "id": 494,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "id": 495,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "id": 496,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_497",
          "id": 497,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_498",
          "id": 498,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_499",
          "id": 499,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_500",
          "id": 500,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_501",
          "id": 501,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_502",
          "id": 502,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_503",
          "id": 503,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_504",
          "id": 504,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_505",
          "id": 505,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_506",
          "id": 506,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_507",
          "id": 507,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_508",
          "id": 508,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_509",
          "id": 509,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_510",
          "id": 510,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_511",
          "id": 511,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_512",
          "id": 512,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_513",
          "id": 513,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_514",
          "id": 514,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_515",
          "id": 515,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_516",
          "id": 516,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_517",
          "id": 517,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_518",
          "id": 518,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_519",
          "id": 519,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_520",
          "id": 520,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_521",
          "id": 521,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_522",
          "id": 522,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_523",
          "id": 523,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_1",
          "constant_power_1": "5000+1015.5j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_524",
          "id": 524,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_2",
          "constant_power_1": "6000+1218.6j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_525",
          "id": 525,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_3",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_526",
          "id": 526,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_4",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_527",
          "id": 527,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_5",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_528",
          "id": 528,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_6",
          "constant_power_1": "6000+1218.6j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_529",
          "id": 529,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_7",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_530",
          "id": 530,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_8",
          "constant_power_1": "2000+406.2j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_531",
          "id": 531,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_9",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_532",
          "id": 532,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_10",
          "constant_power_1": "7333.3333+1489.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_533",
          "id": 533,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_11",
          "constant_power_1": "7333.3333+1489.4j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_534",
          "id": 534,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_12",
          "constant_power_1": "7333.3333+1489.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_535",
          "id": 535,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_13",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_536",
          "id": 536,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_14",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_537",
          "id": 537,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_15",
          "constant_power_1": "5000+1015.5j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_538",
          "id": 538,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_16",
          "constant_power_1": "4000+812.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_539",
          "id": 539,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_17",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_540",
          "id": 540,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_18",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_541",
          "id": 541,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_19",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_542",
          "id": 542,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_20",
          "constant_power_1": "6000+3000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_543",
          "id": 543,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_21",
          "constant_power_1": "6000+3000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_544",
          "id": 544,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_22",
          "constant_power_1": "3000+609.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_545",
          "id": 545,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_23",
          "constant_power_1": "18000+3655.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_546",
          "id": 546,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_24",
          "constant_power_1": "29000+5889.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_547",
          "id": 547,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_25",
          "constant_power_1": "17000+3452.7j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_548",
          "id": 548,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_26",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_549",
          "id": 549,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_27",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_550",
          "id": 550,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_28",
          "constant_power_1": "11000+2234.1j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"550.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_551",
          "id": 551,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_29",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_552",
          "id": 552,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_30",
          "constant_power_1": "18000+3655.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_553",
          "id": 553,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_31",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_554",
          "id": 554,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_32",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_555",
          "id": 555,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_33",
          "constant_power_1": "19000+3858.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_556",
          "id": 556,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_34",
          "constant_power_1": "2000+406.2j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_557",
          "id": 557,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_35",
          "constant_power_1": "39000+7920.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_558",
          "id": 558,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_36",
          "constant_power_1": "30000+6093j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_559",
          "id": 559,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_37",
          "constant_power_1": "54000+10967.4j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_560",
          "id": 560,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_38",
          "constant_power_1": "47000+9545.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_561",
          "id": 561,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_39",
          "constant_power_1": "22000+4468.2j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_562",
          "id": 562,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_40",
          "constant_power_1": "22000+4468.2j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_563",
          "id": 563,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_41",
          "constant_power_1": "20000+4062j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_564",
          "id": 564,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_42",
          "constant_power_1": "41000+8327.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_565",
          "id": 565,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_43",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_566",
          "id": 566,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_44",
          "constant_power_1": "15000+7500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_567",
          "id": 567,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_45",
          "constant_power_1": "15000+7500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_568",
          "id": 568,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_46",
          "constant_power_1": "20000+10000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_569",
          "id": 569,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_47",
          "constant_power_1": "15000+7500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_570",
          "id": 570,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_48",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_571",
          "id": 571,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_49",
          "constant_power_1": "20000+10000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_572",
          "id": 572,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_50",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_573",
          "id": 573,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_51",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_574",
          "id": 574,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_52",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_575",
          "id": 575,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_53",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_576",
          "id": 576,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_54",
          "constant_power_1": "18000+3655.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_577",
          "id": 577,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_55",
          "constant_power_1": "6000+1218.6j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_578",
          "id": 578,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_56",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_579",
          "id": 579,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_57",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_580",
          "id": 580,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_58",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_581",
          "id": 581,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_59",
          "constant_power_1": "3000+609.3j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_582",
          "id": 582,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_60",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_583",
          "id": 583,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_61",
          "constant_power_1": "3000+609.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_584",
          "id": 584,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_62",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_585",
          "id": 585,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_63",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_586",
          "id": 586,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_64",
          "constant_power_1": "4000+812.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_587",
          "id": 587,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_65",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_588",
          "id": 588,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_66",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_589",
          "id": 589,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_67",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_590",
          "id": 590,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_68",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_591",
          "id": 591,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_69",
          "constant_power_1": "10000+5000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_592",
          "id": 592,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_70",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_593",
          "id": 593,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_71",
          "constant_power_1": "1000+203.1j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_594",
          "id": 594,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_72",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_595",
          "id": 595,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_73",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_596",
          "id": 596,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_74",
          "constant_power_1": "2000+406.2j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_597",
          "id": 597,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_75",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_598",
          "id": 598,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_76",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_599",
          "id": 599,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_77",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_600",
          "id": 600,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_78",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_601",
          "id": 601,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_79",
          "constant_power_1": "5000+1015.5j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_602",
          "id": 602,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_80",
          "constant_power_1": "1000+203.1j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_603",
          "id": 603,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_81",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_604",
          "id": 604,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_82",
          "constant_power_1": "3000+609.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_605",
          "id": 605,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_83",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_606",
          "id": 606,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_84",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_607",
          "id": 607,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_85",
          "constant_power_1": "6000+3000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_608",
          "id": 608,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_86",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_609",
          "id": 609,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_87",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_610",
          "id": 610,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_88",
          "constant_power_1": "4000+812.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_611",
          "id": 611,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_89",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_612",
          "id": 612,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_90",
          "constant_power_1": "6000+3000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_613",
          "id": 613,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_91",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_614",
          "id": 614,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_92",
          "constant_power_1": "4000+2000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_615",
          "id": 615,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_93",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_616",
          "id": 616,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_94",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_617",
          "id": 617,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_95",
          "constant_power_1": "4000+2000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_618",
          "id": 618,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_96",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_619",
          "id": 619,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_97",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_620",
          "id": 620,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_98",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_621",
          "id": 621,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_99",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_622",
          "id": 622,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_100",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_623",
          "id": 623,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_101",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_624",
          "id": 624,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_102",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_625",
          "id": 625,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_103",
          "constant_power_1": "6000+3000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_626",
          "id": 626,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_104",
          "constant_power_1": "19000+3858.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_627",
          "id": 627,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_105",
          "constant_power_1": "18000+3655.8j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_628",
          "id": 628,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_106",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_629",
          "id": 629,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_107",
          "constant_power_1": "10000+2031j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_630",
          "id": 630,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_108",
          "constant_power_1": "5000+1015.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_631",
          "id": 631,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_109",
          "constant_power_1": "19000+3858.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_632",
          "id": 632,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_110",
          "constant_power_1": "24000+4874.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_633",
          "id": 633,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_111",
          "constant_power_1": "16000+3249.6j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_634",
          "id": 634,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_112",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_635",
          "id": 635,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_113",
          "constant_power_1": "30000+6093j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_636",
          "id": 636,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_114",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_637",
          "id": 637,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_115",
          "constant_power_1": "10000+2031j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_638",
          "id": 638,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_116",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_639",
          "id": 639,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_117",
          "constant_power_1": "10000+2031j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_640",
          "id": 640,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_118",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_641",
          "id": 641,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_119",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_642",
          "id": 642,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_120",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_643",
          "id": 643,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_121",
          "constant_power_1": "26000+5280.6j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_644",
          "id": 644,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_122",
          "constant_power_1": "29000+5889.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_645",
          "id": 645,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_123",
          "constant_power_1": "31000+6296.1j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_646",
          "id": 646,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_124",
          "constant_power_1": "29000+5889.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_647",
          "id": 647,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_125",
          "constant_power_1": "24000+4874.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"647.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_648",
          "id": 648,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_126",
          "constant_power_1": "13000+2640.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_649",
          "id": 649,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_127",
          "constant_power_1": "25000+5077.5j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_650",
          "id": 650,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_128",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_651",
          "id": 651,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_129",
          "constant_power_1": "36000+7311.6j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_652",
          "id": 652,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_130",
          "constant_power_1": "29000+5889.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_653",
          "id": 653,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_131",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_654",
          "id": 654,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_132",
          "constant_power_1": "21000+4265.1j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_655",
          "id": 655,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_133",
          "constant_power_1": "34000+6905.4j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_656",
          "id": 656,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_134",
          "constant_power_1": "17000+3452.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_657",
          "id": 657,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_135",
          "constant_power_1": "23000+4671.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_658",
          "id": 658,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_136",
          "constant_power_1": "31000+6296.1j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_659",
          "id": 659,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_137",
          "constant_power_1": "33000+6702.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_660",
          "id": 660,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_138",
          "constant_power_1": "32000+6499.2j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_661",
          "id": 661,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_139",
          "constant_power_1": "33000+6702.3j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_662",
          "id": 662,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_140",
          "constant_power_1": "26000+5280.6j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_663",
          "id": 663,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_141",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_664",
          "id": 664,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_142",
          "constant_power_1": "10000+2031j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_665",
          "id": 665,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_143",
          "constant_power_1": "16000+3249.6j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_666",
          "id": 666,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_144",
          "constant_power_1": "34000+6905.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_667",
          "id": 667,
          "phases": "CS",
          "parent": "R4_12_47_2_tm_145",
          "constant_power_1": "34000+6905.4j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_668",
          "id": 668,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_146",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_669",
          "id": 669,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_147",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_670",
          "id": 670,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_148",
          "constant_power_1": "7000+1421.7j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_671",
          "id": 671,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_149",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_672",
          "id": 672,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_150",
          "constant_power_1": "23000+4671.3j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_673",
          "id": 673,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_151",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_674",
          "id": 674,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_152",
          "constant_power_1": "16000+3249.6j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_675",
          "id": 675,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_153",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_676",
          "id": 676,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_154",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_677",
          "id": 677,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_155",
          "constant_power_1": "12000+2437.2j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_678",
          "id": 678,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_156",
          "constant_power_1": "11000+2234.1j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_679",
          "id": 679,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_157",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_680",
          "id": 680,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_158",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_681",
          "id": 681,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_159",
          "constant_power_1": "15000+3046.5j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_682",
          "id": 682,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_160",
          "constant_power_1": "4000+812.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_683",
          "id": 683,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_161",
          "constant_power_1": "16000+3249.6j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_684",
          "id": 684,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_162",
          "constant_power_1": "11000+2234.1j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_685",
          "id": 685,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_163",
          "constant_power_1": "11000+2234.1j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_686",
          "id": 686,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_164",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_687",
          "id": 687,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_165",
          "constant_power_1": "32000+6499.2j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_688",
          "id": 688,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_166",
          "constant_power_1": "8000+1624.8j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_689",
          "id": 689,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_167",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_690",
          "id": 690,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_168",
          "constant_power_1": "14000+2843.4j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_691",
          "id": 691,
          "phases": "AS",
          "parent": "R4_12_47_2_tm_169",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_692",
          "id": 692,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_170",
          "constant_power_1": "23000+4671.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_693",
          "id": 693,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_171",
          "constant_power_1": "26000+5280.6j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_694",
          "id": 694,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_172",
          "constant_power_1": "9000+1827.9j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_695",
          "id": 695,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_173",
          "constant_power_1": "33000+6702.3j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_696",
          "id": 696,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_174",
          "constant_power_1": "10000+2031j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_697",
          "id": 697,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_175",
          "constant_power_1": "27000+5483.7j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_698",
          "id": 698,
          "phases": "BS",
          "parent": "R4_12_47_2_tm_176",
          "constant_power_1": "20000+4062j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_1349",
          "id": 1349,
          "phases": "CN",
          "from": "R4_12_47_2_node_71",
          "to": "R4_12_47_2_node_153",
          "length": 399.28,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1350",
          "id": 1350,
          "phases": "AN",
          "from": "R4_12_47_2_node_72",
          "to": "R4_12_47_2_node_116",
          "length": 398.467,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1351",
          "id": 1351,
          "phases": "AN",
          "from": "R4_12_47_2_node_116",
          "to": "R4_12_47_2_node_6",
          "length": 21.572,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1352",
          "id": 1352,
          "phases": "AN",
          "from": "R4_12_47_2_node_87",
          "to": "R4_12_47_2_node_114",
          "length": 425.143,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1353",
          "id": 1353,
          "phases": "AN",
          "from": "R4_12_47_2_node_114",
          "to": "R4_12_47_2_node_112",
          "length": 413.875,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1354",
          "id": 1354,
          "phases": "AN",
          "from": "R4_12_47_2_node_112",
          "to": "R4_12_47_2_node_113",
          "length": 187.413,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1355",
          "id": 1355,
          "phases": "AN",
          "from": "R4_12_47_2_node_113",
          "to": "R4_12_47_2_node_38",
          "length": 227.285,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1356",
          "id": 1356,
          "phases": "BN",
          "from": "R4_12_47_2_node_73",
          "to": "R4_12_47_2_node_126",
          "length": 68.264,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1357",
          "id": 1357,
          "phases": "BN",
          "from": "R4_12_47_2_node_126",
          "to": "R4_12_47_2_node_125",
          "length": 185.006,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1358",
          "id": 1358,
          "phases": "BN",
          "from": "R4_12_47_2_node_125",
          "to": "R4_12_47_2_node_124",
          "length": 309.669,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1359",
          "id": 1359,
          "phases": "BN",
          "from": "R4_12_47_2_node_124",
          "to": "R4_12_47_2_node_8",
          "length": 235.852,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1360",
          "id": 1360,
          "phases": "AN",
          "from": "R4_12_47_2_node_74",
          "to": "R4_12_47_2_node_121",
          "length": 429.439,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1361",
          "id": 1361,
          "phases": "AN",
          "from": "R4_12_47_2_node_121",
          "to": "R4_12_47_2_node_120",
          "length": 345.527,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1362",
          "id": 1362,
          "phases": "AN",
          "from": "R4_12_47_2_node_120",
          "to": "R4_12_47_2_node_119",
          "length": 374.286,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1363",
          "id": 1363,
          "phases": "AN",
          "from": "R4_12_47_2_node_119",
          "to": "R4_12_47_2_node_118",
          "length": 208.051,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1364",
          "id": 1364,
          "phases": "AN",
          "from": "R4_12_47_2_node_118",
          "to": "R4_12_47_2_node_117",
          "length": 149.655,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1365",
          "id": 1365,
          "phases": "BN",
          "from": "R4_12_47_2_node_130",
          "to": "R4_12_47_2_node_132",
          "length": 177.601,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1366",
          "id": 1366,
          "phases": "BN",
          "from": "R4_12_47_2_node_132",
          "to": "R4_12_47_2_node_131",
          "length": 301.831,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1367",
          "id": 1367,
          "phases": "BN",
          "from": "R4_12_47_2_node_75",
          "to": "R4_12_47_2_node_127",
          "length": 164.984,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1368",
          "id": 1368,
          "phases": "BN",
          "from": "R4_12_47_2_node_127",
          "to": "R4_12_47_2_node_130",
          "length": 255.84,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1369",
          "id": 1369,
          "phases": "CN",
          "from": "R4_12_47_2_node_76",
          "to": "R4_12_47_2_node_128",
          "length": 278.199,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1370",
          "id": 1370,
          "phases": "CN",
          "from": "R4_12_47_2_node_128",
          "to": "R4_12_47_2_node_129",
          "length": 164.406,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1371",
          "id": 1371,
          "phases": "CN",
          "from": "R4_12_47_2_node_129",
          "to": "R4_12_47_2_node_135",
          "length": 698.268,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1372",
          "id": 1372,
          "phases": "CN",
          "from": "R4_12_47_2_node_135",
          "to": "R4_12_47_2_node_134",
          "length": 139.559,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1373",
          "id": 1373,
          "phases": "CN",
          "from": "R4_12_47_2_node_134",
          "to": "R4_12_47_2_node_133",
          "length": 319.436,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1374",
          "id": 1374,
          "phases": "CN",
          "from": "R4_12_47_2_node_133",
          "to": "R4_12_47_2_node_59",
          "length": 106.692,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1375",
          "id": 1375,
          "phases": "AN",
          "from": "R4_12_47_2_node_92",
          "to": "R4_12_47_2_node_143",
          "length": 16.001,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1376",
          "id": 1376,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_93",
          "to": "R4_12_47_2_node_261",
          "length": 56.103,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_1377",
          "id": 1377,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_94",
          "to": "R4_12_47_2_node_262",
          "length": 105.103,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_1378",
          "id": 1378,
          "phases": "AN",
          "from": "R4_12_47_2_node_95",
          "to": "R4_12_47_2_node_144",
          "length": 30.87,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1379",
          "id": 1379,
          "phases": "BN",
          "from": "R4_12_47_2_node_96",
          "to": "R4_12_47_2_node_147",
          "length": 113.014,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1380",
          "id": 1380,
          "phases": "BN",
          "from": "R4_12_47_2_node_147",
          "to": "R4_12_47_2_node_148",
          "length": 284.107,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1381",
          "id": 1381,
          "phases": "BN",
          "from": "R4_12_47_2_node_148",
          "to": "R4_12_47_2_node_149",
          "length": 313.506,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1382",
          "id": 1382,
          "phases": "BN",
          "from": "R4_12_47_2_node_149",
          "to": "R4_12_47_2_node_150",
          "length": 187.123,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1383",
          "id": 1383,
          "phases": "BN",
          "from": "R4_12_47_2_node_97",
          "to": "R4_12_47_2_node_152",
          "length": 270.158,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1384",
          "id": 1384,
          "phases": "BN",
          "from": "R4_12_47_2_node_152",
          "to": "R4_12_47_2_node_151",
          "length": 259.132,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1385",
          "id": 1385,
          "phases": "BN",
          "from": "R4_12_47_2_node_151",
          "to": "R4_12_47_2_node_62",
          "length": 181.058,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1386",
          "id": 1386,
          "phases": "AN",
          "from": "R4_12_47_2_node_178",
          "to": "R4_12_47_2_node_179",
          "length": 246.594,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1387",
          "id": 1387,
          "phases": "AN",
          "from": "R4_12_47_2_node_179",
          "to": "R4_12_47_2_node_180",
          "length": 306.338,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1388",
          "id": 1388,
          "phases": "BN",
          "from": "R4_12_47_2_node_1",
          "to": "R4_12_47_2_node_264",
          "length": 23.102,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1389",
          "id": 1389,
          "phases": "AN",
          "from": "R4_12_47_2_node_54",
          "to": "R4_12_47_2_node_178",
          "length": 22.134,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1391",
          "id": 1391,
          "phases": "CN",
          "from": "R4_12_47_2_node_205",
          "to": "R4_12_47_2_node_56",
          "length": 18.014,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1392",
          "id": 1392,
          "phases": "CN",
          "from": "R4_12_47_2_node_205",
          "to": "R4_12_47_2_node_55",
          "length": 16.241,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1393",
          "id": 1393,
          "phases": "AN",
          "from": "R4_12_47_2_node_161",
          "to": "R4_12_47_2_node_57",
          "length": 26.501,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1394",
          "id": 1394,
          "phases": "AN",
          "from": "R4_12_47_2_node_177",
          "to": "R4_12_47_2_node_31",
          "length": 147.116,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1395",
          "id": 1395,
          "phases": "AN",
          "from": "R4_12_47_2_node_144",
          "to": "R4_12_47_2_node_266",
          "length": 16.892,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1396",
          "id": 1396,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_261",
          "to": "R4_12_47_2_node_267",
          "length": 15.185,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_1397",
          "id": 1397,
          "phases": "CN",
          "from": "R4_12_47_2_node_19",
          "to": "R4_12_47_2_node_69",
          "length": 7.754,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1463",
          "id": 1463,
          "phases": "BN",
          "from": "R4_12_47_2_node_70",
          "to": "R4_12_47_2_node_123",
          "length": 805.192,
          "configuration": "line_configuration_50"
        },
        {
          "name": "underground_line_1464",
          "id": 1464,
          "phases": "BN",
          "from": "R4_12_47_2_node_4",
          "to": "R4_12_47_2_node_30",
          "length": 122.496,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1465",
          "id": 1465,
          "phases": "ABCN",
          "from": "R4_12_47_2_node_63",
          "to": "R4_12_47_2_node_41",
          "length": 18.5,
          "configuration": "line_configuration_52"
        },
        {
          "name": "underground_line_1466",
          "id": 1466,
          "phases": "BN",
          "from": "R4_12_47_2_node_146",
          "to": "R4_12_47_2_node_145",
          "length": 375.086,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1467",
          "id": 1467,
          "phases": "BN",
          "from": "R4_12_47_2_node_145",
          "to": "R4_12_47_2_node_7",
          "length": 164.867,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1468",
          "id": 1468,
          "phases": "BN",
          "from": "R4_12_47_2_node_29",
          "to": "R4_12_47_2_node_146",
          "length": 113.738,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1469",
          "id": 1469,
          "phases": "AN",
          "from": "R4_12_47_2_node_136",
          "to": "R4_12_47_2_node_137",
          "length": 88.749,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1470",
          "id": 1470,
          "phases": "AN",
          "from": "R4_12_47_2_node_137",
          "to": "R4_12_47_2_node_138",
          "length": 256.914,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1471",
          "id": 1471,
          "phases": "AN",
          "from": "R4_12_47_2_node_138",
          "to": "R4_12_47_2_node_139",
          "length": 377.338,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1472",
          "id": 1472,
          "phases": "AN",
          "from": "R4_12_47_2_node_139",
          "to": "R4_12_47_2_node_140",
          "length": 299.815,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1473",
          "id": 1473,
          "phases": "AN",
          "from": "R4_12_47_2_node_77",
          "to": "R4_12_47_2_node_136",
          "length": 195.413,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1474",
          "id": 1474,
          "phases": "AN",
          "from": "R4_12_47_2_node_140",
          "to": "R4_12_47_2_node_141",
          "length": 333.504,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1475",
          "id": 1475,
          "phases": "AN",
          "from": "R4_12_47_2_node_141",
          "to": "R4_12_47_2_node_142",
          "length": 366.422,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1476",
          "id": 1476,
          "phases": "AN",
          "from": "R4_12_47_2_node_142",
          "to": "R4_12_47_2_node_37",
          "length": 173.174,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1477",
          "id": 1477,
          "phases": "BN",
          "from": "R4_12_47_2_node_83",
          "to": "R4_12_47_2_node_36",
          "length": 336.937,
          "configuration": "line_configuration_50"
        },
        {
          "name": "underground_line_1478",
          "id": 1478,
          "phases": "CN",
          "from": "R4_12_47_2_node_86",
          "to": "R4_12_47_2_node_39",
          "length": 337.611,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1479",
          "id": 1479,
          "phases": "AN",
          "from": "R4_12_47_2_node_117",
          "to": "R4_12_47_2_node_5",
          "length": 59.111,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1480",
          "id": 1480,
          "phases": "BN",
          "from": "R4_12_47_2_node_8",
          "to": "R4_12_47_2_node_115",
          "length": 339.412,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1481",
          "id": 1481,
          "phases": "BN",
          "from": "R4_12_47_2_node_115",
          "to": "R4_12_47_2_node_3",
          "length": 93.175,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1482",
          "id": 1482,
          "phases": "BN",
          "from": "R4_12_47_2_node_123",
          "to": "R4_12_47_2_node_122",
          "length": 127.459,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1483",
          "id": 1483,
          "phases": "BN",
          "from": "R4_12_47_2_node_122",
          "to": "R4_12_47_2_node_29",
          "length": 65.353,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1484",
          "id": 1484,
          "phases": "BN",
          "from": "R4_12_47_2_node_58",
          "to": "R4_12_47_2_node_269",
          "length": 249.352,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1485",
          "id": 1485,
          "phases": "BN",
          "from": "R4_12_47_2_node_2",
          "to": "R4_12_47_2_node_4",
          "length": 133.408,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1486",
          "id": 1486,
          "phases": "BN",
          "from": "R4_12_47_2_node_30",
          "to": "R4_12_47_2_node_215",
          "length": 93.679,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1487",
          "id": 1487,
          "phases": "BN",
          "from": "R4_12_47_2_node_218",
          "to": "R4_12_47_2_node_219",
          "length": 167.928,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1488",
          "id": 1488,
          "phases": "BN",
          "from": "R4_12_47_2_node_219",
          "to": "R4_12_47_2_node_1",
          "length": 151.207,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1489",
          "id": 1489,
          "phases": "BN",
          "from": "R4_12_47_2_node_217",
          "to": "R4_12_47_2_node_218",
          "length": 369.17,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1490",
          "id": 1490,
          "phases": "BN",
          "from": "R4_12_47_2_node_216",
          "to": "R4_12_47_2_node_217",
          "length": 258.813,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1491",
          "id": 1491,
          "phases": "BN",
          "from": "R4_12_47_2_node_215",
          "to": "R4_12_47_2_node_216",
          "length": 200.666,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1492",
          "id": 1492,
          "phases": "AN",
          "from": "R4_12_47_2_node_37",
          "to": "R4_12_47_2_node_194",
          "length": 289.824,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1493",
          "id": 1493,
          "phases": "AN",
          "from": "R4_12_47_2_node_194",
          "to": "R4_12_47_2_node_193",
          "length": 395.166,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1494",
          "id": 1494,
          "phases": "AN",
          "from": "R4_12_47_2_node_193",
          "to": "R4_12_47_2_node_202",
          "length": 391.086,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1495",
          "id": 1495,
          "phases": "AN",
          "from": "R4_12_47_2_node_202",
          "to": "R4_12_47_2_node_203",
          "length": 367.682,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1496",
          "id": 1496,
          "phases": "AN",
          "from": "R4_12_47_2_node_203",
          "to": "R4_12_47_2_node_204",
          "length": 393.906,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1497",
          "id": 1497,
          "phases": "BN",
          "from": "R4_12_47_2_node_36",
          "to": "R4_12_47_2_node_188",
          "length": 121.1,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1498",
          "id": 1498,
          "phases": "BN",
          "from": "R4_12_47_2_node_188",
          "to": "R4_12_47_2_node_189",
          "length": 270.295,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1499",
          "id": 1499,
          "phases": "BN",
          "from": "R4_12_47_2_node_189",
          "to": "R4_12_47_2_node_190",
          "length": 282.282,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1500",
          "id": 1500,
          "phases": "BN",
          "from": "R4_12_47_2_node_190",
          "to": "R4_12_47_2_node_191",
          "length": 332.236,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1501",
          "id": 1501,
          "phases": "BN",
          "from": "R4_12_47_2_node_191",
          "to": "R4_12_47_2_node_192",
          "length": 397.093,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1502",
          "id": 1502,
          "phases": "BN",
          "from": "R4_12_47_2_node_192",
          "to": "R4_12_47_2_node_213",
          "length": 264.59,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1503",
          "id": 1503,
          "phases": "BN",
          "from": "R4_12_47_2_node_213",
          "to": "R4_12_47_2_node_206",
          "length": 224.864,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1504",
          "id": 1504,
          "phases": "BN",
          "from": "R4_12_47_2_node_206",
          "to": "R4_12_47_2_node_207",
          "length": 351.538,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1505",
          "id": 1505,
          "phases": "BN",
          "from": "R4_12_47_2_node_207",
          "to": "R4_12_47_2_node_210",
          "length": 208.951,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1506",
          "id": 1506,
          "phases": "BN",
          "from": "R4_12_47_2_node_210",
          "to": "R4_12_47_2_node_211",
          "length": 134.026,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1507",
          "id": 1507,
          "phases": "BN",
          "from": "R4_12_47_2_node_211",
          "to": "R4_12_47_2_node_212",
          "length": 145.406,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1508",
          "id": 1508,
          "phases": "CN",
          "from": "R4_12_47_2_node_39",
          "to": "R4_12_47_2_node_200",
          "length": 543.604,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1509",
          "id": 1509,
          "phases": "CN",
          "from": "R4_12_47_2_node_200",
          "to": "R4_12_47_2_node_199",
          "length": 191.775,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1510",
          "id": 1510,
          "phases": "CN",
          "from": "R4_12_47_2_node_199",
          "to": "R4_12_47_2_node_198",
          "length": 155.428,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1511",
          "id": 1511,
          "phases": "CN",
          "from": "R4_12_47_2_node_198",
          "to": "R4_12_47_2_node_195",
          "length": 192.934,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1512",
          "id": 1512,
          "phases": "CN",
          "from": "R4_12_47_2_node_195",
          "to": "R4_12_47_2_node_196",
          "length": 296.904,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1513",
          "id": 1513,
          "phases": "CN",
          "from": "R4_12_47_2_node_197",
          "to": "R4_12_47_2_node_201",
          "length": 384.376,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1514",
          "id": 1514,
          "phases": "CN",
          "from": "R4_12_47_2_node_201",
          "to": "R4_12_47_2_node_208",
          "length": 230.96,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1515",
          "id": 1515,
          "phases": "CN",
          "from": "R4_12_47_2_node_208",
          "to": "R4_12_47_2_node_209",
          "length": 221.244,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1516",
          "id": 1516,
          "phases": "CN",
          "from": "R4_12_47_2_node_209",
          "to": "R4_12_47_2_node_205",
          "length": 226.985,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1517",
          "id": 1517,
          "phases": "CN",
          "from": "R4_12_47_2_node_196",
          "to": "R4_12_47_2_node_197",
          "length": 226.299,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1518",
          "id": 1518,
          "phases": "AN",
          "from": "R4_12_47_2_node_38",
          "to": "R4_12_47_2_node_154",
          "length": 45.561,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1519",
          "id": 1519,
          "phases": "AN",
          "from": "R4_12_47_2_node_154",
          "to": "R4_12_47_2_node_155",
          "length": 188.371,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1520",
          "id": 1520,
          "phases": "AN",
          "from": "R4_12_47_2_node_155",
          "to": "R4_12_47_2_node_156",
          "length": 138.79,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1521",
          "id": 1521,
          "phases": "AN",
          "from": "R4_12_47_2_node_156",
          "to": "R4_12_47_2_node_157",
          "length": 154.845,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1522",
          "id": 1522,
          "phases": "AN",
          "from": "R4_12_47_2_node_157",
          "to": "R4_12_47_2_node_158",
          "length": 276.213,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1523",
          "id": 1523,
          "phases": "AN",
          "from": "R4_12_47_2_node_159",
          "to": "R4_12_47_2_node_214",
          "length": 145.175,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1524",
          "id": 1524,
          "phases": "AN",
          "from": "R4_12_47_2_node_214",
          "to": "R4_12_47_2_node_160",
          "length": 183.385,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1525",
          "id": 1525,
          "phases": "AN",
          "from": "R4_12_47_2_node_158",
          "to": "R4_12_47_2_node_159",
          "length": 165.323,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1526",
          "id": 1526,
          "phases": "AN",
          "from": "R4_12_47_2_node_6",
          "to": "R4_12_47_2_node_169",
          "length": 151.694,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1527",
          "id": 1527,
          "phases": "AN",
          "from": "R4_12_47_2_node_169",
          "to": "R4_12_47_2_node_168",
          "length": 167.852,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1528",
          "id": 1528,
          "phases": "AN",
          "from": "R4_12_47_2_node_168",
          "to": "R4_12_47_2_node_167",
          "length": 177.584,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1529",
          "id": 1529,
          "phases": "AN",
          "from": "R4_12_47_2_node_167",
          "to": "R4_12_47_2_node_166",
          "length": 144.69,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1530",
          "id": 1530,
          "phases": "AN",
          "from": "R4_12_47_2_node_166",
          "to": "R4_12_47_2_node_165",
          "length": 158.628,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1531",
          "id": 1531,
          "phases": "AN",
          "from": "R4_12_47_2_node_163",
          "to": "R4_12_47_2_node_162",
          "length": 180.699,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1532",
          "id": 1532,
          "phases": "AN",
          "from": "R4_12_47_2_node_162",
          "to": "R4_12_47_2_node_161",
          "length": 264.891,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1533",
          "id": 1533,
          "phases": "AN",
          "from": "R4_12_47_2_node_165",
          "to": "R4_12_47_2_node_164",
          "length": 166.487,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1534",
          "id": 1534,
          "phases": "AN",
          "from": "R4_12_47_2_node_164",
          "to": "R4_12_47_2_node_163",
          "length": 163.872,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1535",
          "id": 1535,
          "phases": "AN",
          "from": "R4_12_47_2_node_5",
          "to": "R4_12_47_2_node_170",
          "length": 101.27,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1536",
          "id": 1536,
          "phases": "AN",
          "from": "R4_12_47_2_node_170",
          "to": "R4_12_47_2_node_171",
          "length": 177.891,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1537",
          "id": 1537,
          "phases": "AN",
          "from": "R4_12_47_2_node_171",
          "to": "R4_12_47_2_node_172",
          "length": 230.61,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1538",
          "id": 1538,
          "phases": "AN",
          "from": "R4_12_47_2_node_172",
          "to": "R4_12_47_2_node_174",
          "length": 337.816,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1539",
          "id": 1539,
          "phases": "AN",
          "from": "R4_12_47_2_node_174",
          "to": "R4_12_47_2_node_173",
          "length": 669.266,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1540",
          "id": 1540,
          "phases": "AN",
          "from": "R4_12_47_2_node_176",
          "to": "R4_12_47_2_node_177",
          "length": 266.489,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1541",
          "id": 1541,
          "phases": "AN",
          "from": "R4_12_47_2_node_173",
          "to": "R4_12_47_2_node_175",
          "length": 230.03,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1542",
          "id": 1542,
          "phases": "AN",
          "from": "R4_12_47_2_node_175",
          "to": "R4_12_47_2_node_176",
          "length": 358.259,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_1543",
          "id": 1543,
          "phases": "BN",
          "from": "R4_12_47_2_node_3",
          "to": "R4_12_47_2_node_182",
          "length": 55.358,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1544",
          "id": 1544,
          "phases": "BN",
          "from": "R4_12_47_2_node_182",
          "to": "R4_12_47_2_node_183",
          "length": 198.587,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1545",
          "id": 1545,
          "phases": "BN",
          "from": "R4_12_47_2_node_183",
          "to": "R4_12_47_2_node_184",
          "length": 98.536,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1546",
          "id": 1546,
          "phases": "BN",
          "from": "R4_12_47_2_node_184",
          "to": "R4_12_47_2_node_185",
          "length": 183.557,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1547",
          "id": 1547,
          "phases": "BN",
          "from": "R4_12_47_2_node_185",
          "to": "R4_12_47_2_node_186",
          "length": 138.006,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1548",
          "id": 1548,
          "phases": "BN",
          "from": "R4_12_47_2_node_186",
          "to": "R4_12_47_2_node_187",
          "length": 224.22,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1549",
          "id": 1549,
          "phases": "BN",
          "from": "R4_12_47_2_node_7",
          "to": "R4_12_47_2_node_181",
          "length": 63.348,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1550",
          "id": 1550,
          "phases": "BN",
          "from": "R4_12_47_2_node_181",
          "to": "R4_12_47_2_node_2",
          "length": 30.113,
          "configuration": "line_configuration_39"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_5",
          "id": 5,
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_9",
          "id": 9,
          "rating.summer.continuous": 564.0,
          "outer_diameter": 2.291,
          "conductor_gmr": "0.03592 ft",
          "conductor_diameter": 1.117,
          "conductor_resistance": 0.093456,
          "neutral_gmr": "0.0897578842950715 ft",
          "neutral_resistance": 5.48592,
          "neutral_diameter": 0.1019,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC 25kV (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_10",
          "id": 10,
          "rating.summer.continuous": 425.0,
          "outer_diameter": 1.96,
          "conductor_gmr": "0.0321 ft",
          "conductor_diameter": 0.998,
          "conductor_resistance": 0.122496,
          "neutral_gmr": "0.0751564095285873 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 15.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 750 AAC (Conc);"
          ]
        }
      ]
    }
  }
}