{
  "__preamble": {
    "comments": [
      "// $Id: R5-12.47-2.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "//",
      "// additionally, validates power_in/out/losses on several triplex_lines",
      "//",
      "// uses newer taxonomy feeders (shunt impedance has been added to",
      "// transformers)",
      "//",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "FBS",
      "default_maximum_voltage_error": 1e-06
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_1562",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R5-12.27-2_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        },
        {
          "name": "recorder_5",
          "parent": "capacitor_1560",
          "property": "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag",
          "file": "R5-12.47-2_capacitor1.csv",
          "interval": 60,
          "limit": 1440
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_1562",
          "id": 1562,
          "from": "R5_12_47_2_node_317",
          "to": "R5_12_47_2_meter_47",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1563"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1563",
          "id": 1563,
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7500.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "capacitor_1560",
          "id": 1560,
          "phases": "ABCN",
          "pt_phase": "B",
          "parent": "R5_12_47_2_node_226",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.2 MVAr",
          "capacitor_B": "0.2 MVAr",
          "capacitor_C": "0.2 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1502",
          "id": 1502,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_50",
          "to": "R5_12_47_2_node_172",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1503",
          "id": 1503,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_49",
          "to": "R5_12_47_2_node_173",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1504",
          "id": 1504,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_18",
          "to": "R5_12_47_2_node_191",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1505",
          "id": 1505,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_17",
          "to": "R5_12_47_2_node_199",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1506",
          "id": 1506,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_20",
          "to": "R5_12_47_2_node_188",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1507",
          "id": 1507,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_19",
          "to": "R5_12_47_2_node_202",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1508",
          "id": 1508,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_57",
          "to": "R5_12_47_2_node_198",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1509",
          "id": 1509,
          "phases": "AN",
          "from": "R5_12_47_2_node_38",
          "to": "R5_12_47_2_node_189",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1510",
          "id": 1510,
          "phases": "AN",
          "from": "R5_12_47_2_node_37",
          "to": "R5_12_47_2_node_200",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1511",
          "id": 1511,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_56",
          "to": "R5_12_47_2_node_197",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1512",
          "id": 1512,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_44",
          "to": "R5_12_47_2_node_196",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1513",
          "id": 1513,
          "phases": "ABN",
          "from": "R5_12_47_2_node_42",
          "to": "R5_12_47_2_node_203",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1514",
          "id": 1514,
          "phases": "AN",
          "from": "R5_12_47_2_node_51",
          "to": "R5_12_47_2_node_204",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1515",
          "id": 1515,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_46",
          "to": "R5_12_47_2_node_178",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1516",
          "id": 1516,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_16",
          "to": "R5_12_47_2_node_175",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1517",
          "id": 1517,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_15",
          "to": "R5_12_47_2_node_186",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1518",
          "id": 1518,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_21",
          "to": "R5_12_47_2_node_184",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1519",
          "id": 1519,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_9",
          "to": "R5_12_47_2_node_171",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1520",
          "id": 1520,
          "phases": "ACN",
          "from": "R5_12_47_2_node_9",
          "to": "R5_12_47_2_node_170",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1521",
          "id": 1521,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_8",
          "to": "R5_12_47_2_node_179",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1522",
          "id": 1522,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_6",
          "to": "R5_12_47_2_node_176",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1523",
          "id": 1523,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_53",
          "to": "R5_12_47_2_node_182",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1524",
          "id": 1524,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_node_177",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1525",
          "id": 1525,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_42",
          "to": "R5_12_47_2_node_183",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1526",
          "id": 1526,
          "phases": "CN",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_node_174",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1527",
          "id": 1527,
          "phases": "BN",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_node_195",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1528",
          "id": 1528,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_30",
          "to": "R5_12_47_2_node_185",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1529",
          "id": 1529,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_4",
          "to": "R5_12_47_2_node_180",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1530",
          "id": 1530,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_29",
          "to": "R5_12_47_2_node_192",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1531",
          "id": 1531,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_30",
          "to": "R5_12_47_2_node_190",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1532",
          "id": 1532,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_node_194",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1533",
          "id": 1533,
          "phases": "CN",
          "from": "R5_12_47_2_node_2",
          "to": "R5_12_47_2_node_193",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1534",
          "id": 1534,
          "phases": "CN",
          "from": "R5_12_47_2_node_32",
          "to": "R5_12_47_2_node_181",
          "current_limit": 6,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1535",
          "id": 1535,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_210",
          "to": "R5_12_47_2_node_187",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1536",
          "id": 1536,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_293",
          "to": "R5_12_47_2_node_201",
          "current_limit": 200,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_23",
          "id": 23,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_24",
          "id": 24,
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_25",
          "id": 25,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_26",
          "id": 26,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_27",
          "id": 27,
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_28",
          "id": 28,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_29",
          "id": 29,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_30",
          "id": 30,
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_31",
          "id": 31,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_32",
          "id": 32,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_33",
          "id": 33,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_34",
          "id": 34,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_35",
          "id": 35,
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_36",
          "id": 36,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_37",
          "id": 37,
          "conductor_B": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_38",
          "id": 38,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_39",
          "id": 39,
          "conductor_B": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_40",
          "id": 40,
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_41",
          "id": 41,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_42",
          "id": 42,
          "conductor_A": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_43",
          "id": 43,
          "conductor_B": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_44",
          "id": 44,
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_45",
          "id": 45,
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_46",
          "id": 46,
          "conductor_A": "underground_line_conductor_9",
          "conductor_B": "underground_line_conductor_9",
          "conductor_C": "underground_line_conductor_9",
          "conductor_N": "underground_line_conductor_9",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_47",
          "id": 47,
          "conductor_A": "underground_line_conductor_10",
          "conductor_B": "underground_line_conductor_10",
          "conductor_C": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_48",
          "id": 48,
          "conductor_A": "underground_line_conductor_9",
          "conductor_N": "underground_line_conductor_9",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_49",
          "id": 49,
          "conductor_A": "underground_line_conductor_11",
          "conductor_B": "underground_line_conductor_11",
          "conductor_C": "underground_line_conductor_11",
          "conductor_N": "underground_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_50",
          "id": 50,
          "conductor_A": "underground_line_conductor_12",
          "conductor_B": "underground_line_conductor_12",
          "conductor_C": "underground_line_conductor_12",
          "conductor_N": "underground_line_conductor_12",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_51",
          "id": 51,
          "conductor_C": "underground_line_conductor_9",
          "conductor_N": "underground_line_conductor_9",
          "spacing": "line_spacing_21"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_14",
          "id": 14,
          "distance_AB": "48.0 in",
          "distance_BC": "48.0 in",
          "distance_AC": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in",
          "distance_CN": "36.0 in"
        },
        {
          "name": "line_spacing_15",
          "id": 15,
          "distance_CN": "36.0 in"
        },
        {
          "name": "line_spacing_16",
          "id": 16,
          "distance_AN": "36.0 in"
        },
        {
          "name": "line_spacing_17",
          "id": 17,
          "distance_AB": "36.0 in",
          "distance_BC": "36.0 in",
          "distance_AC": "36.0 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_18",
          "id": 18,
          "distance_AB": "36.0 in",
          "distance_AN": "48.0 in",
          "distance_BN": "48.0 in"
        },
        {
          "name": "line_spacing_19",
          "id": 19,
          "distance_AN": "48.0 in"
        },
        {
          "name": "line_spacing_20",
          "id": 20,
          "distance_AC": "36.0 in",
          "distance_AN": "48.0 in",
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_21",
          "id": 21,
          "distance_CN": "48.0 in"
        },
        {
          "name": "line_spacing_22",
          "id": 22,
          "distance_BN": "48.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_368",
          "id": 368,
          "parent": "R5_12_47_2_meter_1",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25651.9067+13683.3008j",
          "constant_power_B": "24631.8987+13026.7417j",
          "constant_power_C": "25222.3979+13340.455j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_369",
          "id": 369,
          "parent": "R5_12_47_2_meter_2",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_370",
          "id": 370,
          "parent": "R5_12_47_2_meter_3",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_371",
          "id": 371,
          "parent": "R5_12_47_2_meter_4",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_372",
          "id": 372,
          "parent": "R5_12_47_2_meter_5",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25651.9067+13683.3008j",
          "constant_power_B": "24631.8987+13026.7417j",
          "constant_power_C": "25222.3979+13340.455j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_373",
          "id": 373,
          "parent": "R5_12_47_2_meter_6",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "42753.1778+22805.5014j",
          "constant_power_B": "41053.1645+21711.2362j",
          "constant_power_C": "42037.3299+22234.0917j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_374",
          "id": 374,
          "parent": "R5_12_47_2_meter_7",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "42753.1778+22805.5014j",
          "constant_power_B": "41053.1645+21711.2362j",
          "constant_power_C": "42037.3299+22234.0917j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_375",
          "id": 375,
          "parent": "R5_12_47_2_meter_8",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "128259.5335+68416.5041j",
          "constant_power_B": "123159.4936+65133.7086j",
          "constant_power_C": "126111.9897+66702.2751j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_376",
          "id": 376,
          "parent": "R5_12_47_2_meter_9",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_377",
          "id": 377,
          "parent": "R5_12_47_2_meter_10",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_378",
          "id": 378,
          "parent": "R5_12_47_2_meter_11",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_379",
          "id": 379,
          "parent": "R5_12_47_2_meter_12",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "85506.3557+45611.0028j",
          "constant_power_B": "82106.3291+43422.4724j",
          "constant_power_C": "84074.6598+44468.1834j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"379.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_380",
          "id": 380,
          "parent": "R5_12_47_2_meter_13",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25651.9067+13683.3008j",
          "constant_power_B": "24631.8987+13026.7417j",
          "constant_power_C": "25222.3979+13340.455j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_381",
          "id": 381,
          "parent": "R5_12_47_2_meter_14",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6412.9767+3420.8252j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_382",
          "id": 382,
          "parent": "R5_12_47_2_meter_15",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "213765.8892+114027.5069j",
          "constant_power_B": "205265.8226+108556.181j",
          "constant_power_C": "210186.6495+111170.4584j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_383",
          "id": 383,
          "parent": "R5_12_47_2_meter_16",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "213765.8892+114027.5069j",
          "constant_power_B": "205265.8226+108556.181j",
          "constant_power_C": "210186.6495+111170.4584j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_384",
          "id": 384,
          "parent": "R5_12_47_2_meter_17",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_385",
          "id": 385,
          "parent": "R5_12_47_2_meter_18",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6412.9767+3420.8252j",
          "constant_power_B": "6157.9747+3256.6854j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_386",
          "id": 386,
          "parent": "R5_12_47_2_meter_19",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "25651.9067+13683.3008j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_387",
          "id": 387,
          "parent": "R5_12_47_2_meter_20",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6412.9767+3420.8252j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_388",
          "id": 388,
          "parent": "R5_12_47_2_meter_21",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6412.9767+3420.8252j",
          "constant_power_B": "6157.9747+3256.6854j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_389",
          "id": 389,
          "parent": "R5_12_47_2_meter_22",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "12315.9494+6513.3709j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_390",
          "id": 390,
          "parent": "R5_12_47_2_meter_23",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "6157.9747+3256.6854j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_391",
          "id": 391,
          "parent": "R5_12_47_2_meter_24",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "12825.9534+6841.6504j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_392",
          "id": 392,
          "parent": "R5_12_47_2_meter_25",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "9619.465+5131.2378j",
          "constant_power_B": "0+0j",
          "constant_power_C": "9458.3992+5002.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_393",
          "id": 393,
          "parent": "R5_12_47_2_meter_26",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5985.4449+3192.7702j",
          "constant_power_B": "5747.443+3039.5731j",
          "constant_power_C": "5885.2262+3112.7728j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_394",
          "id": 394,
          "parent": "R5_12_47_2_meter_27",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "9619.465+5131.2378j",
          "constant_power_C": "9458.3992+5002.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_395",
          "id": 395,
          "parent": "R5_12_47_2_meter_28",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "19238.93+10262.4756j",
          "constant_power_B": "18473.924+9770.0563j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_396",
          "id": 396,
          "parent": "R5_12_47_2_meter_29",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6412.9767+3420.8252j",
          "constant_power_B": "6157.9747+3256.6854j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_397",
          "id": 397,
          "parent": "R5_12_47_2_meter_30",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25651.9067+13683.3008j",
          "constant_power_B": "24631.8987+13026.7417j",
          "constant_power_C": "25222.3979+13340.455j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_398",
          "id": 398,
          "parent": "R5_12_47_2_meter_31",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_399",
          "id": 399,
          "parent": "R5_12_47_2_meter_32",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "2565.1907+1368.3301j",
          "constant_power_B": "2463.1899+1302.6742j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_400",
          "id": 400,
          "parent": "R5_12_47_2_meter_33",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3783.3597+2001.0683j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_401",
          "id": 401,
          "parent": "R5_12_47_2_meter_34",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6412.9767+3420.8252j",
          "constant_power_B": "6157.9747+3256.6854j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_402",
          "id": 402,
          "parent": "R5_12_47_2_meter_35",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "6305.5995+3335.1138j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_403",
          "id": 403,
          "parent": "R5_12_47_2_meter_36",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6412.9767+3420.8252j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"403.csv\";",
            "// }; //@off by 10"
          ]
        },
        {
          "name": "load_404",
          "id": 404,
          "parent": "R5_12_47_2_meter_37",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "12315.9494+6513.3709j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_405",
          "id": 405,
          "parent": "R5_12_47_2_meter_38",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_406",
          "id": 406,
          "parent": "R5_12_47_2_meter_39",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "9236.962+4885.0281j",
          "constant_power_C": "9458.3992+5002.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_407",
          "id": 407,
          "parent": "R5_12_47_2_meter_40",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8550.6356+4561.1003j",
          "constant_power_B": "8210.6329+4342.2472j",
          "constant_power_C": "8407.466+4446.8183j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_408",
          "id": 408,
          "parent": "R5_12_47_2_meter_41",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "12315.9494+6513.3709j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_409",
          "id": 409,
          "parent": "R5_12_47_2_meter_42",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "6157.9747+3256.6854j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_410",
          "id": 410,
          "parent": "R5_12_47_2_meter_43",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5130.3813+2736.6602j",
          "constant_power_B": "0+0j",
          "constant_power_C": "5044.4796+2668.091j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_411",
          "id": 411,
          "parent": "R5_12_47_2_meter_44",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "9619.465+5131.2378j",
          "constant_power_B": "9236.962+4885.0281j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_412",
          "id": 412,
          "parent": "R5_12_47_2_meter_45",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "12315.9494+6513.3709j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_413",
          "id": 413,
          "parent": "R5_12_47_2_meter_46",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12825.9534+6841.6504j",
          "constant_power_B": "12315.9494+6513.3709j",
          "constant_power_C": "12611.199+6670.2275j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"413.csv\";",
            "// }; //@off by 10"
          ]
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_91",
          "parent": "load_379",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+280.898-1.23972j",
          "within": 1
        },
        {
          "name": "complex_assert_92",
          "parent": "load_379",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-142.436-242.654j",
          "within": 1
        },
        {
          "name": "complex_assert_93",
          "parent": "load_379",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-139.327+244.088j",
          "within": 1
        },
        {
          "name": "complex_assert_118",
          "parent": "load_403",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+275.659-5.98588j",
          "within": 1
        },
        {
          "name": "complex_assert_119",
          "parent": "load_403",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "target": "voltage_B",
          "value": "-142.746-240.653j",
          "within": 1
        },
        {
          "name": "complex_assert_120",
          "parent": "load_403",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-137.549+242.793j",
          "within": 1
        },
        {
          "name": "complex_assert_131",
          "parent": "load_413",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+278.92-2.4159j",
          "within": 1
        },
        {
          "name": "complex_assert_132",
          "parent": "load_413",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-142.918-240.586j",
          "within": 1
        },
        {
          "name": "complex_assert_133",
          "parent": "load_413",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-137.394+242.913j",
          "within": 1
        },
        {
          "name": "complex_assert_145",
          "parent": "meter_838",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:03:00 EST'",
          "target": "voltage_A",
          "value": "+279.489-1.87478j",
          "within": 1
        },
        {
          "name": "complex_assert_146",
          "parent": "meter_838",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:03:00 EST'",
          "value": "-142.631-241.188j",
          "within": 1
        },
        {
          "name": "complex_assert_147",
          "parent": "meter_838",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:03:00 EST'",
          "value": "-138.103+243.194j",
          "within": 1
        },
        {
          "name": "complex_assert_182",
          "parent": "meter_872",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+279.651-0.337708d",
          "within": 1
        },
        {
          "name": "complex_assert_183",
          "parent": "meter_872",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-143.318-239.159j",
          "within": 1
        },
        {
          "name": "complex_assert_184",
          "parent": "meter_872",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_205",
          "parent": "node_69",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "target": "voltage_A",
          "value": "+7237.01-58.8908j",
          "within": 1
        },
        {
          "name": "complex_assert_206",
          "parent": "node_69",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "target": "voltage_B",
          "value": "-3705.24-6244.62j",
          "within": 1
        },
        {
          "name": "complex_assert_207",
          "parent": "node_69",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "target": "voltage_C",
          "value": "-3568.39+6299.79j",
          "within": 1
        },
        {
          "name": "complex_assert_301",
          "parent": "node_162",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+7299.98-30.9394j",
          "within": 1
        },
        {
          "name": "complex_assert_302",
          "parent": "node_162",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-3700.46-6306.59j",
          "within": 1
        },
        {
          "name": "complex_assert_303",
          "parent": "node_162",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-3621.86+6342.66j",
          "within": 1
        },
        {
          "name": "complex_assert_438",
          "parent": "node_296",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:07:00 EST'",
          "target": "voltage_A",
          "value": "+7245.53-59.2569j",
          "within": 1
        },
        {
          "name": "complex_assert_439",
          "parent": "node_296",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:07:00 EST'",
          "target": "voltage_B",
          "value": "-3711.99-6249.64j",
          "within": 1
        },
        {
          "name": "complex_assert_440",
          "parent": "node_296",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:07:00 EST'",
          "target": "voltage_C",
          "value": "-3571.9+6308.24j",
          "within": 1
        },
        {
          "name": "complex_assert_976",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+2304.1+1201.64j",
          "within": 1
        },
        {
          "name": "complex_assert_977",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_978",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_979",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+2300+1200i",
          "within": 1
        },
        {
          "name": "complex_assert_980",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_981",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_982",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_A",
          "value": "+4.09559+1.64117j",
          "within": 1.5
        },
        {
          "name": "complex_assert_983",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_B",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_984",
          "parent": "triplex_line_892",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_C",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_1069",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+2304.1+1201.64j",
          "within": 1
        },
        {
          "name": "complex_assert_1070",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1071",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1072",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+2300+1200i",
          "within": 1
        },
        {
          "name": "complex_assert_1073",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1074",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1075",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_A",
          "value": "+4.49068+1.79949i",
          "within": 1.4
        },
        {
          "name": "complex_assert_1076",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_B",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_1077",
          "parent": "triplex_line_976",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_C",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_1101",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+12734.8+6719.76j",
          "within": 1
        },
        {
          "name": "complex_assert_1102",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1103",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1104",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+12611.2+6670.23j",
          "within": 1
        },
        {
          "name": "complex_assert_1105",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1106",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_1107",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_A",
          "value": "+123.608+49.5317j",
          "within": 1
        },
        {
          "name": "complex_assert_1108",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_B",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_1109",
          "parent": "triplex_line_999",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_losses_C",
          "value": "+0+0j",
          "within": 1.1
        },
        {
          "name": "complex_assert_1142",
          "parent": "triplex_meter_707",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "+119.832-0.924336i",
          "within": 1
        },
        {
          "name": "complex_assert_1143",
          "parent": "triplex_meter_707",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "+120.848-0.998196i",
          "within": 1
        },
        {
          "name": "complex_assert_1208",
          "parent": "triplex_meter_771",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "+118.879-0.955858i",
          "within": 1
        },
        {
          "name": "complex_assert_1209",
          "parent": "triplex_meter_771",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "+120.119-1.18238i",
          "within": 1
        },
        {
          "name": "complex_assert_1283",
          "parent": "triplex_node_430",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "-59.4349+104.945j",
          "within": 1
        },
        {
          "name": "complex_assert_1284",
          "parent": "triplex_node_430",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "-59.4813+105.101j",
          "within": 1
        },
        {
          "name": "complex_assert_1355",
          "parent": "triplex_node_500",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "-61.657-103.83j",
          "within": 1
        },
        {
          "name": "complex_assert_1356",
          "parent": "triplex_node_500",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "-61.8-103.98j",
          "within": 1
        },
        {
          "name": "complex_assert_1502",
          "parent": "triplex_load_645",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "+118.951-0.980819i",
          "within": 1
        },
        {
          "name": "complex_assert_1503",
          "parent": "triplex_load_645",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "+120.19-1.20746i",
          "within": 1
        },
        {
          "name": "complex_assert_1548",
          "parent": "triplex_load_689",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_1",
          "value": "-59.1727+104.379j",
          "within": 1
        },
        {
          "name": "complex_assert_1549",
          "parent": "triplex_load_689",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "-59.5004+105.135j",
          "within": 1
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_828",
          "id": 828,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_829",
          "id": 829,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_830",
          "id": 830,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_831",
          "id": 831,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_832",
          "id": 832,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_833",
          "id": 833,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_834",
          "id": 834,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_835",
          "id": 835,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_836",
          "id": 836,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_837",
          "id": 837,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_838",
          "id": 838,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"838.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_839",
          "id": 839,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_840",
          "id": 840,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_841",
          "id": 841,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_842",
          "id": 842,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_843",
          "id": 843,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_844",
          "id": 844,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_845",
          "id": 845,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_846",
          "id": 846,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_847",
          "id": 847,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_848",
          "id": 848,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_849",
          "id": 849,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_850",
          "id": 850,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_851",
          "id": 851,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_852",
          "id": 852,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_853",
          "id": 853,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_854",
          "id": 854,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_855",
          "id": 855,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_856",
          "id": 856,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_857",
          "id": 857,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_858",
          "id": 858,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_859",
          "id": 859,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_860",
          "id": 860,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_861",
          "id": 861,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_862",
          "id": 862,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_863",
          "id": 863,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_864",
          "id": 864,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_865",
          "id": 865,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_866",
          "id": 866,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_867",
          "id": 867,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_868",
          "id": 868,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_869",
          "id": 869,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_870",
          "id": 870,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_871",
          "id": 871,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_872",
          "id": 872,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"872.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_873",
          "id": 873,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1561",
          "id": 1561,
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_52",
          "id": 52,
          "parent": "R5_12_47_2_meter_47",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_53",
          "id": 53,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_54",
          "id": 54,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_55",
          "id": 55,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_56",
          "id": 56,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_57",
          "id": 57,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_58",
          "id": 58,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_59",
          "id": 59,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_60",
          "id": 60,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_61",
          "id": 61,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_62",
          "id": 62,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_63",
          "id": 63,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_64",
          "id": 64,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_65",
          "id": 65,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_66",
          "id": 66,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_67",
          "id": 67,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_68",
          "id": 68,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_69",
          "id": 69,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"69.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_70",
          "id": 70,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_71",
          "id": 71,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_72",
          "id": 72,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_73",
          "id": 73,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_74",
          "id": 74,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_75",
          "id": 75,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_76",
          "id": 76,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_77",
          "id": 77,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_78",
          "id": 78,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_79",
          "id": 79,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_80",
          "id": 80,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_81",
          "id": 81,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_82",
          "id": 82,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_83",
          "id": 83,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_84",
          "id": 84,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_85",
          "id": 85,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_86",
          "id": 86,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_87",
          "id": 87,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_88",
          "id": 88,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_89",
          "id": 89,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_90",
          "id": 90,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_91",
          "id": 91,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_92",
          "id": 92,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_93",
          "id": 93,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_94",
          "id": 94,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_95",
          "id": 95,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_96",
          "id": 96,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_97",
          "id": 97,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_98",
          "id": 98,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_99",
          "id": 99,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_100",
          "id": 100,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_101",
          "id": 101,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_102",
          "id": 102,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_103",
          "id": 103,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_104",
          "id": 104,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_105",
          "id": 105,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_106",
          "id": 106,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_107",
          "id": 107,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_108",
          "id": 108,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_109",
          "id": 109,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_110",
          "id": 110,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_111",
          "id": 111,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_112",
          "id": 112,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_113",
          "id": 113,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_114",
          "id": 114,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_115",
          "id": 115,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_116",
          "id": 116,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_117",
          "id": 117,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_118",
          "id": 118,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_119",
          "id": 119,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_120",
          "id": 120,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_121",
          "id": 121,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_122",
          "id": 122,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_123",
          "id": 123,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_124",
          "id": 124,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_125",
          "id": 125,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_126",
          "id": 126,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_127",
          "id": 127,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_128",
          "id": 128,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_129",
          "id": 129,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_130",
          "id": 130,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_131",
          "id": 131,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_132",
          "id": 132,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_133",
          "id": 133,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_134",
          "id": 134,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_135",
          "id": 135,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_136",
          "id": 136,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_137",
          "id": 137,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_138",
          "id": 138,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_139",
          "id": 139,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_140",
          "id": 140,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_141",
          "id": 141,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_142",
          "id": 142,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_143",
          "id": 143,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_144",
          "id": 144,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_145",
          "id": 145,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_146",
          "id": 146,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_147",
          "id": 147,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_148",
          "id": 148,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_149",
          "id": 149,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_150",
          "id": 150,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_151",
          "id": 151,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_152",
          "id": 152,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_153",
          "id": 153,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_154",
          "id": 154,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_155",
          "id": 155,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_156",
          "id": 156,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_157",
          "id": 157,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_158",
          "id": 158,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_159",
          "id": 159,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_160",
          "id": 160,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_161",
          "id": 161,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_162",
          "id": 162,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"162.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_163",
          "id": 163,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_164",
          "id": 164,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_165",
          "id": 165,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_166",
          "id": 166,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_167",
          "id": 167,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_168",
          "id": 168,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_169",
          "id": 169,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_170",
          "id": 170,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_171",
          "id": 171,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_172",
          "id": 172,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_173",
          "id": 173,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_174",
          "id": 174,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_175",
          "id": 175,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_176",
          "id": 176,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_177",
          "id": 177,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_178",
          "id": 178,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_179",
          "id": 179,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_180",
          "id": 180,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_181",
          "id": 181,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_182",
          "id": 182,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_183",
          "id": 183,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_184",
          "id": 184,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_185",
          "id": 185,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_186",
          "id": 186,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_187",
          "id": 187,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_188",
          "id": 188,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_189",
          "id": 189,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_190",
          "id": 190,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_191",
          "id": 191,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_192",
          "id": 192,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_193",
          "id": 193,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_194",
          "id": 194,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_195",
          "id": 195,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_196",
          "id": 196,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_197",
          "id": 197,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_198",
          "id": 198,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_199",
          "id": 199,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_200",
          "id": 200,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_201",
          "id": 201,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_202",
          "id": 202,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_203",
          "id": 203,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_204",
          "id": 204,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_205",
          "id": 205,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_206",
          "id": 206,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_207",
          "id": 207,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_208",
          "id": 208,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_209",
          "id": 209,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_210",
          "id": 210,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_211",
          "id": 211,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_212",
          "id": 212,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_213",
          "id": 213,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_214",
          "id": 214,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_215",
          "id": 215,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_216",
          "id": 216,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_217",
          "id": 217,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_218",
          "id": 218,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_219",
          "id": 219,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_220",
          "id": 220,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_221",
          "id": 221,
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_222",
          "id": 222,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_223",
          "id": 223,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_224",
          "id": 224,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_225",
          "id": 225,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_226",
          "id": 226,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_227",
          "id": 227,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_228",
          "id": 228,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_229",
          "id": 229,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_230",
          "id": 230,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_231",
          "id": 231,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_232",
          "id": 232,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_233",
          "id": 233,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_234",
          "id": 234,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_235",
          "id": 235,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_236",
          "id": 236,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_237",
          "id": 237,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_238",
          "id": 238,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_239",
          "id": 239,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_240",
          "id": 240,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_241",
          "id": 241,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_242",
          "id": 242,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_243",
          "id": 243,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_244",
          "id": 244,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_245",
          "id": 245,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_246",
          "id": 246,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_247",
          "id": 247,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_248",
          "id": 248,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_249",
          "id": 249,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_250",
          "id": 250,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_251",
          "id": 251,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_252",
          "id": 252,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_253",
          "id": 253,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_254",
          "id": 254,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_255",
          "id": 255,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_256",
          "id": 256,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_257",
          "id": 257,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_258",
          "id": 258,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_259",
          "id": 259,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_260",
          "id": 260,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_261",
          "id": 261,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_262",
          "id": 262,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_263",
          "id": 263,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_264",
          "id": 264,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_265",
          "id": 265,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_266",
          "id": 266,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_267",
          "id": 267,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_268",
          "id": 268,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_269",
          "id": 269,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_270",
          "id": 270,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_271",
          "id": 271,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_272",
          "id": 272,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_273",
          "id": 273,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_274",
          "id": 274,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_275",
          "id": 275,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_276",
          "id": 276,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_277",
          "id": 277,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_278",
          "id": 278,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_279",
          "id": 279,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_280",
          "id": 280,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_281",
          "id": 281,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_282",
          "id": 282,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_283",
          "id": 283,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_284",
          "id": 284,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_285",
          "id": 285,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_286",
          "id": 286,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_287",
          "id": 287,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_288",
          "id": 288,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_289",
          "id": 289,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_290",
          "id": 290,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_291",
          "id": 291,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_292",
          "id": 292,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_293",
          "id": 293,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_294",
          "id": 294,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_295",
          "id": 295,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_296",
          "id": 296,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"296.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_297",
          "id": 297,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_298",
          "id": 298,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_299",
          "id": 299,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_300",
          "id": 300,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_301",
          "id": 301,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_302",
          "id": 302,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_303",
          "id": 303,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_304",
          "id": 304,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_305",
          "id": 305,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_306",
          "id": 306,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_307",
          "id": 307,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_308",
          "id": 308,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_309",
          "id": 309,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_310",
          "id": 310,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_311",
          "id": 311,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_312",
          "id": 312,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_313",
          "id": 313,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_314",
          "id": 314,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_315",
          "id": 315,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_316",
          "id": 316,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_317",
          "id": 317,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_318",
          "id": 318,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_319",
          "id": 319,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_320",
          "id": 320,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_321",
          "id": 321,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_322",
          "id": 322,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_323",
          "id": 323,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_324",
          "id": 324,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_325",
          "id": 325,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_326",
          "id": 326,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_327",
          "id": 327,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_328",
          "id": 328,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_329",
          "id": 329,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_330",
          "id": 330,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_331",
          "id": 331,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_332",
          "id": 332,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_333",
          "id": 333,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_334",
          "id": 334,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_335",
          "id": 335,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_336",
          "id": 336,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_337",
          "id": 337,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_338",
          "id": 338,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_339",
          "id": 339,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_340",
          "id": 340,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_341",
          "id": 341,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_342",
          "id": 342,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_343",
          "id": 343,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_344",
          "id": 344,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_345",
          "id": 345,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_346",
          "id": 346,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_347",
          "id": 347,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_348",
          "id": 348,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_349",
          "id": 349,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_350",
          "id": 350,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_351",
          "id": 351,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_352",
          "id": 352,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_353",
          "id": 353,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_354",
          "id": 354,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_355",
          "id": 355,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_356",
          "id": 356,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_357",
          "id": 357,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_358",
          "id": 358,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_359",
          "id": 359,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_360",
          "id": 360,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_361",
          "id": 361,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_362",
          "id": 362,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_363",
          "id": 363,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_364",
          "id": 364,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_365",
          "id": 365,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_366",
          "id": 366,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_367",
          "id": 367,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_1564",
          "id": 1564,
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_1245",
          "id": 1245,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_63",
          "to": "R5_12_47_2_node_227",
          "length": 5.895,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1246",
          "id": 1246,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_228",
          "to": "R5_12_47_2_node_63",
          "length": 5.84,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1247",
          "id": 1247,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_223",
          "to": "R5_12_47_2_node_50",
          "length": 12.025,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1248",
          "id": 1248,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_50",
          "to": "R5_12_47_2_node_49",
          "length": 13.551,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1249",
          "id": 1249,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_241",
          "to": "R5_12_47_2_node_165",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1250",
          "id": 1250,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_237",
          "to": "R5_12_47_2_node_122",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1251",
          "id": 1251,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_252",
          "to": "R5_12_47_2_node_101",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1252",
          "id": 1252,
          "phases": "CN",
          "from": "R5_12_47_2_node_244",
          "to": "R5_12_47_2_node_123",
          "length": 5.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1253",
          "id": 1253,
          "phases": "CN",
          "from": "R5_12_47_2_node_233",
          "to": "R5_12_47_2_node_124",
          "length": 5.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1254",
          "id": 1254,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_121",
          "to": "R5_12_47_2_node_257",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1255",
          "id": 1255,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_115",
          "to": "R5_12_47_2_node_254",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1256",
          "id": 1256,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_66",
          "to": "R5_12_47_2_node_247",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1257",
          "id": 1257,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_101",
          "to": "R5_12_47_2_node_265",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1258",
          "id": 1258,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_209",
          "to": "R5_12_47_2_node_19",
          "length": 20.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1259",
          "id": 1259,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_23",
          "to": "R5_12_47_2_node_24",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1260",
          "id": 1260,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_235",
          "to": "R5_12_47_2_node_164",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1261",
          "id": 1261,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_245",
          "to": "R5_12_47_2_node_139",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1262",
          "id": 1262,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_207",
          "to": "R5_12_47_2_node_18",
          "length": 20.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1263",
          "id": 1263,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_164",
          "to": "R5_12_47_2_node_256",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1264",
          "id": 1264,
          "phases": "AN",
          "from": "R5_12_47_2_node_113",
          "to": "R5_12_47_2_node_314",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1265",
          "id": 1265,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_231",
          "to": "R5_12_47_2_node_167",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1266",
          "id": 1266,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_250",
          "to": "R5_12_47_2_node_66",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1267",
          "id": 1267,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_166",
          "to": "R5_12_47_2_node_238",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1268",
          "id": 1268,
          "phases": "AN",
          "from": "R5_12_47_2_node_137",
          "to": "R5_12_47_2_node_242",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1269",
          "id": 1269,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_249",
          "to": "R5_12_47_2_node_114",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1270",
          "id": 1270,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_264",
          "to": "R5_12_47_2_node_138",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1271",
          "id": 1271,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_232",
          "to": "R5_12_47_2_node_163",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1272",
          "id": 1272,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_240",
          "to": "R5_12_47_2_node_102",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1273",
          "id": 1273,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_18",
          "to": "R5_12_47_2_node_20",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1274",
          "id": 1274,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_258",
          "to": "R5_12_47_2_node_166",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1275",
          "id": 1275,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_165",
          "to": "R5_12_47_2_node_239",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1276",
          "id": 1276,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_112",
          "to": "R5_12_47_2_node_248",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1277",
          "id": 1277,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_253",
          "to": "R5_12_47_2_node_111",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1278",
          "id": 1278,
          "phases": "AN",
          "from": "R5_12_47_2_node_229",
          "to": "R5_12_47_2_node_71",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1279",
          "id": 1279,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_251",
          "to": "R5_12_47_2_node_67",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1280",
          "id": 1280,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_19",
          "to": "R5_12_47_2_node_17",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1281",
          "id": 1281,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_25",
          "to": "R5_12_47_2_node_312",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1282",
          "id": 1282,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_57",
          "to": "R5_12_47_2_node_56",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1283",
          "id": 1283,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_260",
          "to": "R5_12_47_2_node_115",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1284",
          "id": 1284,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_206",
          "to": "R5_12_47_2_node_57",
          "length": 20.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1285",
          "id": 1285,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_262",
          "to": "R5_12_47_2_node_112",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1286",
          "id": 1286,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_111",
          "to": "R5_12_47_2_node_246",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1287",
          "id": 1287,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_261",
          "to": "R5_12_47_2_node_121",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1288",
          "id": 1288,
          "phases": "AN",
          "from": "R5_12_47_2_node_230",
          "to": "R5_12_47_2_node_113",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1289",
          "id": 1289,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_163",
          "to": "R5_12_47_2_node_255",
          "length": 5.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1290",
          "id": 1290,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_216",
          "to": "R5_12_47_2_node_23",
          "length": 20.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1291",
          "id": 1291,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_26",
          "to": "R5_12_47_2_node_25",
          "length": 15.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1292",
          "id": 1292,
          "phases": "AN",
          "from": "R5_12_47_2_node_259",
          "to": "R5_12_47_2_node_137",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1293",
          "id": 1293,
          "phases": "AN",
          "from": "R5_12_47_2_node_71",
          "to": "R5_12_47_2_node_236",
          "length": 5.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1294",
          "id": 1294,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_54",
          "to": "R5_12_47_2_node_168",
          "length": 227.458,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1295",
          "id": 1295,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_45",
          "to": "R5_12_47_2_node_44",
          "length": 25.899,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1296",
          "id": 1296,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_44",
          "to": "R5_12_47_2_node_42",
          "length": 37.807,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1297",
          "id": 1297,
          "phases": "ABN",
          "from": "R5_12_47_2_node_203",
          "to": "R5_12_47_2_node_104",
          "length": 16.251,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1298",
          "id": 1298,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_68",
          "to": "R5_12_47_2_node_51",
          "length": 52.147,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1299",
          "id": 1299,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_41",
          "to": "R5_12_47_2_node_46",
          "length": 13.605,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1300",
          "id": 1300,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_45",
          "to": "R5_12_47_2_node_47",
          "length": 15.536,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1301",
          "id": 1301,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_47",
          "to": "R5_12_47_2_node_155",
          "length": 68.786,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1302",
          "id": 1302,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_13",
          "to": "R5_12_47_2_node_16",
          "length": 23.969,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1303",
          "id": 1303,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_12",
          "to": "R5_12_47_2_node_15",
          "length": 25.89,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1304",
          "id": 1304,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_22",
          "to": "R5_12_47_2_node_21",
          "length": 83.847,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1305",
          "id": 1305,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_194",
          "to": "R5_12_47_2_node_58",
          "length": 98.753,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1306",
          "id": 1306,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_58",
          "to": "R5_12_47_2_node_136",
          "length": 101.364,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1307",
          "id": 1307,
          "phases": "AN",
          "from": "R5_12_47_2_node_60",
          "to": "R5_12_47_2_node_61",
          "length": 174.602,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1308",
          "id": 1308,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_59",
          "to": "R5_12_47_2_node_60",
          "length": 80.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1309",
          "id": 1309,
          "phases": "ACN",
          "from": "R5_12_47_2_node_170",
          "to": "R5_12_47_2_node_129",
          "length": 99.223,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1310",
          "id": 1310,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_148",
          "to": "R5_12_47_2_node_62",
          "length": 117.126,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1311",
          "id": 1311,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_62",
          "to": "R5_12_47_2_node_73",
          "length": 124.083,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1312",
          "id": 1312,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_171",
          "to": "R5_12_47_2_node_59",
          "length": 45.579,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1313",
          "id": 1313,
          "phases": "AN",
          "from": "R5_12_47_2_node_52",
          "to": "R5_12_47_2_node_169",
          "length": 144.753,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1314",
          "id": 1314,
          "phases": "AN",
          "from": "R5_12_47_2_node_204",
          "to": "R5_12_47_2_node_52",
          "length": 86.086,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1315",
          "id": 1315,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_40",
          "to": "R5_12_47_2_node_41",
          "length": 15.229,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1316",
          "id": 1316,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_40",
          "to": "R5_12_47_2_node_220",
          "length": 10.15,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1317",
          "id": 1317,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_39",
          "to": "R5_12_47_2_node_93",
          "length": 422.295,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1318",
          "id": 1318,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_64",
          "to": "R5_12_47_2_node_39",
          "length": 243.042,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1319",
          "id": 1319,
          "phases": "CN",
          "from": "R5_12_47_2_node_65",
          "to": "R5_12_47_2_node_135",
          "length": 107.719,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1320",
          "id": 1320,
          "phases": "CN",
          "from": "R5_12_47_2_node_88",
          "to": "R5_12_47_2_node_65",
          "length": 155.835,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1321",
          "id": 1321,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_86",
          "to": "R5_12_47_2_node_205",
          "length": 102.714,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1322",
          "id": 1322,
          "phases": "AN",
          "from": "R5_12_47_2_node_94",
          "to": "R5_12_47_2_node_144",
          "length": 183.762,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1323",
          "id": 1323,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_140",
          "to": "R5_12_47_2_node_134",
          "length": 144.527,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1324",
          "id": 1324,
          "phases": "BN",
          "from": "R5_12_47_2_node_79",
          "to": "R5_12_47_2_node_105",
          "length": 192.62,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1325",
          "id": 1325,
          "phases": "BN",
          "from": "R5_12_47_2_node_145",
          "to": "R5_12_47_2_node_80",
          "length": 191.601,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1326",
          "id": 1326,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_131",
          "to": "R5_12_47_2_node_142",
          "length": 242.277,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1327",
          "id": 1327,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_12",
          "to": "R5_12_47_2_node_13",
          "length": 130.166,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1328",
          "id": 1328,
          "phases": "ACN",
          "from": "R5_12_47_2_node_39",
          "to": "R5_12_47_2_node_130",
          "length": 148.428,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1329",
          "id": 1329,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_127",
          "to": "R5_12_47_2_node_4",
          "length": 101.604,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1330",
          "id": 1330,
          "phases": "BN",
          "from": "R5_12_47_2_node_117",
          "to": "R5_12_47_2_node_70",
          "length": 346.338,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1331",
          "id": 1331,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_208",
          "to": "R5_12_47_2_node_92",
          "length": 137.401,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1332",
          "id": 1332,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_118",
          "to": "R5_12_47_2_node_148",
          "length": 119.699,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1333",
          "id": 1333,
          "phases": "BN",
          "from": "R5_12_47_2_node_195",
          "to": "R5_12_47_2_node_72",
          "length": 26.518,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1334",
          "id": 1334,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_29",
          "to": "R5_12_47_2_node_30",
          "length": 181.137,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1335",
          "id": 1335,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_151",
          "to": "R5_12_47_2_node_156",
          "length": 269.507,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1336",
          "id": 1336,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_27",
          "to": "R5_12_47_2_node_218",
          "length": 262.252,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1337",
          "id": 1337,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_41",
          "to": "R5_12_47_2_node_45",
          "length": 24.008,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1338",
          "id": 1338,
          "phases": "BN",
          "from": "R5_12_47_2_node_4",
          "to": "R5_12_47_2_node_145",
          "length": 171.664,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1339",
          "id": 1339,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_76",
          "to": "R5_12_47_2_node_131",
          "length": 112.37,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1340",
          "id": 1340,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_157",
          "to": "R5_12_47_2_node_8",
          "length": 141.186,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1341",
          "id": 1341,
          "phases": "ACN",
          "from": "R5_12_47_2_node_176",
          "to": "R5_12_47_2_node_106",
          "length": 166.759,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1342",
          "id": 1342,
          "phases": "ABN",
          "from": "R5_12_47_2_node_104",
          "to": "R5_12_47_2_node_35",
          "length": 146.713,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1343",
          "id": 1343,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_155",
          "to": "R5_12_47_2_node_126",
          "length": 61.499,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1344",
          "id": 1344,
          "phases": "BN",
          "from": "R5_12_47_2_node_120",
          "to": "R5_12_47_2_node_158",
          "length": 245.931,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1345",
          "id": 1345,
          "phases": "BN",
          "from": "R5_12_47_2_node_190",
          "to": "R5_12_47_2_node_31",
          "length": 157.527,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1346",
          "id": 1346,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_132",
          "to": "R5_12_47_2_node_107",
          "length": 276.485,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1347",
          "id": 1347,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_150",
          "to": "R5_12_47_2_node_149",
          "length": 101.569,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1348",
          "id": 1348,
          "phases": "CN",
          "from": "R5_12_47_2_node_34",
          "to": "R5_12_47_2_node_88",
          "length": 155.333,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1349",
          "id": 1349,
          "phases": "ABN",
          "from": "R5_12_47_2_node_55",
          "to": "R5_12_47_2_node_119",
          "length": 22.158,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1350",
          "id": 1350,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_159",
          "to": "R5_12_47_2_node_28",
          "length": 464.08,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1351",
          "id": 1351,
          "phases": "ACN",
          "from": "R5_12_47_2_node_106",
          "to": "R5_12_47_2_node_11",
          "length": 177.963,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1352",
          "id": 1352,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_82",
          "to": "R5_12_47_2_node_83",
          "length": 122.0,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1353",
          "id": 1353,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_8",
          "to": "R5_12_47_2_node_81",
          "length": 190.065,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1354",
          "id": 1354,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_97",
          "to": "R5_12_47_2_node_84",
          "length": 116.419,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1355",
          "id": 1355,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_73",
          "to": "R5_12_47_2_node_82",
          "length": 115.942,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1356",
          "id": 1356,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_10",
          "to": "R5_12_47_2_node_9",
          "length": 22.927,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1357",
          "id": 1357,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_9",
          "to": "R5_12_47_2_node_157",
          "length": 127.58,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1358",
          "id": 1358,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_55",
          "to": "R5_12_47_2_node_53",
          "length": 118.019,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1359",
          "id": 1359,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_217",
          "to": "R5_12_47_2_node_55",
          "length": 53.141,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1360",
          "id": 1360,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_53",
          "to": "R5_12_47_2_node_108",
          "length": 104.311,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1361",
          "id": 1361,
          "phases": "ACN",
          "from": "R5_12_47_2_node_192",
          "to": "R5_12_47_2_node_100",
          "length": 168.412,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1362",
          "id": 1362,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_177",
          "to": "R5_12_47_2_node_127",
          "length": 218.052,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1363",
          "id": 1363,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_142",
          "to": "R5_12_47_2_node_12",
          "length": 9.465,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1364",
          "id": 1364,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_93",
          "to": "R5_12_47_2_node_43",
          "length": 13.0,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1365",
          "id": 1365,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_108",
          "to": "R5_12_47_2_node_68",
          "length": 334.041,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1366",
          "id": 1366,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_153",
          "to": "R5_12_47_2_node_159",
          "length": 120.841,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1367",
          "id": 1367,
          "phases": "AN",
          "from": "R5_12_47_2_node_100",
          "to": "R5_12_47_2_node_94",
          "length": 54.884,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1368",
          "id": 1368,
          "phases": "BN",
          "from": "R5_12_47_2_node_31",
          "to": "R5_12_47_2_node_85",
          "length": 114.164,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1369",
          "id": 1369,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_136",
          "to": "R5_12_47_2_node_160",
          "length": 96.755,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1370",
          "id": 1370,
          "phases": "CN",
          "from": "R5_12_47_2_node_2",
          "to": "R5_12_47_2_node_78",
          "length": 100.509,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1371",
          "id": 1371,
          "phases": "BN",
          "from": "R5_12_47_2_node_80",
          "to": "R5_12_47_2_node_79",
          "length": 125.097,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1372",
          "id": 1372,
          "phases": "BN",
          "from": "R5_12_47_2_node_70",
          "to": "R5_12_47_2_node_96",
          "length": 244.74,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1373",
          "id": 1373,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_92",
          "to": "R5_12_47_2_node_76",
          "length": 145.578,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1374",
          "id": 1374,
          "phases": "BN",
          "from": "R5_12_47_2_node_43",
          "to": "R5_12_47_2_node_133",
          "length": 70.981,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1375",
          "id": 1375,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_43",
          "to": "R5_12_47_2_node_99",
          "length": 83.288,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1376",
          "id": 1376,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_107",
          "to": "R5_12_47_2_node_143",
          "length": 122.113,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1377",
          "id": 1377,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_13",
          "to": "R5_12_47_2_node_91",
          "length": 8.29,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1378",
          "id": 1378,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_28",
          "to": "R5_12_47_2_node_146",
          "length": 788.179,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1379",
          "id": 1379,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_161",
          "to": "R5_12_47_2_node_29",
          "length": 88.778,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1380",
          "id": 1380,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_99",
          "to": "R5_12_47_2_node_14",
          "length": 161.478,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1381",
          "id": 1381,
          "phases": "BN",
          "from": "R5_12_47_2_node_28",
          "to": "R5_12_47_2_node_120",
          "length": 254.571,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1382",
          "id": 1382,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_185",
          "to": "R5_12_47_2_node_153",
          "length": 83.382,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1383",
          "id": 1383,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_149",
          "to": "R5_12_47_2_node_118",
          "length": 92.691,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1384",
          "id": 1384,
          "phases": "ABN",
          "from": "R5_12_47_2_node_147",
          "to": "R5_12_47_2_node_103",
          "length": 305.967,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1385",
          "id": 1385,
          "phases": "ACN",
          "from": "R5_12_47_2_node_11",
          "to": "R5_12_47_2_node_90",
          "length": 103.247,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1386",
          "id": 1386,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_226",
          "to": "R5_12_47_2_node_141",
          "length": 101.27,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1387",
          "id": 1387,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_7",
          "to": "R5_12_47_2_node_226",
          "length": 92.002,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1388",
          "id": 1388,
          "phases": "ABN",
          "from": "R5_12_47_2_node_35",
          "to": "R5_12_47_2_node_116",
          "length": 117.64,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1389",
          "id": 1389,
          "phases": "CN",
          "from": "R5_12_47_2_node_174",
          "to": "R5_12_47_2_node_110",
          "length": 127.676,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1390",
          "id": 1390,
          "phases": "CN",
          "from": "R5_12_47_2_node_32",
          "to": "R5_12_47_2_node_75",
          "length": 105.338,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1391",
          "id": 1391,
          "phases": "CN",
          "from": "R5_12_47_2_node_34",
          "to": "R5_12_47_2_node_152",
          "length": 172.374,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1392",
          "id": 1392,
          "phases": "CN",
          "from": "R5_12_47_2_node_110",
          "to": "R5_12_47_2_node_2",
          "length": 197.392,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1393",
          "id": 1393,
          "phases": "BN",
          "from": "R5_12_47_2_node_72",
          "to": "R5_12_47_2_node_87",
          "length": 278.24,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1394",
          "id": 1394,
          "phases": "BN",
          "from": "R5_12_47_2_node_87",
          "to": "R5_12_47_2_node_117",
          "length": 146.553,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1395",
          "id": 1395,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_98",
          "to": "R5_12_47_2_node_10",
          "length": 182.218,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1396",
          "id": 1396,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_14",
          "to": "R5_12_47_2_node_22",
          "length": 175.378,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1397",
          "id": 1397,
          "phases": "CN",
          "from": "R5_12_47_2_node_135",
          "to": "R5_12_47_2_node_109",
          "length": 95.29,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1398",
          "id": 1398,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_160",
          "to": "R5_12_47_2_node_161",
          "length": 133.118,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1399",
          "id": 1399,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_141",
          "to": "R5_12_47_2_node_140",
          "length": 123.743,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1400",
          "id": 1400,
          "phases": "ACN",
          "from": "R5_12_47_2_node_74",
          "to": "R5_12_47_2_node_128",
          "length": 123.187,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1401",
          "id": 1401,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_22",
          "to": "R5_12_47_2_node_27",
          "length": 176.809,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1402",
          "id": 1402,
          "phases": "ACN",
          "from": "R5_12_47_2_node_11",
          "to": "R5_12_47_2_node_74",
          "length": 160.634,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1403",
          "id": 1403,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_84",
          "to": "R5_12_47_2_node_150",
          "length": 150.099,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1404",
          "id": 1404,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_182",
          "to": "R5_12_47_2_node_54",
          "length": 204.159,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1405",
          "id": 1405,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_54",
          "to": "R5_12_47_2_node_77",
          "length": 11.949,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1406",
          "id": 1406,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_node_162",
          "length": 186.116,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1407",
          "id": 1407,
          "phases": "ABN",
          "from": "R5_12_47_2_node_33",
          "to": "R5_12_47_2_node_147",
          "length": 139.09,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1408",
          "id": 1408,
          "phases": "ABN",
          "from": "R5_12_47_2_node_103",
          "to": "R5_12_47_2_node_154",
          "length": 129.713,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1409",
          "id": 1409,
          "phases": "AN",
          "from": "R5_12_47_2_node_144",
          "to": "R5_12_47_2_node_69",
          "length": 124.399,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1410",
          "id": 1410,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_27",
          "to": "R5_12_47_2_node_132",
          "length": 91.201,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1411",
          "id": 1411,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_179",
          "to": "R5_12_47_2_node_7",
          "length": 38.402,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1412",
          "id": 1412,
          "phases": "CN",
          "from": "R5_12_47_2_node_129",
          "to": "R5_12_47_2_node_32",
          "length": 196.883,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1413",
          "id": 1413,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_81",
          "to": "R5_12_47_2_node_5",
          "length": 143.364,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1414",
          "id": 1414,
          "phases": "CN",
          "from": "R5_12_47_2_node_75",
          "to": "R5_12_47_2_node_34",
          "length": 164.428,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1415",
          "id": 1415,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_7",
          "to": "R5_12_47_2_node_97",
          "length": 90.411,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1416",
          "id": 1416,
          "phases": "ABN",
          "from": "R5_12_47_2_node_116",
          "to": "R5_12_47_2_node_33",
          "length": 15.11,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1417",
          "id": 1417,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_83",
          "to": "R5_12_47_2_node_125",
          "length": 114.402,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1418",
          "id": 1418,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_node_86",
          "length": 176.731,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1419",
          "id": 1419,
          "phases": "CN",
          "from": "R5_12_47_2_node_78",
          "to": "R5_12_47_2_node_95",
          "length": 146.069,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1420",
          "id": 1420,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_162",
          "to": "R5_12_47_2_node_3",
          "length": 147.04,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1421",
          "id": 1421,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_89",
          "to": "R5_12_47_2_node_151",
          "length": 77.795,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1422",
          "id": 1422,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_6",
          "to": "R5_12_47_2_node_89",
          "length": 165.303,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1423",
          "id": 1423,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_134",
          "to": "R5_12_47_2_node_6",
          "length": 146.265,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1424",
          "id": 1424,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_213",
          "to": "R5_12_47_2_node_98",
          "length": 120.677,
          "configuration": "line_configuration_28"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_2",
          "id": 2,
          "rating.summer.continuous": 891.0,
          "geometric_mean_radius": "0.03550 ft",
          "resistance": 0.1442,
          "inside_comments": [
            "//name 715 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_3",
          "id": 3,
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.01203 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_4",
          "id": 4,
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_5",
          "id": 5,
          "rating.summer.continuous": 714.0,
          "geometric_mean_radius": "0.01703 ft",
          "resistance": 0.216,
          "inside_comments": [
            "//name 477 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_6",
          "id": 6,
          "rating.summer.continuous": 123.0,
          "geometric_mean_radius": "0.00437 ft",
          "resistance": 2.53069,
          "inside_comments": [
            "//name 4 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "id": 7,
          "rating.summer.continuous": 90.0,
          "geometric_mean_radius": "0.00599 ft",
          "resistance": 0.67,
          "inside_comments": [
            "//name 6 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "id": 8,
          "rating.summer.continuous": 270.0,
          "geometric_mean_radius": "0.01350 ft",
          "resistance": 0.132,
          "inside_comments": [
            "//name 2/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_13",
          "id": 13,
          "rating.summer.continuous": 360.0,
          "geometric_mean_radius": "0.01033 ft",
          "resistance": 0.476,
          "inside_comments": [
            "//name 4/0 AAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1537",
          "id": 1537,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_49",
          "to": "R5_12_47_2_node_224",
          "status": "CLOSED"
        },
        {
          "name": "switch_1538",
          "id": 1538,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_17",
          "to": "R5_12_47_2_node_212",
          "status": "CLOSED"
        },
        {
          "name": "switch_1539",
          "id": 1539,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_67",
          "to": "R5_12_47_2_node_313",
          "status": "CLOSED"
        },
        {
          "name": "switch_1540",
          "id": 1540,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_215",
          "to": "R5_12_47_2_node_26",
          "status": "CLOSED"
        },
        {
          "name": "switch_1541",
          "id": 1541,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_24",
          "to": "R5_12_47_2_node_214",
          "status": "CLOSED"
        },
        {
          "name": "switch_1542",
          "id": 1542,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_20",
          "to": "R5_12_47_2_node_219",
          "status": "CLOSED"
        },
        {
          "name": "switch_1543",
          "id": 1543,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_56",
          "to": "R5_12_47_2_node_211",
          "status": "CLOSED"
        },
        {
          "name": "switch_1544",
          "id": 1544,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_25",
          "to": "R5_12_47_2_node_210",
          "status": "CLOSED"
        },
        {
          "name": "switch_1545",
          "id": 1545,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_221",
          "to": "R5_12_47_2_node_64",
          "status": "CLOSED"
        },
        {
          "name": "switch_1546",
          "id": 1546,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_222",
          "to": "R5_12_47_2_node_40",
          "status": "CLOSED"
        },
        {
          "name": "switch_1547",
          "id": 1547,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_51",
          "to": "R5_12_47_2_node_225",
          "status": "CLOSED"
        },
        {
          "name": "switch_1548",
          "id": 1548,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_14",
          "to": "R5_12_47_2_node_213",
          "status": "CLOSED"
        },
        {
          "name": "switch_1549",
          "id": 1549,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_14",
          "to": "R5_12_47_2_node_208",
          "status": "CLOSED"
        },
        {
          "name": "switch_1550",
          "id": 1550,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_220",
          "to": "R5_12_47_2_node_221",
          "status": "CLOSED"
        },
        {
          "name": "switch_1551",
          "id": 1551,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_225",
          "to": "R5_12_47_2_node_223",
          "status": "CLOSED"
        },
        {
          "name": "switch_1552",
          "id": 1552,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_310",
          "to": "R5_12_47_2_node_206",
          "status": "CLOSED"
        },
        {
          "name": "switch_1553",
          "id": 1553,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_295",
          "to": "R5_12_47_2_node_216",
          "status": "CLOSED"
        },
        {
          "name": "switch_1554",
          "id": 1554,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_175",
          "to": "R5_12_47_2_node_207",
          "status": "CLOSED"
        },
        {
          "name": "switch_1555",
          "id": 1555,
          "phases": "AN",
          "from": "R5_12_47_2_node_236",
          "to": "R5_12_47_2_node_230",
          "status": "CLOSED"
        },
        {
          "name": "switch_1556",
          "id": 1556,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_294",
          "to": "R5_12_47_2_node_217",
          "status": "CLOSED"
        },
        {
          "name": "switch_1557",
          "id": 1557,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_311",
          "to": "R5_12_47_2_node_260",
          "status": "CLOSED"
        },
        {
          "name": "switch_1558",
          "id": 1558,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_186",
          "to": "R5_12_47_2_node_209",
          "status": "CLOSED"
        },
        {
          "name": "switch_1559",
          "id": 1559,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_309",
          "to": "R5_12_47_2_node_241",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_1036",
          "id": 1036,
          "phases": "CS",
          "from": "R5_12_47_2_node_123",
          "to": "R5_12_47_2_tn_1",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1037",
          "id": 1037,
          "phases": "CS",
          "from": "R5_12_47_2_node_124",
          "to": "R5_12_47_2_tn_2",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1038",
          "id": 1038,
          "phases": "AS",
          "from": "R5_12_47_2_node_139",
          "to": "R5_12_47_2_tn_3",
          "configuration": "transformer_configuration_1012"
        },
        {
          "name": "transformer_1039",
          "id": 1039,
          "phases": "BS",
          "from": "R5_12_47_2_node_139",
          "to": "R5_12_47_2_tn_4",
          "configuration": "transformer_configuration_1020"
        },
        {
          "name": "transformer_1040",
          "id": 1040,
          "phases": "CS",
          "from": "R5_12_47_2_node_139",
          "to": "R5_12_47_2_tn_5",
          "configuration": "transformer_configuration_1030"
        },
        {
          "name": "transformer_1041",
          "id": 1041,
          "phases": "AS",
          "from": "R5_12_47_2_node_58",
          "to": "R5_12_47_2_tn_6",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1042",
          "id": 1042,
          "phases": "BS",
          "from": "R5_12_47_2_node_58",
          "to": "R5_12_47_2_tn_7",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1043",
          "id": 1043,
          "phases": "CS",
          "from": "R5_12_47_2_node_58",
          "to": "R5_12_47_2_tn_8",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1044",
          "id": 1044,
          "phases": "AS",
          "from": "R5_12_47_2_node_136",
          "to": "R5_12_47_2_tn_9",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1045",
          "id": 1045,
          "phases": "BS",
          "from": "R5_12_47_2_node_136",
          "to": "R5_12_47_2_tn_10",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1046",
          "id": 1046,
          "phases": "CS",
          "from": "R5_12_47_2_node_136",
          "to": "R5_12_47_2_tn_11",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1047",
          "id": 1047,
          "phases": "AS",
          "from": "R5_12_47_2_node_61",
          "to": "R5_12_47_2_tn_12",
          "configuration": "transformer_configuration_1012"
        },
        {
          "name": "transformer_1048",
          "id": 1048,
          "phases": "AS",
          "from": "R5_12_47_2_node_60",
          "to": "R5_12_47_2_tn_13",
          "configuration": "transformer_configuration_1012"
        },
        {
          "name": "transformer_1049",
          "id": 1049,
          "phases": "BS",
          "from": "R5_12_47_2_node_60",
          "to": "R5_12_47_2_tn_14",
          "configuration": "transformer_configuration_1020"
        },
        {
          "name": "transformer_1050",
          "id": 1050,
          "phases": "CS",
          "from": "R5_12_47_2_node_60",
          "to": "R5_12_47_2_tn_15",
          "configuration": "transformer_configuration_1030"
        },
        {
          "name": "transformer_1051",
          "id": 1051,
          "phases": "AS",
          "from": "R5_12_47_2_node_129",
          "to": "R5_12_47_2_tn_16",
          "configuration": "transformer_configuration_1014"
        },
        {
          "name": "transformer_1052",
          "id": 1052,
          "phases": "CS",
          "from": "R5_12_47_2_node_129",
          "to": "R5_12_47_2_tn_17",
          "configuration": "transformer_configuration_1032"
        },
        {
          "name": "transformer_1053",
          "id": 1053,
          "phases": "AS",
          "from": "R5_12_47_2_node_62",
          "to": "R5_12_47_2_tn_18",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1054",
          "id": 1054,
          "phases": "BS",
          "from": "R5_12_47_2_node_62",
          "to": "R5_12_47_2_tn_19",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1055",
          "id": 1055,
          "phases": "CS",
          "from": "R5_12_47_2_node_62",
          "to": "R5_12_47_2_tn_20",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1056",
          "id": 1056,
          "phases": "AS",
          "from": "R5_12_47_2_node_73",
          "to": "R5_12_47_2_tn_21",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1057",
          "id": 1057,
          "phases": "BS",
          "from": "R5_12_47_2_node_73",
          "to": "R5_12_47_2_tn_22",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1058",
          "id": 1058,
          "phases": "CS",
          "from": "R5_12_47_2_node_73",
          "to": "R5_12_47_2_tn_23",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1059",
          "id": 1059,
          "phases": "AS",
          "from": "R5_12_47_2_node_59",
          "to": "R5_12_47_2_tn_24",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1060",
          "id": 1060,
          "phases": "BS",
          "from": "R5_12_47_2_node_59",
          "to": "R5_12_47_2_tn_25",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1061",
          "id": 1061,
          "phases": "CS",
          "from": "R5_12_47_2_node_59",
          "to": "R5_12_47_2_tn_26",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1062",
          "id": 1062,
          "phases": "CS",
          "from": "R5_12_47_2_node_135",
          "to": "R5_12_47_2_tn_27",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1063",
          "id": 1063,
          "phases": "CS",
          "from": "R5_12_47_2_node_65",
          "to": "R5_12_47_2_tn_28",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1064",
          "id": 1064,
          "phases": "AS",
          "from": "R5_12_47_2_node_205",
          "to": "R5_12_47_2_tn_29",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1065",
          "id": 1065,
          "phases": "BS",
          "from": "R5_12_47_2_node_205",
          "to": "R5_12_47_2_tn_30",
          "configuration": "transformer_configuration_1022"
        },
        {
          "name": "transformer_1066",
          "id": 1066,
          "phases": "CS",
          "from": "R5_12_47_2_node_205",
          "to": "R5_12_47_2_tn_31",
          "configuration": "transformer_configuration_1033"
        },
        {
          "name": "transformer_1067",
          "id": 1067,
          "phases": "AS",
          "from": "R5_12_47_2_node_144",
          "to": "R5_12_47_2_tn_32",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1068",
          "id": 1068,
          "phases": "AS",
          "from": "R5_12_47_2_node_134",
          "to": "R5_12_47_2_tn_33",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1069",
          "id": 1069,
          "phases": "BS",
          "from": "R5_12_47_2_node_134",
          "to": "R5_12_47_2_tn_34",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1070",
          "id": 1070,
          "phases": "CS",
          "from": "R5_12_47_2_node_134",
          "to": "R5_12_47_2_tn_35",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1071",
          "id": 1071,
          "phases": "BS",
          "from": "R5_12_47_2_node_105",
          "to": "R5_12_47_2_tn_36",
          "configuration": "transformer_configuration_1020"
        },
        {
          "name": "transformer_1072",
          "id": 1072,
          "phases": "BS",
          "from": "R5_12_47_2_node_80",
          "to": "R5_12_47_2_tn_37",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1073",
          "id": 1073,
          "phases": "BS",
          "from": "R5_12_47_2_node_70",
          "to": "R5_12_47_2_tn_38",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1074",
          "id": 1074,
          "phases": "AS",
          "from": "R5_12_47_2_node_148",
          "to": "R5_12_47_2_tn_39",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1075",
          "id": 1075,
          "phases": "BS",
          "from": "R5_12_47_2_node_148",
          "to": "R5_12_47_2_tn_40",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1076",
          "id": 1076,
          "phases": "CS",
          "from": "R5_12_47_2_node_148",
          "to": "R5_12_47_2_tn_41",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1077",
          "id": 1077,
          "phases": "BS",
          "from": "R5_12_47_2_node_72",
          "to": "R5_12_47_2_tn_42",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1078",
          "id": 1078,
          "phases": "AS",
          "from": "R5_12_47_2_node_156",
          "to": "R5_12_47_2_tn_43",
          "configuration": "transformer_configuration_1017"
        },
        {
          "name": "transformer_1079",
          "id": 1079,
          "phases": "BS",
          "from": "R5_12_47_2_node_156",
          "to": "R5_12_47_2_tn_44",
          "configuration": "transformer_configuration_1025"
        },
        {
          "name": "transformer_1080",
          "id": 1080,
          "phases": "CS",
          "from": "R5_12_47_2_node_156",
          "to": "R5_12_47_2_tn_45",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1081",
          "id": 1081,
          "phases": "BS",
          "from": "R5_12_47_2_node_145",
          "to": "R5_12_47_2_tn_46",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1082",
          "id": 1082,
          "phases": "AS",
          "from": "R5_12_47_2_node_106",
          "to": "R5_12_47_2_tn_47",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1083",
          "id": 1083,
          "phases": "CS",
          "from": "R5_12_47_2_node_106",
          "to": "R5_12_47_2_tn_48",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1084",
          "id": 1084,
          "phases": "BS",
          "from": "R5_12_47_2_node_158",
          "to": "R5_12_47_2_tn_49",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1085",
          "id": 1085,
          "phases": "AS",
          "from": "R5_12_47_2_node_149",
          "to": "R5_12_47_2_tn_50",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1086",
          "id": 1086,
          "phases": "BS",
          "from": "R5_12_47_2_node_149",
          "to": "R5_12_47_2_tn_51",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1087",
          "id": 1087,
          "phases": "CS",
          "from": "R5_12_47_2_node_149",
          "to": "R5_12_47_2_tn_52",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1088",
          "id": 1088,
          "phases": "CS",
          "from": "R5_12_47_2_node_88",
          "to": "R5_12_47_2_tn_53",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1089",
          "id": 1089,
          "phases": "AS",
          "from": "R5_12_47_2_node_83",
          "to": "R5_12_47_2_tn_54",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1090",
          "id": 1090,
          "phases": "BS",
          "from": "R5_12_47_2_node_83",
          "to": "R5_12_47_2_tn_55",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1091",
          "id": 1091,
          "phases": "CS",
          "from": "R5_12_47_2_node_83",
          "to": "R5_12_47_2_tn_56",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1092",
          "id": 1092,
          "phases": "AS",
          "from": "R5_12_47_2_node_84",
          "to": "R5_12_47_2_tn_57",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1093",
          "id": 1093,
          "phases": "BS",
          "from": "R5_12_47_2_node_84",
          "to": "R5_12_47_2_tn_58",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1094",
          "id": 1094,
          "phases": "CS",
          "from": "R5_12_47_2_node_84",
          "to": "R5_12_47_2_tn_59",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1095",
          "id": 1095,
          "phases": "AS",
          "from": "R5_12_47_2_node_82",
          "to": "R5_12_47_2_tn_60",
          "configuration": "transformer_configuration_1018"
        },
        {
          "name": "transformer_1096",
          "id": 1096,
          "phases": "BS",
          "from": "R5_12_47_2_node_82",
          "to": "R5_12_47_2_tn_61",
          "configuration": "transformer_configuration_1026"
        },
        {
          "name": "transformer_1097",
          "id": 1097,
          "phases": "CS",
          "from": "R5_12_47_2_node_82",
          "to": "R5_12_47_2_tn_62",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1098",
          "id": 1098,
          "phases": "AS",
          "from": "R5_12_47_2_node_157",
          "to": "R5_12_47_2_tn_63",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1099",
          "id": 1099,
          "phases": "BS",
          "from": "R5_12_47_2_node_157",
          "to": "R5_12_47_2_tn_64",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1100",
          "id": 1100,
          "phases": "CS",
          "from": "R5_12_47_2_node_157",
          "to": "R5_12_47_2_tn_65",
          "configuration": "transformer_configuration_1030"
        },
        {
          "name": "transformer_1101",
          "id": 1101,
          "phases": "AS",
          "from": "R5_12_47_2_node_100",
          "to": "R5_12_47_2_tn_66",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1102",
          "id": 1102,
          "phases": "CS",
          "from": "R5_12_47_2_node_100",
          "to": "R5_12_47_2_tn_67",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1103",
          "id": 1103,
          "phases": "AS",
          "from": "R5_12_47_2_node_127",
          "to": "R5_12_47_2_tn_68",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1104",
          "id": 1104,
          "phases": "BS",
          "from": "R5_12_47_2_node_127",
          "to": "R5_12_47_2_tn_69",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1105",
          "id": 1105,
          "phases": "CS",
          "from": "R5_12_47_2_node_127",
          "to": "R5_12_47_2_tn_70",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1106",
          "id": 1106,
          "phases": "AS",
          "from": "R5_12_47_2_node_159",
          "to": "R5_12_47_2_tn_71",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1107",
          "id": 1107,
          "phases": "BS",
          "from": "R5_12_47_2_node_159",
          "to": "R5_12_47_2_tn_72",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1108",
          "id": 1108,
          "phases": "CS",
          "from": "R5_12_47_2_node_159",
          "to": "R5_12_47_2_tn_73",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1109",
          "id": 1109,
          "phases": "AS",
          "from": "R5_12_47_2_node_94",
          "to": "R5_12_47_2_tn_74",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1110",
          "id": 1110,
          "phases": "BS",
          "from": "R5_12_47_2_node_85",
          "to": "R5_12_47_2_tn_75",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1111",
          "id": 1111,
          "phases": "AS",
          "from": "R5_12_47_2_node_160",
          "to": "R5_12_47_2_tn_76",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1112",
          "id": 1112,
          "phases": "BS",
          "from": "R5_12_47_2_node_160",
          "to": "R5_12_47_2_tn_77",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1113",
          "id": 1113,
          "phases": "CS",
          "from": "R5_12_47_2_node_160",
          "to": "R5_12_47_2_tn_78",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1114",
          "id": 1114,
          "phases": "CS",
          "from": "R5_12_47_2_node_78",
          "to": "R5_12_47_2_tn_79",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1115",
          "id": 1115,
          "phases": "BS",
          "from": "R5_12_47_2_node_79",
          "to": "R5_12_47_2_tn_80",
          "configuration": "transformer_configuration_1020"
        },
        {
          "name": "transformer_1116",
          "id": 1116,
          "phases": "BS",
          "from": "R5_12_47_2_node_96",
          "to": "R5_12_47_2_tn_81",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1117",
          "id": 1117,
          "phases": "AS",
          "from": "R5_12_47_2_node_146",
          "to": "R5_12_47_2_tn_82",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1118",
          "id": 1118,
          "phases": "BS",
          "from": "R5_12_47_2_node_146",
          "to": "R5_12_47_2_tn_83",
          "configuration": "transformer_configuration_1022"
        },
        {
          "name": "transformer_1119",
          "id": 1119,
          "phases": "CS",
          "from": "R5_12_47_2_node_146",
          "to": "R5_12_47_2_tn_84",
          "configuration": "transformer_configuration_1033"
        },
        {
          "name": "transformer_1120",
          "id": 1120,
          "phases": "BS",
          "from": "R5_12_47_2_node_120",
          "to": "R5_12_47_2_tn_85",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1121",
          "id": 1121,
          "phases": "AS",
          "from": "R5_12_47_2_node_153",
          "to": "R5_12_47_2_tn_86",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1122",
          "id": 1122,
          "phases": "BS",
          "from": "R5_12_47_2_node_153",
          "to": "R5_12_47_2_tn_87",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1123",
          "id": 1123,
          "phases": "CS",
          "from": "R5_12_47_2_node_153",
          "to": "R5_12_47_2_tn_88",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1124",
          "id": 1124,
          "phases": "AS",
          "from": "R5_12_47_2_node_118",
          "to": "R5_12_47_2_tn_89",
          "configuration": "transformer_configuration_1014"
        },
        {
          "name": "transformer_1125",
          "id": 1125,
          "phases": "BS",
          "from": "R5_12_47_2_node_118",
          "to": "R5_12_47_2_tn_90",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1126",
          "id": 1126,
          "phases": "CS",
          "from": "R5_12_47_2_node_118",
          "to": "R5_12_47_2_tn_91",
          "configuration": "transformer_configuration_1032"
        },
        {
          "name": "transformer_1127",
          "id": 1127,
          "phases": "AS",
          "from": "R5_12_47_2_node_90",
          "to": "R5_12_47_2_tn_92",
          "configuration": "transformer_configuration_1015"
        },
        {
          "name": "transformer_1128",
          "id": 1128,
          "phases": "CS",
          "from": "R5_12_47_2_node_90",
          "to": "R5_12_47_2_tn_93",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1129",
          "id": 1129,
          "phases": "AS",
          "from": "R5_12_47_2_node_141",
          "to": "R5_12_47_2_tn_94",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1130",
          "id": 1130,
          "phases": "BS",
          "from": "R5_12_47_2_node_141",
          "to": "R5_12_47_2_tn_95",
          "configuration": "transformer_configuration_1020"
        },
        {
          "name": "transformer_1131",
          "id": 1131,
          "phases": "CS",
          "from": "R5_12_47_2_node_141",
          "to": "R5_12_47_2_tn_96",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1132",
          "id": 1132,
          "phases": "CS",
          "from": "R5_12_47_2_node_110",
          "to": "R5_12_47_2_tn_97",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1133",
          "id": 1133,
          "phases": "CS",
          "from": "R5_12_47_2_node_75",
          "to": "R5_12_47_2_tn_98",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1134",
          "id": 1134,
          "phases": "CS",
          "from": "R5_12_47_2_node_152",
          "to": "R5_12_47_2_tn_99",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1135",
          "id": 1135,
          "phases": "BS",
          "from": "R5_12_47_2_node_87",
          "to": "R5_12_47_2_tn_100",
          "configuration": "transformer_configuration_1023"
        },
        {
          "name": "transformer_1136",
          "id": 1136,
          "phases": "BS",
          "from": "R5_12_47_2_node_117",
          "to": "R5_12_47_2_tn_101",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1137",
          "id": 1137,
          "phases": "CS",
          "from": "R5_12_47_2_node_109",
          "to": "R5_12_47_2_tn_102",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1138",
          "id": 1138,
          "phases": "AS",
          "from": "R5_12_47_2_node_161",
          "to": "R5_12_47_2_tn_103",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1139",
          "id": 1139,
          "phases": "BS",
          "from": "R5_12_47_2_node_161",
          "to": "R5_12_47_2_tn_104",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1140",
          "id": 1140,
          "phases": "CS",
          "from": "R5_12_47_2_node_161",
          "to": "R5_12_47_2_tn_105",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1141",
          "id": 1141,
          "phases": "AS",
          "from": "R5_12_47_2_node_140",
          "to": "R5_12_47_2_tn_106",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1142",
          "id": 1142,
          "phases": "BS",
          "from": "R5_12_47_2_node_140",
          "to": "R5_12_47_2_tn_107",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1143",
          "id": 1143,
          "phases": "CS",
          "from": "R5_12_47_2_node_140",
          "to": "R5_12_47_2_tn_108",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1144",
          "id": 1144,
          "phases": "AS",
          "from": "R5_12_47_2_node_128",
          "to": "R5_12_47_2_tn_109",
          "configuration": "transformer_configuration_1019"
        },
        {
          "name": "transformer_1145",
          "id": 1145,
          "phases": "CS",
          "from": "R5_12_47_2_node_128",
          "to": "R5_12_47_2_tn_110",
          "configuration": "transformer_configuration_1034"
        },
        {
          "name": "transformer_1146",
          "id": 1146,
          "phases": "AS",
          "from": "R5_12_47_2_node_74",
          "to": "R5_12_47_2_tn_111",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1147",
          "id": 1147,
          "phases": "CS",
          "from": "R5_12_47_2_node_74",
          "to": "R5_12_47_2_tn_112",
          "configuration": "transformer_configuration_1030"
        },
        {
          "name": "transformer_1148",
          "id": 1148,
          "phases": "AS",
          "from": "R5_12_47_2_node_150",
          "to": "R5_12_47_2_tn_113",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1149",
          "id": 1149,
          "phases": "BS",
          "from": "R5_12_47_2_node_150",
          "to": "R5_12_47_2_tn_114",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1150",
          "id": 1150,
          "phases": "CS",
          "from": "R5_12_47_2_node_150",
          "to": "R5_12_47_2_tn_115",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1151",
          "id": 1151,
          "phases": "AS",
          "from": "R5_12_47_2_node_69",
          "to": "R5_12_47_2_tn_116",
          "configuration": "transformer_configuration_1013"
        },
        {
          "name": "transformer_1152",
          "id": 1152,
          "phases": "AS",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_tn_117",
          "configuration": "transformer_configuration_1019"
        },
        {
          "name": "transformer_1153",
          "id": 1153,
          "phases": "BS",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_tn_118",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1154",
          "id": 1154,
          "phases": "CS",
          "from": "R5_12_47_2_node_5",
          "to": "R5_12_47_2_tn_119",
          "configuration": "transformer_configuration_1034"
        },
        {
          "name": "transformer_1155",
          "id": 1155,
          "phases": "AS",
          "from": "R5_12_47_2_node_97",
          "to": "R5_12_47_2_tn_120",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1156",
          "id": 1156,
          "phases": "BS",
          "from": "R5_12_47_2_node_97",
          "to": "R5_12_47_2_tn_121",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1157",
          "id": 1157,
          "phases": "CS",
          "from": "R5_12_47_2_node_97",
          "to": "R5_12_47_2_tn_122",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1158",
          "id": 1158,
          "phases": "AS",
          "from": "R5_12_47_2_node_125",
          "to": "R5_12_47_2_tn_123",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1159",
          "id": 1159,
          "phases": "BS",
          "from": "R5_12_47_2_node_125",
          "to": "R5_12_47_2_tn_124",
          "configuration": "transformer_configuration_1027"
        },
        {
          "name": "transformer_1160",
          "id": 1160,
          "phases": "CS",
          "from": "R5_12_47_2_node_125",
          "to": "R5_12_47_2_tn_125",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1161",
          "id": 1161,
          "phases": "CS",
          "from": "R5_12_47_2_node_95",
          "to": "R5_12_47_2_tn_126",
          "configuration": "transformer_configuration_1028"
        },
        {
          "name": "transformer_1162",
          "id": 1162,
          "phases": "AS",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_tn_127",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1163",
          "id": 1163,
          "phases": "BS",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_tn_128",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1164",
          "id": 1164,
          "phases": "CS",
          "from": "R5_12_47_2_node_3",
          "to": "R5_12_47_2_tn_129",
          "configuration": "transformer_configuration_1029"
        },
        {
          "name": "transformer_1165",
          "id": 1165,
          "phases": "AS",
          "from": "R5_12_47_2_node_151",
          "to": "R5_12_47_2_tn_130",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1166",
          "id": 1166,
          "phases": "BS",
          "from": "R5_12_47_2_node_151",
          "to": "R5_12_47_2_tn_131",
          "configuration": "transformer_configuration_1024"
        },
        {
          "name": "transformer_1167",
          "id": 1167,
          "phases": "CS",
          "from": "R5_12_47_2_node_151",
          "to": "R5_12_47_2_tn_132",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1168",
          "id": 1168,
          "phases": "AS",
          "from": "R5_12_47_2_node_89",
          "to": "R5_12_47_2_tn_133",
          "configuration": "transformer_configuration_1012"
        },
        {
          "name": "transformer_1169",
          "id": 1169,
          "phases": "BS",
          "from": "R5_12_47_2_node_89",
          "to": "R5_12_47_2_tn_134",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1170",
          "id": 1170,
          "phases": "CS",
          "from": "R5_12_47_2_node_89",
          "to": "R5_12_47_2_tn_135",
          "configuration": "transformer_configuration_1031"
        },
        {
          "name": "transformer_1171",
          "id": 1171,
          "phases": "AS",
          "from": "R5_12_47_2_node_98",
          "to": "R5_12_47_2_tn_136",
          "configuration": "transformer_configuration_1016"
        },
        {
          "name": "transformer_1172",
          "id": 1172,
          "phases": "BS",
          "from": "R5_12_47_2_node_98",
          "to": "R5_12_47_2_tn_137",
          "configuration": "transformer_configuration_1021"
        },
        {
          "name": "transformer_1173",
          "id": 1173,
          "phases": "CS",
          "from": "R5_12_47_2_node_98",
          "to": "R5_12_47_2_tn_138",
          "configuration": "transformer_configuration_1035"
        },
        {
          "name": "transformer_1199",
          "id": 1199,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_227",
          "to": "R5_12_47_2_meter_1",
          "configuration": "transformer_configuration_1174"
        },
        {
          "name": "transformer_1200",
          "id": 1200,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_165",
          "to": "R5_12_47_2_meter_2",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1201",
          "id": 1201,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_122",
          "to": "R5_12_47_2_meter_3",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1202",
          "id": 1202,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_101",
          "to": "R5_12_47_2_meter_4",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1203",
          "id": 1203,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_164",
          "to": "R5_12_47_2_meter_5",
          "configuration": "transformer_configuration_1174"
        },
        {
          "name": "transformer_1204",
          "id": 1204,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_167",
          "to": "R5_12_47_2_meter_6",
          "configuration": "transformer_configuration_1176"
        },
        {
          "name": "transformer_1205",
          "id": 1205,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_66",
          "to": "R5_12_47_2_meter_7",
          "configuration": "transformer_configuration_1176"
        },
        {
          "name": "transformer_1206",
          "id": 1206,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_114",
          "to": "R5_12_47_2_meter_8",
          "configuration": "transformer_configuration_1177"
        },
        {
          "name": "transformer_1207",
          "id": 1207,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_138",
          "to": "R5_12_47_2_meter_9",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1208",
          "id": 1208,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_163",
          "to": "R5_12_47_2_meter_10",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1209",
          "id": 1209,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_102",
          "to": "R5_12_47_2_meter_11",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1210",
          "id": 1210,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_166",
          "to": "R5_12_47_2_meter_12",
          "configuration": "transformer_configuration_1178"
        },
        {
          "name": "transformer_1211",
          "id": 1211,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_111",
          "to": "R5_12_47_2_meter_13",
          "configuration": "transformer_configuration_1174"
        },
        {
          "name": "transformer_1212",
          "id": 1212,
          "phases": "AN",
          "from": "R5_12_47_2_node_71",
          "to": "R5_12_47_2_meter_14",
          "configuration": "transformer_configuration_1179"
        },
        {
          "name": "transformer_1213",
          "id": 1213,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_67",
          "to": "R5_12_47_2_meter_15",
          "configuration": "transformer_configuration_1180"
        },
        {
          "name": "transformer_1214",
          "id": 1214,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_115",
          "to": "R5_12_47_2_meter_16",
          "configuration": "transformer_configuration_1180"
        },
        {
          "name": "transformer_1215",
          "id": 1215,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_112",
          "to": "R5_12_47_2_meter_17",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1216",
          "id": 1216,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_121",
          "to": "R5_12_47_2_meter_18",
          "configuration": "transformer_configuration_1181"
        },
        {
          "name": "transformer_1217",
          "id": 1217,
          "phases": "AN",
          "from": "R5_12_47_2_node_113",
          "to": "R5_12_47_2_meter_19",
          "configuration": "transformer_configuration_1182"
        },
        {
          "name": "transformer_1218",
          "id": 1218,
          "phases": "AN",
          "from": "R5_12_47_2_node_137",
          "to": "R5_12_47_2_meter_20",
          "configuration": "transformer_configuration_1179"
        },
        {
          "name": "transformer_1219",
          "id": 1219,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_168",
          "to": "R5_12_47_2_meter_21",
          "configuration": "transformer_configuration_1181"
        },
        {
          "name": "transformer_1220",
          "id": 1220,
          "phases": "ABN",
          "from": "R5_12_47_2_node_104",
          "to": "R5_12_47_2_meter_22",
          "configuration": "transformer_configuration_1183"
        },
        {
          "name": "transformer_1221",
          "id": 1221,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_155",
          "to": "R5_12_47_2_meter_23",
          "configuration": "transformer_configuration_1184"
        },
        {
          "name": "transformer_1222",
          "id": 1222,
          "phases": "AN",
          "from": "R5_12_47_2_node_169",
          "to": "R5_12_47_2_meter_24",
          "configuration": "transformer_configuration_1185"
        },
        {
          "name": "transformer_1223",
          "id": 1223,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_39",
          "to": "R5_12_47_2_meter_25",
          "configuration": "transformer_configuration_1186"
        },
        {
          "name": "transformer_1224",
          "id": 1224,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_142",
          "to": "R5_12_47_2_meter_26",
          "configuration": "transformer_configuration_1181"
        },
        {
          "name": "transformer_1225",
          "id": 1225,
          "phases": "ACN",
          "from": "R5_12_47_2_node_130",
          "to": "R5_12_47_2_meter_27",
          "configuration": "transformer_configuration_1187"
        },
        {
          "name": "transformer_1226",
          "id": 1226,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_92",
          "to": "R5_12_47_2_meter_28",
          "configuration": "transformer_configuration_1188"
        },
        {
          "name": "transformer_1227",
          "id": 1227,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_131",
          "to": "R5_12_47_2_meter_29",
          "configuration": "transformer_configuration_1181"
        },
        {
          "name": "transformer_1228",
          "id": 1228,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_126",
          "to": "R5_12_47_2_meter_30",
          "configuration": "transformer_configuration_1174"
        },
        {
          "name": "transformer_1229",
          "id": 1229,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_107",
          "to": "R5_12_47_2_meter_31",
          "configuration": "transformer_configuration_1189"
        },
        {
          "name": "transformer_1230",
          "id": 1230,
          "phases": "ABN",
          "from": "R5_12_47_2_node_119",
          "to": "R5_12_47_2_meter_32",
          "configuration": "transformer_configuration_1190"
        },
        {
          "name": "transformer_1231",
          "id": 1231,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_108",
          "to": "R5_12_47_2_meter_33",
          "configuration": "transformer_configuration_1191"
        },
        {
          "name": "transformer_1232",
          "id": 1232,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_43",
          "to": "R5_12_47_2_meter_34",
          "configuration": "transformer_configuration_1181"
        },
        {
          "name": "transformer_1233",
          "id": 1233,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_68",
          "to": "R5_12_47_2_meter_35",
          "configuration": "transformer_configuration_1189"
        },
        {
          "name": "transformer_1234",
          "id": 1234,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_76",
          "to": "R5_12_47_2_meter_36",
          "configuration": "transformer_configuration_1192"
        },
        {
          "name": "transformer_1235",
          "id": 1235,
          "phases": "BN",
          "from": "R5_12_47_2_node_133",
          "to": "R5_12_47_2_meter_37",
          "configuration": "transformer_configuration_1193"
        },
        {
          "name": "transformer_1236",
          "id": 1236,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_143",
          "to": "R5_12_47_2_meter_38",
          "configuration": "transformer_configuration_1175"
        },
        {
          "name": "transformer_1237",
          "id": 1237,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_91",
          "to": "R5_12_47_2_meter_39",
          "configuration": "transformer_configuration_1194"
        },
        {
          "name": "transformer_1238",
          "id": 1238,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_14",
          "to": "R5_12_47_2_meter_40",
          "configuration": "transformer_configuration_1195"
        },
        {
          "name": "transformer_1239",
          "id": 1239,
          "phases": "ABN",
          "from": "R5_12_47_2_node_103",
          "to": "R5_12_47_2_meter_41",
          "configuration": "transformer_configuration_1183"
        },
        {
          "name": "transformer_1240",
          "id": 1240,
          "phases": "ABN",
          "from": "R5_12_47_2_node_116",
          "to": "R5_12_47_2_meter_42",
          "configuration": "transformer_configuration_1196"
        },
        {
          "name": "transformer_1241",
          "id": 1241,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_77",
          "to": "R5_12_47_2_meter_43",
          "configuration": "transformer_configuration_1197"
        },
        {
          "name": "transformer_1242",
          "id": 1242,
          "phases": "ABN",
          "from": "R5_12_47_2_node_147",
          "to": "R5_12_47_2_meter_44",
          "configuration": "transformer_configuration_1198"
        },
        {
          "name": "transformer_1243",
          "id": 1243,
          "phases": "ABN",
          "from": "R5_12_47_2_node_154",
          "to": "R5_12_47_2_meter_45",
          "configuration": "transformer_configuration_1183"
        },
        {
          "name": "transformer_1244",
          "id": 1244,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_132",
          "to": "R5_12_47_2_meter_46",
          "configuration": "transformer_configuration_1175"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_1012",
          "id": 1012,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+447.035j"
        },
        {
          "name": "transformer_configuration_1013",
          "id": 1013,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+428.953j"
        },
        {
          "name": "transformer_configuration_1014",
          "id": 1014,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerA_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333,
          "shunt_impedance": "350.040+362.334j"
        },
        {
          "name": "transformer_configuration_1015",
          "id": 1015,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004,
          "shunt_impedance": "339.610+309.986j"
        },
        {
          "name": "transformer_configuration_1016",
          "id": 1016,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+286.030j"
        },
        {
          "name": "transformer_configuration_1017",
          "id": 1017,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 62.5,
          "powerA_rating": 62.5,
          "resistance": 0.0024,
          "reactance": 0.0016,
          "shunt_impedance": "417.835+428.550j"
        },
        {
          "name": "transformer_configuration_1018",
          "id": 1018,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667,
          "shunt_impedance": "318.750+325.763j"
        },
        {
          "name": "transformer_configuration_1019",
          "id": 1019,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267,
          "shunt_impedance": "365.685+303.100j"
        },
        {
          "name": "transformer_configuration_1020",
          "id": 1020,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+436.247j"
        },
        {
          "name": "transformer_configuration_1021",
          "id": 1021,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+245.077j"
        },
        {
          "name": "transformer_configuration_1022",
          "id": 1022,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+440.692j"
        },
        {
          "name": "transformer_configuration_1023",
          "id": 1023,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+324.334j"
        },
        {
          "name": "transformer_configuration_1024",
          "id": 1024,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004,
          "shunt_impedance": "339.610+363.447j"
        },
        {
          "name": "transformer_configuration_1025",
          "id": 1025,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 62.5,
          "powerB_rating": 62.5,
          "resistance": 0.0024,
          "reactance": 0.0016,
          "shunt_impedance": "417.835+375.823j"
        },
        {
          "name": "transformer_configuration_1026",
          "id": 1026,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667,
          "shunt_impedance": "318.750+283.483j"
        },
        {
          "name": "transformer_configuration_1027",
          "id": 1027,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267,
          "shunt_impedance": "365.685+431.163j"
        },
        {
          "name": "transformer_configuration_1028",
          "id": 1028,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+476.474j"
        },
        {
          "name": "transformer_configuration_1029",
          "id": 1029,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004,
          "shunt_impedance": "339.610+311.787j"
        },
        {
          "name": "transformer_configuration_1030",
          "id": 1030,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+494.222j"
        },
        {
          "name": "transformer_configuration_1031",
          "id": 1031,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+356.366j"
        },
        {
          "name": "transformer_configuration_1032",
          "id": 1032,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerC_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333,
          "shunt_impedance": "350.040+331.129j"
        },
        {
          "name": "transformer_configuration_1033",
          "id": 1033,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+520.152j"
        },
        {
          "name": "transformer_configuration_1034",
          "id": 1034,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267,
          "shunt_impedance": "365.685+395.664j"
        },
        {
          "name": "transformer_configuration_1035",
          "id": 1035,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667,
          "shunt_impedance": "318.750+320.520j"
        },
        {
          "name": "transformer_configuration_1174",
          "id": 1174,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167,
          "shunt_impedance": "913.260+881.010j"
        },
        {
          "name": "transformer_configuration_1175",
          "id": 1175,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333,
          "shunt_impedance": "600.360+702.010j"
        },
        {
          "name": "transformer_configuration_1176",
          "id": 1176,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095,
          "shunt_impedance": "1382.610+1480.921j"
        },
        {
          "name": "transformer_configuration_1177",
          "id": 1177,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1500.0,
          "powerA_rating": 500.0,
          "powerB_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 7e-05,
          "reactance": 0.00033,
          "shunt_impedance": "3416.460+3200.279j"
        },
        {
          "name": "transformer_configuration_1178",
          "id": 1178,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1012.5,
          "powerA_rating": 337.5,
          "powerB_rating": 337.5,
          "powerC_rating": 337.5,
          "resistance": 0.0001,
          "reactance": 0.00049,
          "shunt_impedance": "2399.535+2493.771j"
        },
        {
          "name": "transformer_configuration_1179",
          "id": 1179,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+309.794j"
        },
        {
          "name": "transformer_configuration_1180",
          "id": 1180,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 3000.0,
          "powerA_rating": 1000.0,
          "powerB_rating": 1000.0,
          "powerC_rating": 1000.0,
          "resistance": 3e-05,
          "reactance": 0.00017,
          "shunt_impedance": "6545.460+6642.952j"
        },
        {
          "name": "transformer_configuration_1181",
          "id": 1181,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+511.912j"
        },
        {
          "name": "transformer_configuration_1182",
          "id": 1182,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005,
          "shunt_impedance": "496.060+522.443j"
        },
        {
          "name": "transformer_configuration_1183",
          "id": 1183,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 0.0,
          "powerB_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+361.999j"
        },
        {
          "name": "transformer_configuration_1184",
          "id": 1184,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 25.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+351.428j"
        },
        {
          "name": "transformer_configuration_1185",
          "id": 1185,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+364.423j"
        },
        {
          "name": "transformer_configuration_1186",
          "id": 1186,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 37.5,
          "powerB_rating": 0.0,
          "powerC_rating": 37.5,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+533.549j"
        },
        {
          "name": "transformer_configuration_1187",
          "id": 1187,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+364.286j"
        },
        {
          "name": "transformer_configuration_1188",
          "id": 1188,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 75.0,
          "powerB_rating": 75.0,
          "powerC_rating": 0.0,
          "resistance": 0.00067,
          "reactance": 0.00333,
          "shunt_impedance": "600.360+560.766j"
        },
        {
          "name": "transformer_configuration_1189",
          "id": 1189,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+365.809j"
        },
        {
          "name": "transformer_configuration_1190",
          "id": 1190,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 20.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.005,
          "reactance": 0.025,
          "shunt_impedance": "329.180+302.176j"
        },
        {
          "name": "transformer_configuration_1191",
          "id": 1191,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333,
          "shunt_impedance": "318.750+319.320j"
        },
        {
          "name": "transformer_configuration_1192",
          "id": 1192,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+361.839j"
        },
        {
          "name": "transformer_configuration_1193",
          "id": 1193,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+441.032j"
        },
        {
          "name": "transformer_configuration_1194",
          "id": 1194,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 0.0,
          "powerB_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+402.756j"
        },
        {
          "name": "transformer_configuration_1195",
          "id": 1195,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 112.5,
          "powerA_rating": 37.5,
          "powerB_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00089,
          "reactance": 0.00444,
          "shunt_impedance": "522.135+513.265j"
        },
        {
          "name": "transformer_configuration_1196",
          "id": 1196,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+323.592j"
        },
        {
          "name": "transformer_configuration_1197",
          "id": 1197,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 0.0,
          "powerC_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+387.285j"
        },
        {
          "name": "transformer_configuration_1198",
          "id": 1198,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+460.312j"
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_874",
          "id": 874,
          "phases": "CS",
          "from": "R5_12_47_2_tn_1",
          "to": "R5_12_47_2_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_875",
          "id": 875,
          "phases": "CS",
          "from": "R5_12_47_2_tn_2",
          "to": "R5_12_47_2_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_876",
          "id": 876,
          "phases": "AS",
          "from": "R5_12_47_2_tn_3",
          "to": "R5_12_47_2_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_877",
          "id": 877,
          "phases": "BS",
          "from": "R5_12_47_2_tn_4",
          "to": "R5_12_47_2_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_878",
          "id": 878,
          "phases": "CS",
          "from": "R5_12_47_2_tn_5",
          "to": "R5_12_47_2_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_879",
          "id": 879,
          "phases": "AS",
          "from": "R5_12_47_2_tn_6",
          "to": "R5_12_47_2_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_880",
          "id": 880,
          "phases": "BS",
          "from": "R5_12_47_2_tn_7",
          "to": "R5_12_47_2_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_881",
          "id": 881,
          "phases": "CS",
          "from": "R5_12_47_2_tn_8",
          "to": "R5_12_47_2_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_882",
          "id": 882,
          "phases": "AS",
          "from": "R5_12_47_2_tn_9",
          "to": "R5_12_47_2_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_883",
          "id": 883,
          "phases": "BS",
          "from": "R5_12_47_2_tn_10",
          "to": "R5_12_47_2_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_884",
          "id": 884,
          "phases": "CS",
          "from": "R5_12_47_2_tn_11",
          "to": "R5_12_47_2_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_885",
          "id": 885,
          "phases": "AS",
          "from": "R5_12_47_2_tn_12",
          "to": "R5_12_47_2_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_886",
          "id": 886,
          "phases": "AS",
          "from": "R5_12_47_2_tn_13",
          "to": "R5_12_47_2_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_887",
          "id": 887,
          "phases": "BS",
          "from": "R5_12_47_2_tn_14",
          "to": "R5_12_47_2_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_888",
          "id": 888,
          "phases": "CS",
          "from": "R5_12_47_2_tn_15",
          "to": "R5_12_47_2_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_889",
          "id": 889,
          "phases": "AS",
          "from": "R5_12_47_2_tn_16",
          "to": "R5_12_47_2_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_890",
          "id": 890,
          "phases": "CS",
          "from": "R5_12_47_2_tn_17",
          "to": "R5_12_47_2_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_891",
          "id": 891,
          "phases": "AS",
          "from": "R5_12_47_2_tn_18",
          "to": "R5_12_47_2_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_892",
          "id": 892,
          "phases": "BS",
          "from": "R5_12_47_2_tn_19",
          "to": "R5_12_47_2_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TLN892.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_line_893",
          "id": 893,
          "phases": "CS",
          "from": "R5_12_47_2_tn_20",
          "to": "R5_12_47_2_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_894",
          "id": 894,
          "phases": "AS",
          "from": "R5_12_47_2_tn_21",
          "to": "R5_12_47_2_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_895",
          "id": 895,
          "phases": "BS",
          "from": "R5_12_47_2_tn_22",
          "to": "R5_12_47_2_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_896",
          "id": 896,
          "phases": "CS",
          "from": "R5_12_47_2_tn_23",
          "to": "R5_12_47_2_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_897",
          "id": 897,
          "phases": "AS",
          "from": "R5_12_47_2_tn_24",
          "to": "R5_12_47_2_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_898",
          "id": 898,
          "phases": "BS",
          "from": "R5_12_47_2_tn_25",
          "to": "R5_12_47_2_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_899",
          "id": 899,
          "phases": "CS",
          "from": "R5_12_47_2_tn_26",
          "to": "R5_12_47_2_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_900",
          "id": 900,
          "phases": "CS",
          "from": "R5_12_47_2_tn_27",
          "to": "R5_12_47_2_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_901",
          "id": 901,
          "phases": "CS",
          "from": "R5_12_47_2_tn_28",
          "to": "R5_12_47_2_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_902",
          "id": 902,
          "phases": "AS",
          "from": "R5_12_47_2_tn_29",
          "to": "R5_12_47_2_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_903",
          "id": 903,
          "phases": "BS",
          "from": "R5_12_47_2_tn_30",
          "to": "R5_12_47_2_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_904",
          "id": 904,
          "phases": "CS",
          "from": "R5_12_47_2_tn_31",
          "to": "R5_12_47_2_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_905",
          "id": 905,
          "phases": "AS",
          "from": "R5_12_47_2_tn_32",
          "to": "R5_12_47_2_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_906",
          "id": 906,
          "phases": "AS",
          "from": "R5_12_47_2_tn_33",
          "to": "R5_12_47_2_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_907",
          "id": 907,
          "phases": "BS",
          "from": "R5_12_47_2_tn_34",
          "to": "R5_12_47_2_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_908",
          "id": 908,
          "phases": "CS",
          "from": "R5_12_47_2_tn_35",
          "to": "R5_12_47_2_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_909",
          "id": 909,
          "phases": "BS",
          "from": "R5_12_47_2_tn_36",
          "to": "R5_12_47_2_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_910",
          "id": 910,
          "phases": "BS",
          "from": "R5_12_47_2_tn_37",
          "to": "R5_12_47_2_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_911",
          "id": 911,
          "phases": "BS",
          "from": "R5_12_47_2_tn_38",
          "to": "R5_12_47_2_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_912",
          "id": 912,
          "phases": "AS",
          "from": "R5_12_47_2_tn_39",
          "to": "R5_12_47_2_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_913",
          "id": 913,
          "phases": "BS",
          "from": "R5_12_47_2_tn_40",
          "to": "R5_12_47_2_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_914",
          "id": 914,
          "phases": "CS",
          "from": "R5_12_47_2_tn_41",
          "to": "R5_12_47_2_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_915",
          "id": 915,
          "phases": "BS",
          "from": "R5_12_47_2_tn_42",
          "to": "R5_12_47_2_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_916",
          "id": 916,
          "phases": "AS",
          "from": "R5_12_47_2_tn_43",
          "to": "R5_12_47_2_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_917",
          "id": 917,
          "phases": "BS",
          "from": "R5_12_47_2_tn_44",
          "to": "R5_12_47_2_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_918",
          "id": 918,
          "phases": "CS",
          "from": "R5_12_47_2_tn_45",
          "to": "R5_12_47_2_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_919",
          "id": 919,
          "phases": "BS",
          "from": "R5_12_47_2_tn_46",
          "to": "R5_12_47_2_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_920",
          "id": 920,
          "phases": "AS",
          "from": "R5_12_47_2_tn_47",
          "to": "R5_12_47_2_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_921",
          "id": 921,
          "phases": "CS",
          "from": "R5_12_47_2_tn_48",
          "to": "R5_12_47_2_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_922",
          "id": 922,
          "phases": "BS",
          "from": "R5_12_47_2_tn_49",
          "to": "R5_12_47_2_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_923",
          "id": 923,
          "phases": "AS",
          "from": "R5_12_47_2_tn_50",
          "to": "R5_12_47_2_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_924",
          "id": 924,
          "phases": "BS",
          "from": "R5_12_47_2_tn_51",
          "to": "R5_12_47_2_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_925",
          "id": 925,
          "phases": "CS",
          "from": "R5_12_47_2_tn_52",
          "to": "R5_12_47_2_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_926",
          "id": 926,
          "phases": "CS",
          "from": "R5_12_47_2_tn_53",
          "to": "R5_12_47_2_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_927",
          "id": 927,
          "phases": "AS",
          "from": "R5_12_47_2_tn_54",
          "to": "R5_12_47_2_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_928",
          "id": 928,
          "phases": "BS",
          "from": "R5_12_47_2_tn_55",
          "to": "R5_12_47_2_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_929",
          "id": 929,
          "phases": "CS",
          "from": "R5_12_47_2_tn_56",
          "to": "R5_12_47_2_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_930",
          "id": 930,
          "phases": "AS",
          "from": "R5_12_47_2_tn_57",
          "to": "R5_12_47_2_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_931",
          "id": 931,
          "phases": "BS",
          "from": "R5_12_47_2_tn_58",
          "to": "R5_12_47_2_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_932",
          "id": 932,
          "phases": "CS",
          "from": "R5_12_47_2_tn_59",
          "to": "R5_12_47_2_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_933",
          "id": 933,
          "phases": "AS",
          "from": "R5_12_47_2_tn_60",
          "to": "R5_12_47_2_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_934",
          "id": 934,
          "phases": "BS",
          "from": "R5_12_47_2_tn_61",
          "to": "R5_12_47_2_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_935",
          "id": 935,
          "phases": "CS",
          "from": "R5_12_47_2_tn_62",
          "to": "R5_12_47_2_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_936",
          "id": 936,
          "phases": "AS",
          "from": "R5_12_47_2_tn_63",
          "to": "R5_12_47_2_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_937",
          "id": 937,
          "phases": "BS",
          "from": "R5_12_47_2_tn_64",
          "to": "R5_12_47_2_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_938",
          "id": 938,
          "phases": "CS",
          "from": "R5_12_47_2_tn_65",
          "to": "R5_12_47_2_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_939",
          "id": 939,
          "phases": "AS",
          "from": "R5_12_47_2_tn_66",
          "to": "R5_12_47_2_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_940",
          "id": 940,
          "phases": "CS",
          "from": "R5_12_47_2_tn_67",
          "to": "R5_12_47_2_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_941",
          "id": 941,
          "phases": "AS",
          "from": "R5_12_47_2_tn_68",
          "to": "R5_12_47_2_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_942",
          "id": 942,
          "phases": "BS",
          "from": "R5_12_47_2_tn_69",
          "to": "R5_12_47_2_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_943",
          "id": 943,
          "phases": "CS",
          "from": "R5_12_47_2_tn_70",
          "to": "R5_12_47_2_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_944",
          "id": 944,
          "phases": "AS",
          "from": "R5_12_47_2_tn_71",
          "to": "R5_12_47_2_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_945",
          "id": 945,
          "phases": "BS",
          "from": "R5_12_47_2_tn_72",
          "to": "R5_12_47_2_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_946",
          "id": 946,
          "phases": "CS",
          "from": "R5_12_47_2_tn_73",
          "to": "R5_12_47_2_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_947",
          "id": 947,
          "phases": "AS",
          "from": "R5_12_47_2_tn_74",
          "to": "R5_12_47_2_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_948",
          "id": 948,
          "phases": "BS",
          "from": "R5_12_47_2_tn_75",
          "to": "R5_12_47_2_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_949",
          "id": 949,
          "phases": "AS",
          "from": "R5_12_47_2_tn_76",
          "to": "R5_12_47_2_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_950",
          "id": 950,
          "phases": "BS",
          "from": "R5_12_47_2_tn_77",
          "to": "R5_12_47_2_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_951",
          "id": 951,
          "phases": "CS",
          "from": "R5_12_47_2_tn_78",
          "to": "R5_12_47_2_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_952",
          "id": 952,
          "phases": "CS",
          "from": "R5_12_47_2_tn_79",
          "to": "R5_12_47_2_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_953",
          "id": 953,
          "phases": "BS",
          "from": "R5_12_47_2_tn_80",
          "to": "R5_12_47_2_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_954",
          "id": 954,
          "phases": "BS",
          "from": "R5_12_47_2_tn_81",
          "to": "R5_12_47_2_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_955",
          "id": 955,
          "phases": "AS",
          "from": "R5_12_47_2_tn_82",
          "to": "R5_12_47_2_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_956",
          "id": 956,
          "phases": "BS",
          "from": "R5_12_47_2_tn_83",
          "to": "R5_12_47_2_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_957",
          "id": 957,
          "phases": "CS",
          "from": "R5_12_47_2_tn_84",
          "to": "R5_12_47_2_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_958",
          "id": 958,
          "phases": "BS",
          "from": "R5_12_47_2_tn_85",
          "to": "R5_12_47_2_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_959",
          "id": 959,
          "phases": "AS",
          "from": "R5_12_47_2_tn_86",
          "to": "R5_12_47_2_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_960",
          "id": 960,
          "phases": "BS",
          "from": "R5_12_47_2_tn_87",
          "to": "R5_12_47_2_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_961",
          "id": 961,
          "phases": "CS",
          "from": "R5_12_47_2_tn_88",
          "to": "R5_12_47_2_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_962",
          "id": 962,
          "phases": "AS",
          "from": "R5_12_47_2_tn_89",
          "to": "R5_12_47_2_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_963",
          "id": 963,
          "phases": "BS",
          "from": "R5_12_47_2_tn_90",
          "to": "R5_12_47_2_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_964",
          "id": 964,
          "phases": "CS",
          "from": "R5_12_47_2_tn_91",
          "to": "R5_12_47_2_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_965",
          "id": 965,
          "phases": "AS",
          "from": "R5_12_47_2_tn_92",
          "to": "R5_12_47_2_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_966",
          "id": 966,
          "phases": "CS",
          "from": "R5_12_47_2_tn_93",
          "to": "R5_12_47_2_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_967",
          "id": 967,
          "phases": "AS",
          "from": "R5_12_47_2_tn_94",
          "to": "R5_12_47_2_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_968",
          "id": 968,
          "phases": "BS",
          "from": "R5_12_47_2_tn_95",
          "to": "R5_12_47_2_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_969",
          "id": 969,
          "phases": "CS",
          "from": "R5_12_47_2_tn_96",
          "to": "R5_12_47_2_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_970",
          "id": 970,
          "phases": "CS",
          "from": "R5_12_47_2_tn_97",
          "to": "R5_12_47_2_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_971",
          "id": 971,
          "phases": "CS",
          "from": "R5_12_47_2_tn_98",
          "to": "R5_12_47_2_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_972",
          "id": 972,
          "phases": "CS",
          "from": "R5_12_47_2_tn_99",
          "to": "R5_12_47_2_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_973",
          "id": 973,
          "phases": "BS",
          "from": "R5_12_47_2_tn_100",
          "to": "R5_12_47_2_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_974",
          "id": 974,
          "phases": "BS",
          "from": "R5_12_47_2_tn_101",
          "to": "R5_12_47_2_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_975",
          "id": 975,
          "phases": "CS",
          "from": "R5_12_47_2_tn_102",
          "to": "R5_12_47_2_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_976",
          "id": 976,
          "phases": "AS",
          "from": "R5_12_47_2_tn_103",
          "to": "R5_12_47_2_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration_1",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TLN976.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_line_977",
          "id": 977,
          "phases": "BS",
          "from": "R5_12_47_2_tn_104",
          "to": "R5_12_47_2_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_978",
          "id": 978,
          "phases": "CS",
          "from": "R5_12_47_2_tn_105",
          "to": "R5_12_47_2_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_979",
          "id": 979,
          "phases": "AS",
          "from": "R5_12_47_2_tn_106",
          "to": "R5_12_47_2_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_980",
          "id": 980,
          "phases": "BS",
          "from": "R5_12_47_2_tn_107",
          "to": "R5_12_47_2_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_981",
          "id": 981,
          "phases": "CS",
          "from": "R5_12_47_2_tn_108",
          "to": "R5_12_47_2_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_982",
          "id": 982,
          "phases": "AS",
          "from": "R5_12_47_2_tn_109",
          "to": "R5_12_47_2_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_983",
          "id": 983,
          "phases": "CS",
          "from": "R5_12_47_2_tn_110",
          "to": "R5_12_47_2_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_984",
          "id": 984,
          "phases": "AS",
          "from": "R5_12_47_2_tn_111",
          "to": "R5_12_47_2_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_985",
          "id": 985,
          "phases": "CS",
          "from": "R5_12_47_2_tn_112",
          "to": "R5_12_47_2_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_986",
          "id": 986,
          "phases": "AS",
          "from": "R5_12_47_2_tn_113",
          "to": "R5_12_47_2_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_987",
          "id": 987,
          "phases": "BS",
          "from": "R5_12_47_2_tn_114",
          "to": "R5_12_47_2_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_988",
          "id": 988,
          "phases": "CS",
          "from": "R5_12_47_2_tn_115",
          "to": "R5_12_47_2_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_989",
          "id": 989,
          "phases": "AS",
          "from": "R5_12_47_2_tn_116",
          "to": "R5_12_47_2_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_990",
          "id": 990,
          "phases": "AS",
          "from": "R5_12_47_2_tn_117",
          "to": "R5_12_47_2_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_991",
          "id": 991,
          "phases": "BS",
          "from": "R5_12_47_2_tn_118",
          "to": "R5_12_47_2_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_992",
          "id": 992,
          "phases": "CS",
          "from": "R5_12_47_2_tn_119",
          "to": "R5_12_47_2_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_993",
          "id": 993,
          "phases": "AS",
          "from": "R5_12_47_2_tn_120",
          "to": "R5_12_47_2_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_994",
          "id": 994,
          "phases": "BS",
          "from": "R5_12_47_2_tn_121",
          "to": "R5_12_47_2_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_995",
          "id": 995,
          "phases": "CS",
          "from": "R5_12_47_2_tn_122",
          "to": "R5_12_47_2_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_996",
          "id": 996,
          "phases": "AS",
          "from": "R5_12_47_2_tn_123",
          "to": "R5_12_47_2_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_997",
          "id": 997,
          "phases": "BS",
          "from": "R5_12_47_2_tn_124",
          "to": "R5_12_47_2_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_998",
          "id": 998,
          "phases": "CS",
          "from": "R5_12_47_2_tn_125",
          "to": "R5_12_47_2_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_999",
          "id": 999,
          "phases": "CS",
          "from": "R5_12_47_2_tn_126",
          "to": "R5_12_47_2_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration_1",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TLN999.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_line_1000",
          "id": 1000,
          "phases": "AS",
          "from": "R5_12_47_2_tn_127",
          "to": "R5_12_47_2_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1001",
          "id": 1001,
          "phases": "BS",
          "from": "R5_12_47_2_tn_128",
          "to": "R5_12_47_2_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1002",
          "id": 1002,
          "phases": "CS",
          "from": "R5_12_47_2_tn_129",
          "to": "R5_12_47_2_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1003",
          "id": 1003,
          "phases": "AS",
          "from": "R5_12_47_2_tn_130",
          "to": "R5_12_47_2_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1004",
          "id": 1004,
          "phases": "BS",
          "from": "R5_12_47_2_tn_131",
          "to": "R5_12_47_2_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1005",
          "id": 1005,
          "phases": "CS",
          "from": "R5_12_47_2_tn_132",
          "to": "R5_12_47_2_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1006",
          "id": 1006,
          "phases": "AS",
          "from": "R5_12_47_2_tn_133",
          "to": "R5_12_47_2_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1007",
          "id": 1007,
          "phases": "BS",
          "from": "R5_12_47_2_tn_134",
          "to": "R5_12_47_2_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1008",
          "id": 1008,
          "phases": "CS",
          "from": "R5_12_47_2_tn_135",
          "to": "R5_12_47_2_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1009",
          "id": 1009,
          "phases": "AS",
          "from": "R5_12_47_2_tn_136",
          "to": "R5_12_47_2_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1010",
          "id": 1010,
          "phases": "BS",
          "from": "R5_12_47_2_tn_137",
          "to": "R5_12_47_2_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1011",
          "id": 1011,
          "phases": "CS",
          "from": "R5_12_47_2_tn_138",
          "to": "R5_12_47_2_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "id": 1,
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_690",
          "id": 690,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_691",
          "id": 691,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_692",
          "id": 692,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_693",
          "id": 693,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_694",
          "id": 694,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_695",
          "id": 695,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_696",
          "id": 696,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_697",
          "id": 697,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_698",
          "id": 698,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_699",
          "id": 699,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_700",
          "id": 700,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_701",
          "id": 701,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_702",
          "id": 702,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_703",
          "id": 703,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_704",
          "id": 704,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_705",
          "id": 705,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_706",
          "id": 706,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_707",
          "id": 707,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"707.csv\";",
            "// }; approx 4"
          ]
        },
        {
          "name": "triplex_meter_708",
          "id": 708,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_709",
          "id": 709,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_710",
          "id": 710,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_711",
          "id": 711,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_712",
          "id": 712,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_713",
          "id": 713,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_714",
          "id": 714,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_715",
          "id": 715,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_716",
          "id": 716,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_717",
          "id": 717,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_718",
          "id": 718,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_719",
          "id": 719,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_720",
          "id": 720,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_721",
          "id": 721,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_722",
          "id": 722,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_723",
          "id": 723,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_724",
          "id": 724,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_725",
          "id": 725,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_726",
          "id": 726,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_727",
          "id": 727,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_728",
          "id": 728,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_729",
          "id": 729,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_730",
          "id": 730,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_731",
          "id": 731,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_732",
          "id": 732,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_733",
          "id": 733,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_734",
          "id": 734,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_735",
          "id": 735,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_736",
          "id": 736,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_737",
          "id": 737,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_738",
          "id": 738,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_739",
          "id": 739,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_740",
          "id": 740,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_741",
          "id": 741,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_742",
          "id": 742,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_743",
          "id": 743,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_744",
          "id": 744,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_745",
          "id": 745,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_746",
          "id": 746,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_747",
          "id": 747,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_748",
          "id": 748,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_749",
          "id": 749,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_750",
          "id": 750,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_751",
          "id": 751,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_752",
          "id": 752,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_753",
          "id": 753,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_754",
          "id": 754,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_755",
          "id": 755,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_756",
          "id": 756,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_757",
          "id": 757,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_758",
          "id": 758,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_759",
          "id": 759,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_760",
          "id": 760,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_761",
          "id": 761,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_762",
          "id": 762,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_763",
          "id": 763,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_764",
          "id": 764,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_765",
          "id": 765,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_766",
          "id": 766,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_767",
          "id": 767,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_768",
          "id": 768,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_769",
          "id": 769,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_770",
          "id": 770,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_771",
          "id": 771,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"771.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_772",
          "id": 772,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_773",
          "id": 773,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_774",
          "id": 774,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_775",
          "id": 775,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_776",
          "id": 776,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_777",
          "id": 777,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_778",
          "id": 778,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_779",
          "id": 779,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_780",
          "id": 780,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_781",
          "id": 781,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_782",
          "id": 782,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_783",
          "id": 783,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_784",
          "id": 784,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_785",
          "id": 785,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_786",
          "id": 786,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_787",
          "id": 787,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_788",
          "id": 788,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_789",
          "id": 789,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_790",
          "id": 790,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_791",
          "id": 791,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_792",
          "id": 792,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_793",
          "id": 793,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_794",
          "id": 794,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_795",
          "id": 795,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_796",
          "id": 796,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_797",
          "id": 797,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_798",
          "id": 798,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_799",
          "id": 799,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_800",
          "id": 800,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_801",
          "id": 801,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_802",
          "id": 802,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_803",
          "id": 803,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_804",
          "id": 804,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_805",
          "id": 805,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_806",
          "id": 806,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_807",
          "id": 807,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_808",
          "id": 808,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_809",
          "id": 809,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_810",
          "id": 810,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_811",
          "id": 811,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_812",
          "id": 812,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_813",
          "id": 813,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_814",
          "id": 814,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_815",
          "id": 815,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_816",
          "id": 816,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_817",
          "id": 817,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_818",
          "id": 818,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_819",
          "id": 819,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_820",
          "id": 820,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_821",
          "id": 821,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_822",
          "id": 822,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_823",
          "id": 823,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_824",
          "id": 824,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_825",
          "id": 825,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_826",
          "id": 826,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_827",
          "id": 827,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_414",
          "id": 414,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_415",
          "id": 415,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_416",
          "id": 416,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_417",
          "id": 417,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_418",
          "id": 418,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_419",
          "id": 419,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_420",
          "id": 420,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_421",
          "id": 421,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_422",
          "id": 422,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_423",
          "id": 423,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_424",
          "id": 424,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_425",
          "id": 425,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_426",
          "id": 426,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_427",
          "id": 427,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_428",
          "id": 428,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_429",
          "id": 429,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_430",
          "id": 430,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"430.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_431",
          "id": 431,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_432",
          "id": 432,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_433",
          "id": 433,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_434",
          "id": 434,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_435",
          "id": 435,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_436",
          "id": 436,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_437",
          "id": 437,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_438",
          "id": 438,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_439",
          "id": 439,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_440",
          "id": 440,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_441",
          "id": 441,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_442",
          "id": 442,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_443",
          "id": 443,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_444",
          "id": 444,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_445",
          "id": 445,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_446",
          "id": 446,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_447",
          "id": 447,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_448",
          "id": 448,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_449",
          "id": 449,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_450",
          "id": 450,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_451",
          "id": 451,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_452",
          "id": 452,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_453",
          "id": 453,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_454",
          "id": 454,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_455",
          "id": 455,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_456",
          "id": 456,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_457",
          "id": 457,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_458",
          "id": 458,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_459",
          "id": 459,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_460",
          "id": 460,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_461",
          "id": 461,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_462",
          "id": 462,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_463",
          "id": 463,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_464",
          "id": 464,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_465",
          "id": 465,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_466",
          "id": 466,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_467",
          "id": 467,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_468",
          "id": 468,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_469",
          "id": 469,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_470",
          "id": 470,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_471",
          "id": 471,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_472",
          "id": 472,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_473",
          "id": 473,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "id": 474,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "id": 475,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "id": 476,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "id": 477,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "id": 478,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "id": 479,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "id": 480,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "id": 481,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "id": 482,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "id": 483,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "id": 484,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "id": 485,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "id": 486,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "id": 487,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "id": 488,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "id": 489,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "id": 490,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "id": 491,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "id": 492,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "id": 493,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "id": 494,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "id": 495,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "id": 496,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_497",
          "id": 497,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_498",
          "id": 498,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_499",
          "id": 499,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_500",
          "id": 500,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"500.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_501",
          "id": 501,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_502",
          "id": 502,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_503",
          "id": 503,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_504",
          "id": 504,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_505",
          "id": 505,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_506",
          "id": 506,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_507",
          "id": 507,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_508",
          "id": 508,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_509",
          "id": 509,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_510",
          "id": 510,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_511",
          "id": 511,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_512",
          "id": 512,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_513",
          "id": 513,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_514",
          "id": 514,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_515",
          "id": 515,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_516",
          "id": 516,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_517",
          "id": 517,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_518",
          "id": 518,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_519",
          "id": 519,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_520",
          "id": 520,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_521",
          "id": 521,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_522",
          "id": 522,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_523",
          "id": 523,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_524",
          "id": 524,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_525",
          "id": 525,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_526",
          "id": 526,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_527",
          "id": 527,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_528",
          "id": 528,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_529",
          "id": 529,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_530",
          "id": 530,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_531",
          "id": 531,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_532",
          "id": 532,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_533",
          "id": 533,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_534",
          "id": 534,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_535",
          "id": 535,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_536",
          "id": 536,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_537",
          "id": 537,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_538",
          "id": 538,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_539",
          "id": 539,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_540",
          "id": 540,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_541",
          "id": 541,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_542",
          "id": 542,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_543",
          "id": 543,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_544",
          "id": 544,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_545",
          "id": 545,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_546",
          "id": 546,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_547",
          "id": 547,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_548",
          "id": 548,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_549",
          "id": 549,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_550",
          "id": 550,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_551",
          "id": 551,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_552",
          "id": 552,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_1",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_553",
          "id": 553,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_2",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_554",
          "id": 554,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_3",
          "constant_power_1": "25651.9067+13683.3008j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_555",
          "id": 555,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_4",
          "constant_power_1": "24631.8987+13026.7417j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_556",
          "id": 556,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_5",
          "constant_power_1": "25222.3979+13340.455j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_557",
          "id": 557,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_6",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_558",
          "id": 558,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_7",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_559",
          "id": 559,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_8",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_560",
          "id": 560,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_9",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_561",
          "id": 561,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_10",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_562",
          "id": 562,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_11",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_563",
          "id": 563,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_12",
          "constant_power_1": "25651.9067+13683.3008j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_564",
          "id": 564,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_13",
          "constant_power_1": "25651.9067+13683.3008j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_565",
          "id": 565,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_14",
          "constant_power_1": "24631.8987+13026.7417j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_566",
          "id": 566,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_15",
          "constant_power_1": "25222.3979+13340.455j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_567",
          "id": 567,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_16",
          "constant_power_1": "7054.2743+3762.9077j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_568",
          "id": 568,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_17",
          "constant_power_1": "6936.1594+3668.6251j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_569",
          "id": 569,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_18",
          "constant_power_1": "6412.9767+3420.8252j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_570",
          "id": 570,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_19",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_571",
          "id": 571,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_20",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_572",
          "id": 572,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_21",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_573",
          "id": 573,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_22",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_574",
          "id": 574,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_23",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_575",
          "id": 575,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_24",
          "constant_power_1": "6412.9767+3420.8252j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_576",
          "id": 576,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_25",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_577",
          "id": 577,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_26",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_578",
          "id": 578,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_27",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_579",
          "id": 579,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_28",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_580",
          "id": 580,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_29",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_581",
          "id": 581,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_30",
          "constant_power_1": "18473.924+9770.0563j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_582",
          "id": 582,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_31",
          "constant_power_1": "18916.7985+10005.3413j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_583",
          "id": 583,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_32",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_584",
          "id": 584,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_33",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_585",
          "id": 585,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_34",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_586",
          "id": 586,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_35",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_587",
          "id": 587,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_36",
          "constant_power_1": "24631.8987+13026.7417j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_588",
          "id": 588,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_37",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_589",
          "id": 589,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_38",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_590",
          "id": 590,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_39",
          "constant_power_1": "6412.9767+3420.8252j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_591",
          "id": 591,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_40",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_592",
          "id": 592,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_41",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_593",
          "id": 593,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_42",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_594",
          "id": 594,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_43",
          "constant_power_1": "16032.4417+8552.063j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_595",
          "id": 595,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_44",
          "constant_power_1": "15394.9367+8141.7136j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_596",
          "id": 596,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_45",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_597",
          "id": 597,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_46",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_598",
          "id": 598,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_47",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_599",
          "id": 599,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_48",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_600",
          "id": 600,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_49",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_601",
          "id": 601,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_50",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_602",
          "id": 602,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_51",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_603",
          "id": 603,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_52",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_604",
          "id": 604,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_53",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_605",
          "id": 605,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_54",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_606",
          "id": 606,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_55",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_607",
          "id": 607,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_56",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_608",
          "id": 608,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_57",
          "constant_power_1": "6412.9767+3420.8252j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_609",
          "id": 609,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_58",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_610",
          "id": 610,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_59",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_611",
          "id": 611,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_60",
          "constant_power_1": "3847.786+2052.4951j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_612",
          "id": 612,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_61",
          "constant_power_1": "3694.7848+1954.0113j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_613",
          "id": 613,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_62",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_614",
          "id": 614,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_63",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_615",
          "id": 615,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_64",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_616",
          "id": 616,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_65",
          "constant_power_1": "25222.3979+13340.455j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_617",
          "id": 617,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_66",
          "constant_power_1": "5130.3813+2736.6602j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_618",
          "id": 618,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_67",
          "constant_power_1": "5044.4796+2668.091j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_619",
          "id": 619,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_68",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_620",
          "id": 620,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_69",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_621",
          "id": 621,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_70",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_622",
          "id": 622,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_71",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_623",
          "id": 623,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_72",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_624",
          "id": 624,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_73",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_625",
          "id": 625,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_74",
          "constant_power_1": "6412.9767+3420.8252j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_626",
          "id": 626,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_75",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_627",
          "id": 627,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_76",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_628",
          "id": 628,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_77",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_629",
          "id": 629,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_78",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_630",
          "id": 630,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_79",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_631",
          "id": 631,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_80",
          "constant_power_1": "24631.8987+13026.7417j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_632",
          "id": 632,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_81",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_633",
          "id": 633,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_82",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_634",
          "id": 634,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_83",
          "constant_power_1": "18473.924+9770.0563j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_635",
          "id": 635,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_84",
          "constant_power_1": "18916.7985+10005.3413j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_636",
          "id": 636,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_85",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_637",
          "id": 637,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_86",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_638",
          "id": 638,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_87",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_639",
          "id": 639,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_88",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_640",
          "id": 640,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_89",
          "constant_power_1": "6733.6255+3591.8665j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_641",
          "id": 641,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_90",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_642",
          "id": 642,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_91",
          "constant_power_1": "6620.8795+3501.8694j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_643",
          "id": 643,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_92",
          "constant_power_1": "4489.0837+2394.5776j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_644",
          "id": 644,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_93",
          "constant_power_1": "4413.9196+2334.5796j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_645",
          "id": 645,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_94",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"645.csv\";",
            "// }; //@off by 4"
          ]
        },
        {
          "name": "triplex_load_646",
          "id": 646,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_95",
          "constant_power_1": "24631.8987+13026.7417j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_647",
          "id": 647,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_96",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_648",
          "id": 648,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_97",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_649",
          "id": 649,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_98",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_650",
          "id": 650,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_99",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_651",
          "id": 651,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_100",
          "constant_power_1": "12315.9494+6513.3709j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_652",
          "id": 652,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_101",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_653",
          "id": 653,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_102",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_654",
          "id": 654,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_103",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_655",
          "id": 655,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_104",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_656",
          "id": 656,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_105",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_657",
          "id": 657,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_106",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_658",
          "id": 658,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_107",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_659",
          "id": 659,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_108",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_660",
          "id": 660,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_109",
          "constant_power_1": "8336.8697+4447.0728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_661",
          "id": 661,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_110",
          "constant_power_1": "8197.2793+4335.6479j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_662",
          "id": 662,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_111",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_663",
          "id": 663,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_112",
          "constant_power_1": "25222.3979+13340.455j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_664",
          "id": 664,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_113",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_665",
          "id": 665,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_114",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_666",
          "id": 666,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_115",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_667",
          "id": 667,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_116",
          "constant_power_1": "12825.9534+6841.6504j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_668",
          "id": 668,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_117",
          "constant_power_1": "8336.8697+4447.0728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_669",
          "id": 669,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_118",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_670",
          "id": 670,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_119",
          "constant_power_1": "8197.2793+4335.6479j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_671",
          "id": 671,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_120",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_672",
          "id": 672,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_121",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_673",
          "id": 673,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_122",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_674",
          "id": 674,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_123",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_675",
          "id": 675,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_124",
          "constant_power_1": "9236.962+4885.0281j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_676",
          "id": 676,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_125",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_677",
          "id": 677,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_126",
          "constant_power_1": "12611.199+6670.2275j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_678",
          "id": 678,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_127",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_679",
          "id": 679,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_128",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_680",
          "id": 680,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_129",
          "constant_power_1": "6305.5995+3335.1138j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_681",
          "id": 681,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_130",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_682",
          "id": 682,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_131",
          "constant_power_1": "6157.9747+3256.6854j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_683",
          "id": 683,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_132",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_684",
          "id": 684,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_133",
          "constant_power_1": "25651.9067+13683.3008j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_685",
          "id": 685,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_134",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_686",
          "id": 686,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_135",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_687",
          "id": 687,
          "phases": "AS",
          "parent": "R5_12_47_2_tm_136",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_688",
          "id": 688,
          "phases": "BS",
          "parent": "R5_12_47_2_tm_137",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_689",
          "id": 689,
          "phases": "CS",
          "parent": "R5_12_47_2_tm_138",
          "constant_power_1": "3783.3597+2001.0683j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"689.csv\";",
            "// };"
          ]
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_1425",
          "id": 1425,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_196",
          "to": "R5_12_47_2_node_48",
          "length": 341.522,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1426",
          "id": 1426,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_290",
          "to": "R5_12_47_2_node_243",
          "length": 101.085,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1427",
          "id": 1427,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_178",
          "to": "R5_12_47_2_node_240",
          "length": 155.13,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1428",
          "id": 1428,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_257",
          "to": "R5_12_47_2_node_307",
          "length": 77.167,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1429",
          "id": 1429,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_48",
          "to": "R5_12_47_2_node_261",
          "length": 123.02,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1430",
          "id": 1430,
          "phases": "AN",
          "from": "R5_12_47_2_node_242",
          "to": "R5_12_47_2_node_36",
          "length": 20.187,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1431",
          "id": 1431,
          "phases": "AN",
          "from": "R5_12_47_2_node_36",
          "to": "R5_12_47_2_node_263",
          "length": 514.725,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1432",
          "id": 1432,
          "phases": "AN",
          "from": "R5_12_47_2_node_189",
          "to": "R5_12_47_2_node_259",
          "length": 157.193,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1433",
          "id": 1433,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_247",
          "to": "R5_12_47_2_node_274",
          "length": 163.268,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1434",
          "id": 1434,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_274",
          "to": "R5_12_47_2_node_232",
          "length": 81.388,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1435",
          "id": 1435,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_265",
          "to": "R5_12_47_2_node_281",
          "length": 27.314,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1436",
          "id": 1436,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_255",
          "to": "R5_12_47_2_node_252",
          "length": 77.872,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1437",
          "id": 1437,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_248",
          "to": "R5_12_47_2_node_253",
          "length": 401.754,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1438",
          "id": 1438,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_281",
          "to": "R5_12_47_2_node_282",
          "length": 457.435,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1439",
          "id": 1439,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_266",
          "to": "R5_12_47_2_node_234",
          "length": 148.812,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1440",
          "id": 1440,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_282",
          "to": "R5_12_47_2_node_228",
          "length": 286.804,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1441",
          "id": 1441,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_227",
          "to": "R5_12_47_2_node_266",
          "length": 288.119,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1442",
          "id": 1442,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_224",
          "to": "R5_12_47_2_node_222",
          "length": 661.022,
          "configuration": "line_configuration_50"
        },
        {
          "name": "underground_line_1443",
          "id": 1443,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_173",
          "to": "R5_12_47_2_node_264",
          "length": 369.008,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1444",
          "id": 1444,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_172",
          "to": "R5_12_47_2_node_280",
          "length": 337.163,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1445",
          "id": 1445,
          "phases": "CN",
          "from": "R5_12_47_2_node_193",
          "to": "R5_12_47_2_node_244",
          "length": 36.523,
          "configuration": "line_configuration_51"
        },
        {
          "name": "underground_line_1446",
          "id": 1446,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_180",
          "to": "R5_12_47_2_node_245",
          "length": 182.06,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1447",
          "id": 1447,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_297",
          "to": "R5_12_47_2_node_296",
          "length": 465.702,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1448",
          "id": 1448,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_298",
          "to": "R5_12_47_2_node_283",
          "length": 781.193,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1449",
          "id": 1449,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_268",
          "to": "R5_12_47_2_node_297",
          "length": 804.708,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1450",
          "id": 1450,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_211",
          "to": "R5_12_47_2_node_269",
          "length": 193.427,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1451",
          "id": 1451,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_197",
          "to": "R5_12_47_2_node_270",
          "length": 119.3,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1452",
          "id": 1452,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_299",
          "to": "R5_12_47_2_node_310",
          "length": 175.406,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1453",
          "id": 1453,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_277",
          "to": "R5_12_47_2_node_300",
          "length": 456.24,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1454",
          "id": 1454,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_301",
          "to": "R5_12_47_2_node_277",
          "length": 204.828,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1455",
          "id": 1455,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_285",
          "to": "R5_12_47_2_node_301",
          "length": 321.503,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1456",
          "id": 1456,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_291",
          "to": "R5_12_47_2_node_285",
          "length": 344.403,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1457",
          "id": 1457,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_273",
          "to": "R5_12_47_2_node_272",
          "length": 560.272,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1458",
          "id": 1458,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_289",
          "to": "R5_12_47_2_node_292",
          "length": 297.095,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1459",
          "id": 1459,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_278",
          "to": "R5_12_47_2_node_302",
          "length": 765.64,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1460",
          "id": 1460,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_303",
          "to": "R5_12_47_2_node_278",
          "length": 587.267,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1461",
          "id": 1461,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_279",
          "to": "R5_12_47_2_node_303",
          "length": 566.85,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1462",
          "id": 1462,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_305",
          "to": "R5_12_47_2_node_304",
          "length": 500.026,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1463",
          "id": 1463,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_306",
          "to": "R5_12_47_2_node_305",
          "length": 242.199,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1464",
          "id": 1464,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_1",
          "to": "R5_12_47_2_node_306",
          "length": 470.296,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1465",
          "id": 1465,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_187",
          "to": "R5_12_47_2_node_249",
          "length": 26.004,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1466",
          "id": 1466,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_214",
          "to": "R5_12_47_2_node_315",
          "length": 14.996,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1467",
          "id": 1467,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_188",
          "to": "R5_12_47_2_node_290",
          "length": 101.7,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1468",
          "id": 1468,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_202",
          "to": "R5_12_47_2_node_251",
          "length": 126.411,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1469",
          "id": 1469,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_256",
          "to": "R5_12_47_2_node_284",
          "length": 245.111,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1470",
          "id": 1470,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_280",
          "to": "R5_12_47_2_node_237",
          "length": 318.549,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1471",
          "id": 1471,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_296",
          "to": "R5_12_47_2_node_294",
          "length": 359.538,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1472",
          "id": 1472,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_246",
          "to": "R5_12_47_2_node_275",
          "length": 369.257,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1473",
          "id": 1473,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_287",
          "to": "R5_12_47_2_node_276",
          "length": 462.33,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1474",
          "id": 1474,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_238",
          "to": "R5_12_47_2_node_250",
          "length": 263.91,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1475",
          "id": 1475,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_307",
          "to": "R5_12_47_2_node_308",
          "length": 5.0,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1476",
          "id": 1476,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_288",
          "to": "R5_12_47_2_node_215",
          "length": 366.775,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1477",
          "id": 1477,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_254",
          "to": "R5_12_47_2_node_293",
          "length": 45.781,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1478",
          "id": 1478,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_191",
          "to": "R5_12_47_2_node_311",
          "length": 115.744,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1479",
          "id": 1479,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_219",
          "to": "R5_12_47_2_node_295",
          "length": 24.007,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1480",
          "id": 1480,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_199",
          "to": "R5_12_47_2_node_288",
          "length": 45.0,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1481",
          "id": 1481,
          "phases": "CN",
          "from": "R5_12_47_2_node_181",
          "to": "R5_12_47_2_node_233",
          "length": 37.68,
          "configuration": "line_configuration_51"
        },
        {
          "name": "underground_line_1482",
          "id": 1482,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_184",
          "to": "R5_12_47_2_node_231",
          "length": 42.178,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1483",
          "id": 1483,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_284",
          "to": "R5_12_47_2_node_298",
          "length": 457.236,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1484",
          "id": 1484,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_270",
          "to": "R5_12_47_2_node_235",
          "length": 198.473,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1485",
          "id": 1485,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_283",
          "to": "R5_12_47_2_node_267",
          "length": 475.702,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1486",
          "id": 1486,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_300",
          "to": "R5_12_47_2_node_299",
          "length": 348.259,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1487",
          "id": 1487,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_272",
          "to": "R5_12_47_2_node_291",
          "length": 399.124,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1488",
          "id": 1488,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_271",
          "to": "R5_12_47_2_node_273",
          "length": 292.733,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1489",
          "id": 1489,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_292",
          "to": "R5_12_47_2_node_271",
          "length": 359.221,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1490",
          "id": 1490,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_286",
          "to": "R5_12_47_2_node_289",
          "length": 255.654,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1491",
          "id": 1491,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_302",
          "to": "R5_12_47_2_node_286",
          "length": 396.669,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1492",
          "id": 1492,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_304",
          "to": "R5_12_47_2_node_279",
          "length": 802.627,
          "configuration": "line_configuration_49"
        },
        {
          "name": "underground_line_1493",
          "id": 1493,
          "phases": "AN",
          "from": "R5_12_47_2_node_307",
          "to": "R5_12_47_2_node_38",
          "length": 11.218,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1494",
          "id": 1494,
          "phases": "AN",
          "from": "R5_12_47_2_node_308",
          "to": "R5_12_47_2_node_37",
          "length": 21.218,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1495",
          "id": 1495,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_239",
          "to": "R5_12_47_2_node_316",
          "length": 436.683,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1496",
          "id": 1496,
          "phases": "AN",
          "from": "R5_12_47_2_node_200",
          "to": "R5_12_47_2_node_229",
          "length": 392.191,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1497",
          "id": 1497,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_183",
          "to": "R5_12_47_2_node_309",
          "length": 372.634,
          "configuration": "line_configuration_46"
        },
        {
          "name": "underground_line_1498",
          "id": 1498,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_267",
          "to": "R5_12_47_2_node_287",
          "length": 478.53,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1499",
          "id": 1499,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_275",
          "to": "R5_12_47_2_node_258",
          "length": 57.274,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1500",
          "id": 1500,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_276",
          "to": "R5_12_47_2_node_262",
          "length": 643.158,
          "configuration": "line_configuration_47"
        },
        {
          "name": "underground_line_1501",
          "id": 1501,
          "phases": "ABCN",
          "from": "R5_12_47_2_node_269",
          "to": "R5_12_47_2_node_268",
          "length": 457.236,
          "configuration": "line_configuration_49"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_9",
          "id": 9,
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_10",
          "id": 10,
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_11",
          "id": 11,
          "rating.summer.continuous": 425.0,
          "outer_diameter": 1.96,
          "conductor_gmr": "0.0321 ft",
          "conductor_diameter": 0.998,
          "conductor_resistance": 0.122496,
          "neutral_gmr": "0.0751564095285873 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 15.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 750 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_12",
          "id": 12,
          "rating.summer.continuous": 488.0,
          "outer_diameter": 2.15,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.152,
          "conductor_resistance": 0.091872,
          "neutral_gmr": "0.0842565914341201 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Conc);"
          ]
        }
      ]
    }
  }
}