{
  "__preamble": {
    "comments": [
      "// $Id: R5-35.00-1.glm",
      "// 34.5 kV feeder",
      "//*********************************************",
      "// validates FBS-solved voltages at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "//",
      "//",
      "// uses newer taxonomy feeders (shunt impedance has been added to",
      "// transformers)",
      "//",
      "// written by alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-06
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_1861",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R5-35.00-1_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        },
        {
          "name": "recorder_1241",
          "parent": "triplex_meter_986",
          "property": "voltage_1,voltage_2",
          "interval": 60,
          "limit": 1440,
          "file": "986.csv"
        },
        {
          "name": "recorder_1264",
          "parent": "triplex_node_430",
          "property": "voltage_1,voltage_2",
          "interval": 60,
          "limit": 1440,
          "file": "430.csv"
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_1861",
          "id": 1861,
          "from": "R5_35_00_1_node_339",
          "to": "R5_35_00_1_meter_48",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1862"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1862",
          "id": 1862,
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 20748.0,
          "band_width": 332,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1789",
          "id": 1789,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_279",
          "to": "R5_35_00_1_node_1",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1790",
          "id": 1790,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_278",
          "to": "R5_35_00_1_node_2",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1791",
          "id": 1791,
          "phases": "CN",
          "from": "R5_35_00_1_node_25",
          "to": "R5_35_00_1_node_24",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1792",
          "id": 1792,
          "phases": "CN",
          "from": "R5_35_00_1_node_26",
          "to": "R5_35_00_1_node_30",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1793",
          "id": 1793,
          "phases": "BN",
          "from": "R5_35_00_1_node_238",
          "to": "R5_35_00_1_node_51",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1794",
          "id": 1794,
          "phases": "CN",
          "from": "R5_35_00_1_node_242",
          "to": "R5_35_00_1_node_52",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1795",
          "id": 1795,
          "phases": "AN",
          "from": "R5_35_00_1_node_241",
          "to": "R5_35_00_1_node_57",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1796",
          "id": 1796,
          "phases": "BN",
          "from": "R5_35_00_1_node_222",
          "to": "R5_35_00_1_node_65",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1797",
          "id": 1797,
          "phases": "CN",
          "from": "R5_35_00_1_node_221",
          "to": "R5_35_00_1_node_75",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1798",
          "id": 1798,
          "phases": "CN",
          "from": "R5_35_00_1_node_272",
          "to": "R5_35_00_1_node_91",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1799",
          "id": 1799,
          "phases": "BN",
          "from": "R5_35_00_1_node_271",
          "to": "R5_35_00_1_node_101",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1800",
          "id": 1800,
          "phases": "AN",
          "from": "R5_35_00_1_node_273",
          "to": "R5_35_00_1_node_103",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1801",
          "id": 1801,
          "phases": "AN",
          "from": "R5_35_00_1_node_288",
          "to": "R5_35_00_1_node_110",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1802",
          "id": 1802,
          "phases": "BN",
          "from": "R5_35_00_1_node_230",
          "to": "R5_35_00_1_node_112",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1803",
          "id": 1803,
          "phases": "CN",
          "from": "R5_35_00_1_node_227",
          "to": "R5_35_00_1_node_113",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1804",
          "id": 1804,
          "phases": "AN",
          "from": "R5_35_00_1_node_231",
          "to": "R5_35_00_1_node_114",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1805",
          "id": 1805,
          "phases": "CN",
          "from": "R5_35_00_1_node_263",
          "to": "R5_35_00_1_node_133",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1806",
          "id": 1806,
          "phases": "BN",
          "from": "R5_35_00_1_node_264",
          "to": "R5_35_00_1_node_134",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1807",
          "id": 1807,
          "phases": "AN",
          "from": "R5_35_00_1_node_220",
          "to": "R5_35_00_1_node_143",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1808",
          "id": 1808,
          "phases": "CN",
          "from": "R5_35_00_1_node_249",
          "to": "R5_35_00_1_node_152",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1809",
          "id": 1809,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_165",
          "to": "R5_35_00_1_node_166",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1810",
          "id": 1810,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_197",
          "to": "R5_35_00_1_node_196",
          "current_limit": 500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1811",
          "id": 1811,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_206",
          "to": "R5_35_00_1_node_200",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1812",
          "id": 1812,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_205",
          "to": "R5_35_00_1_node_204",
          "current_limit": 500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1813",
          "id": 1813,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_214",
          "to": "R5_35_00_1_node_210",
          "current_limit": 500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1814",
          "id": 1814,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_213",
          "to": "R5_35_00_1_node_212",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1815",
          "id": 1815,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_324",
          "to": "R5_35_00_1_node_214",
          "current_limit": 500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1816",
          "id": 1816,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_247",
          "to": "R5_35_00_1_node_245",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1817",
          "id": 1817,
          "phases": "AN",
          "from": "R5_35_00_1_node_265",
          "to": "R5_35_00_1_node_255",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1818",
          "id": 1818,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_262",
          "to": "R5_35_00_1_node_256",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1819",
          "id": 1819,
          "phases": "CN",
          "from": "R5_35_00_1_node_292",
          "to": "R5_35_00_1_node_283",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1820",
          "id": 1820,
          "phases": "BN",
          "from": "R5_35_00_1_node_291",
          "to": "R5_35_00_1_node_295",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1821",
          "id": 1821,
          "phases": "CN",
          "from": "R5_35_00_1_node_314",
          "to": "R5_35_00_1_node_301",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1822",
          "id": 1822,
          "phases": "AN",
          "from": "R5_35_00_1_node_315",
          "to": "R5_35_00_1_node_302",
          "current_limit": 500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1823",
          "id": 1823,
          "phases": "BN",
          "from": "R5_35_00_1_node_316",
          "to": "R5_35_00_1_node_307",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1824",
          "id": 1824,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_322",
          "to": "R5_35_00_1_node_325",
          "current_limit": 50,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_13",
          "id": 13,
          "conductor_A": "underground_line_conductor_2",
          "conductor_B": "underground_line_conductor_2",
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_7"
        },
        {
          "name": "line_configuration_14",
          "id": 14,
          "conductor_A": "underground_line_conductor_3",
          "conductor_B": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_7"
        },
        {
          "name": "line_configuration_15",
          "id": 15,
          "conductor_A": "underground_line_conductor_4",
          "conductor_N": "underground_line_conductor_4",
          "spacing": "line_spacing_8"
        },
        {
          "name": "line_configuration_16",
          "id": 16,
          "conductor_A": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_8"
        },
        {
          "name": "line_configuration_17",
          "id": 17,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_9"
        },
        {
          "name": "line_configuration_18",
          "id": 18,
          "conductor_B": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_10"
        },
        {
          "name": "line_configuration_19",
          "id": 19,
          "conductor_A": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_8"
        },
        {
          "name": "line_configuration_20",
          "id": 20,
          "conductor_A": "underground_line_conductor_5",
          "conductor_B": "underground_line_conductor_5",
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_7"
        },
        {
          "name": "line_configuration_21",
          "id": 21,
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_22",
          "id": 22,
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_23",
          "id": 23,
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_24",
          "id": 24,
          "conductor_B": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_10"
        },
        {
          "name": "line_configuration_25",
          "id": 25,
          "conductor_B": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_10"
        },
        {
          "name": "line_configuration_26",
          "id": 26,
          "conductor_A": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_8"
        },
        {
          "name": "line_configuration_27",
          "id": 27,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_12"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_7",
          "id": 7,
          "distance_AB": "12.0 in",
          "distance_BC": "12.0 in",
          "distance_AC": "12.0 in",
          "distance_AN": "360.0 in",
          "distance_BN": "360.0 in",
          "distance_CN": "360.0 in"
        },
        {
          "name": "line_spacing_8",
          "id": 8,
          "distance_AN": "360.0 in"
        },
        {
          "name": "line_spacing_9",
          "id": 9,
          "distance_AB": "65.90000000004 in",
          "distance_BC": "65.90000000004 in",
          "distance_AC": "65.90000000004 in",
          "distance_AN": "85.59999999996 in",
          "distance_BN": "85.59999999996 in",
          "distance_CN": "85.59999999996 in"
        },
        {
          "name": "line_spacing_10",
          "id": 10,
          "distance_BN": "360.0 in"
        },
        {
          "name": "line_spacing_11",
          "id": 11,
          "distance_CN": "360.0 in"
        },
        {
          "name": "line_spacing_12",
          "id": 12,
          "distance_AB": "60.50000000004 in",
          "distance_BC": "60.50000000004 in",
          "distance_AC": "60.50000000004 in",
          "distance_AN": "84.6 in",
          "distance_BN": "84.6 in",
          "distance_CN": "84.6 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_366",
          "id": 366,
          "parent": "R5_35_00_1_meter_1",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "108400+29900j",
          "constant_power_B": "108400+29900j",
          "constant_power_C": "108400+29900j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_367",
          "id": 367,
          "parent": "R5_35_00_1_meter_2",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "5300+3300j",
          "constant_power_B": "5300+3300j",
          "constant_power_C": "5300+3300j",
          "nominal_voltage": 19918.58,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"367.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_368",
          "id": 368,
          "parent": "R5_35_00_1_meter_3",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "14900+9300j",
          "constant_power_B": "14900+9300j",
          "constant_power_C": "14900+9300j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_369",
          "id": 369,
          "parent": "R5_35_00_1_meter_4",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "126900+78700j",
          "constant_power_B": "126900+78700j",
          "constant_power_C": "126900+78700j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_370",
          "id": 370,
          "parent": "R5_35_00_1_meter_5",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "33300+16650j",
          "constant_power_B": "33300+16650j",
          "constant_power_C": "33300+16650j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_371",
          "id": 371,
          "parent": "R5_35_00_1_meter_6",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "14700+9100j",
          "constant_power_B": "14700+9100j",
          "constant_power_C": "14700+9100j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_372",
          "id": 372,
          "parent": "R5_35_00_1_meter_7",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "30300+18800j",
          "constant_power_B": "30300+18800j",
          "constant_power_C": "30300+18800j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_373",
          "id": 373,
          "parent": "R5_35_00_1_meter_8",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "5586+3528j",
          "constant_power_B": "5586+3528j",
          "constant_power_C": "5586+3528j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_374",
          "id": 374,
          "parent": "R5_35_00_1_meter_9",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "19980+9990j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_375",
          "id": 375,
          "parent": "R5_35_00_1_meter_10",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "13320+6660j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_376",
          "id": 376,
          "parent": "R5_35_00_1_meter_11",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "200+100j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_377",
          "id": 377,
          "parent": "R5_35_00_1_meter_12",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "200+100j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_378",
          "id": 378,
          "parent": "R5_35_00_1_meter_13",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "45+27j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_379",
          "id": 379,
          "parent": "R5_35_00_1_meter_14",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "6660+3330j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_380",
          "id": 380,
          "parent": "R5_35_00_1_meter_15",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "98000+60800j",
          "constant_power_B": "98000+60800j",
          "constant_power_C": "98000+60800j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_381",
          "id": 381,
          "parent": "R5_35_00_1_meter_16",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "6800+4200j",
          "constant_power_B": "6800+4200j",
          "constant_power_C": "6800+4200j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_382",
          "id": 382,
          "parent": "R5_35_00_1_meter_17",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "1220+648j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_383",
          "id": 383,
          "parent": "R5_35_00_1_meter_18",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "22200+13800j",
          "constant_power_B": "22200+13800j",
          "constant_power_C": "22200+13800j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_384",
          "id": 384,
          "parent": "R5_35_00_1_meter_19",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "1055+598j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_385",
          "id": 385,
          "parent": "R5_35_00_1_meter_20",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "1006+570j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_386",
          "id": 386,
          "parent": "R5_35_00_1_meter_21",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "1056+598j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_387",
          "id": 387,
          "parent": "R5_35_00_1_meter_22",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "21708+13065j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_388",
          "id": 388,
          "parent": "R5_35_00_1_meter_23",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "79920+39960j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_389",
          "id": 389,
          "parent": "R5_35_00_1_meter_24",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "283+161j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_390",
          "id": 390,
          "parent": "R5_35_00_1_meter_25",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "900+600j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_391",
          "id": 391,
          "parent": "R5_35_00_1_meter_26",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "5500+3400j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_392",
          "id": 392,
          "parent": "R5_35_00_1_meter_27",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "280100+195400j",
          "constant_power_B": "280100+195400j",
          "constant_power_C": "280100+195400j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_393",
          "id": 393,
          "parent": "R5_35_00_1_meter_28",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "13320+6660j",
          "constant_power_B": "13320+6660j",
          "constant_power_C": "13320+6660j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_394",
          "id": 394,
          "parent": "R5_35_00_1_meter_29",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "35400+21900j",
          "constant_power_B": "35400+21900j",
          "constant_power_C": "35400+21900j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_395",
          "id": 395,
          "parent": "R5_35_00_1_meter_30",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "3069+1760j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_396",
          "id": 396,
          "parent": "R5_35_00_1_meter_31",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "1704+836j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_397",
          "id": 397,
          "parent": "R5_35_00_1_meter_32",
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "constant_power_B": "1176+669j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_398",
          "id": 398,
          "parent": "R5_35_00_1_meter_33",
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "constant_power_B": "413+201j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_399",
          "id": 399,
          "parent": "R5_35_00_1_meter_34",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "4000+2500j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_400",
          "id": 400,
          "parent": "R5_35_00_1_meter_35",
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "constant_power_B": "26640+13320j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_401",
          "id": 401,
          "parent": "R5_35_00_1_meter_36",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "402+228j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_402",
          "id": 402,
          "parent": "R5_35_00_1_meter_37",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "7630+4480j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_403",
          "id": 403,
          "parent": "R5_35_00_1_meter_38",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_404",
          "id": 404,
          "parent": "R5_35_00_1_meter_39",
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "constant_power_A": "2500+1500j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_405",
          "id": 405,
          "parent": "R5_35_00_1_meter_40",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "18700+11600j",
          "constant_power_B": "18700+11600j",
          "constant_power_C": "18700+11600j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_406",
          "id": 406,
          "parent": "R5_35_00_1_meter_41",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "10800+6700j",
          "constant_power_B": "10800+6700j",
          "constant_power_C": "10800+6700j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_407",
          "id": 407,
          "parent": "R5_35_00_1_meter_42",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "constant_power_A": "23700+14700j",
          "constant_power_B": "23700+14700j",
          "constant_power_C": "23700+14700j",
          "nominal_voltage": 19918.58,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"407.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_408",
          "id": 408,
          "parent": "R5_35_00_1_meter_43",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "97500+60400j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_409",
          "id": 409,
          "parent": "R5_35_00_1_meter_44",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "66500+41200j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_410",
          "id": 410,
          "parent": "R5_35_00_1_meter_45",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "6381+3606j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_411",
          "id": 411,
          "parent": "R5_35_00_1_meter_46",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "910+518j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        },
        {
          "name": "load_412",
          "id": 412,
          "parent": "R5_35_00_1_meter_47",
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "constant_power_C": "1545+879j",
          "nominal_voltage": 19918.58,
          "load_class": "C"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_63",
          "parent": "load_367",
          "target": "voltage_A",
          "value": "+287.694-0.147854j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_64",
          "parent": "load_367",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-143.976-249.109j",
          "within": 1
        },
        {
          "name": "complex_assert_65",
          "parent": "load_367",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-143.715+249.21j",
          "within": 1
        },
        {
          "name": "complex_assert_106",
          "parent": "load_407",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+287.426-0.433947j",
          "within": 1
        },
        {
          "name": "complex_assert_107",
          "parent": "load_407",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-144.09-248.733j",
          "within": 1
        },
        {
          "name": "complex_assert_108",
          "parent": "load_407",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-143.333+249.121j",
          "within": 1
        },
        {
          "name": "complex_assert_122",
          "parent": "meter_996",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+286.832-0.344169j",
          "within": 1
        },
        {
          "name": "complex_assert_123",
          "parent": "meter_996",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-143.819-248.488j",
          "within": 1
        },
        {
          "name": "complex_assert_124",
          "parent": "meter_996",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-143.117+248.504j",
          "within": 1
        },
        {
          "name": "complex_assert_154",
          "parent": "meter_1025",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_155",
          "parent": "meter_1025",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_156",
          "parent": "meter_1025",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+284.885+119.554d",
          "within": 1
        },
        {
          "name": "complex_assert_192",
          "parent": "node_51",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_193",
          "parent": "node_51",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_194",
          "parent": "node_51",
          "target": "voltage_C",
          "value": "+20609.5+119.939d",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_264",
          "parent": "node_120",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_265",
          "parent": "node_120",
          "target": "voltage_B",
          "value": "-10328-17850j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_266",
          "parent": "node_120",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_388",
          "parent": "node_241",
          "target": "voltage_A",
          "value": "+20684.5-4.56805j",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "within": 1
        },
        {
          "name": "complex_assert_389",
          "parent": "node_241",
          "target": "voltage_B",
          "value": "-10346.3-17913.3j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_390",
          "parent": "node_241",
          "target": "voltage_C",
          "value": "-10338+17914.5j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_510",
          "parent": "node_360",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_511",
          "parent": "node_360",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_512",
          "parent": "node_360",
          "target": "voltage_C",
          "value": "+20606.3+119.942d",
          "within": 1,
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'"
        },
        {
          "name": "complex_assert_1058",
          "parent": "triplex_meter_807",
          "target": "voltage_1",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-58.8651-102.656j",
          "within": 1
        },
        {
          "name": "complex_assert_1059",
          "parent": "triplex_meter_807",
          "target": "voltage_2",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-63.0152-109.969j",
          "within": 1
        },
        {
          "name": "complex_assert_1149",
          "parent": "triplex_meter_896",
          "target": "voltage_1",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+121.133+0.247663i",
          "within": 1
        },
        {
          "name": "complex_assert_1150",
          "parent": "triplex_meter_896",
          "target": "voltage_2",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+125.365+0.0377568i",
          "within": 1
        },
        {
          "name": "complex_assert_1242",
          "parent": "triplex_meter_986",
          "target": "voltage_1",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-60.2309+103.392j",
          "within": 1
        },
        {
          "name": "complex_assert_1243",
          "parent": "triplex_meter_986",
          "target": "voltage_2",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-63.1766+109.064j",
          "within": 1
        },
        {
          "name": "complex_assert_1386",
          "parent": "triplex_node_551",
          "target": "voltage_1",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+123.571-0.197975i",
          "within": 1
        },
        {
          "name": "complex_assert_1387",
          "parent": "triplex_node_551",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_2",
          "value": "+123.578-0.19966i",
          "within": 1
        },
        {
          "name": "complex_assert_1557",
          "parent": "triplex_load_720",
          "target": "voltage_1",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-58.8531-103.296j",
          "within": 1
        },
        {
          "name": "complex_assert_1558",
          "parent": "triplex_load_720",
          "target": "voltage_2",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-63.1058-109.933j",
          "within": 1
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_989",
          "id": 989,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_990",
          "id": 990,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_991",
          "id": 991,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_992",
          "id": 992,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_993",
          "id": 993,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_994",
          "id": 994,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_995",
          "id": 995,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_996",
          "id": 996,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"996.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_997",
          "id": 997,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_998",
          "id": 998,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_999",
          "id": 999,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1000",
          "id": 1000,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1001",
          "id": 1001,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1002",
          "id": 1002,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1003",
          "id": 1003,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1004",
          "id": 1004,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1005",
          "id": 1005,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1006",
          "id": 1006,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1007",
          "id": 1007,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1008",
          "id": 1008,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1009",
          "id": 1009,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1010",
          "id": 1010,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1011",
          "id": 1011,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1012",
          "id": 1012,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1013",
          "id": 1013,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1014",
          "id": 1014,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1015",
          "id": 1015,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1016",
          "id": 1016,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1017",
          "id": 1017,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1018",
          "id": 1018,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1019",
          "id": 1019,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1020",
          "id": 1020,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1021",
          "id": 1021,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1022",
          "id": 1022,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1023",
          "id": 1023,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1024",
          "id": 1024,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1025",
          "id": 1025,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"1025.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_1026",
          "id": 1026,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1027",
          "id": 1027,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1028",
          "id": 1028,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1029",
          "id": 1029,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1030",
          "id": 1030,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1031",
          "id": 1031,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1032",
          "id": 1032,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1033",
          "id": 1033,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1034",
          "id": 1034,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1035",
          "id": 1035,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "meter_1860",
          "id": 1860,
          "phases": "ABCN",
          "nominal_voltage": 19918.58,
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_28",
          "id": 28,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_29",
          "id": 29,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_30",
          "id": 30,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_31",
          "id": 31,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_32",
          "id": 32,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_33",
          "id": 33,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_34",
          "id": 34,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_35",
          "id": 35,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_36",
          "id": 36,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_37",
          "id": 37,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_38",
          "id": 38,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_39",
          "id": 39,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_40",
          "id": 40,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_41",
          "id": 41,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_42",
          "id": 42,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_43",
          "id": 43,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_44",
          "id": 44,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_45",
          "id": 45,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_46",
          "id": 46,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_47",
          "id": 47,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_48",
          "id": 48,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_49",
          "id": 49,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_50",
          "id": 50,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_51",
          "id": 51,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"51.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_52",
          "id": 52,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_53",
          "id": 53,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_54",
          "id": 54,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_55",
          "id": 55,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_56",
          "id": 56,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_57",
          "id": 57,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_58",
          "id": 58,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_59",
          "id": 59,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_60",
          "id": 60,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_61",
          "id": 61,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_62",
          "id": 62,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_63",
          "id": 63,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_64",
          "id": 64,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_65",
          "id": 65,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_66",
          "id": 66,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_67",
          "id": 67,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_68",
          "id": 68,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_69",
          "id": 69,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_70",
          "id": 70,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_71",
          "id": 71,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_72",
          "id": 72,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_73",
          "id": 73,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_74",
          "id": 74,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_75",
          "id": 75,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_76",
          "id": 76,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_77",
          "id": 77,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_78",
          "id": 78,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_79",
          "id": 79,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_80",
          "id": 80,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_81",
          "id": 81,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_82",
          "id": 82,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_83",
          "id": 83,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_84",
          "id": 84,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_85",
          "id": 85,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_86",
          "id": 86,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_87",
          "id": 87,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_88",
          "id": 88,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_89",
          "id": 89,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_90",
          "id": 90,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_91",
          "id": 91,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_92",
          "id": 92,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_93",
          "id": 93,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_94",
          "id": 94,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_95",
          "id": 95,
          "parent": "R5_35_00_1_meter_48",
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_96",
          "id": 96,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_97",
          "id": 97,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_98",
          "id": 98,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_99",
          "id": 99,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_100",
          "id": 100,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_101",
          "id": 101,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_102",
          "id": 102,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_103",
          "id": 103,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_104",
          "id": 104,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_105",
          "id": 105,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_106",
          "id": 106,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_107",
          "id": 107,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_108",
          "id": 108,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_109",
          "id": 109,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_110",
          "id": 110,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_111",
          "id": 111,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_112",
          "id": 112,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_113",
          "id": 113,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_114",
          "id": 114,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_115",
          "id": 115,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_116",
          "id": 116,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_117",
          "id": 117,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_118",
          "id": 118,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_119",
          "id": 119,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_120",
          "id": 120,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"120.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_121",
          "id": 121,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_122",
          "id": 122,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_123",
          "id": 123,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_124",
          "id": 124,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_125",
          "id": 125,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_126",
          "id": 126,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_127",
          "id": 127,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_128",
          "id": 128,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_129",
          "id": 129,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_130",
          "id": 130,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_131",
          "id": 131,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_132",
          "id": 132,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_133",
          "id": 133,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_134",
          "id": 134,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_135",
          "id": 135,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_136",
          "id": 136,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_137",
          "id": 137,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_138",
          "id": 138,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_139",
          "id": 139,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_140",
          "id": 140,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_141",
          "id": 141,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_142",
          "id": 142,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_143",
          "id": 143,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_144",
          "id": 144,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_145",
          "id": 145,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_146",
          "id": 146,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_147",
          "id": 147,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_148",
          "id": 148,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_149",
          "id": 149,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_150",
          "id": 150,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_151",
          "id": 151,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_152",
          "id": 152,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_153",
          "id": 153,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_154",
          "id": 154,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_155",
          "id": 155,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_156",
          "id": 156,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_157",
          "id": 157,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_158",
          "id": 158,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_159",
          "id": 159,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_160",
          "id": 160,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_161",
          "id": 161,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_162",
          "id": 162,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_163",
          "id": 163,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_164",
          "id": 164,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_165",
          "id": 165,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_166",
          "id": 166,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_167",
          "id": 167,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_168",
          "id": 168,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_169",
          "id": 169,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_170",
          "id": 170,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_171",
          "id": 171,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_172",
          "id": 172,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_173",
          "id": 173,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_174",
          "id": 174,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_175",
          "id": 175,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_176",
          "id": 176,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_177",
          "id": 177,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_178",
          "id": 178,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_179",
          "id": 179,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_180",
          "id": 180,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_181",
          "id": 181,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_182",
          "id": 182,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_183",
          "id": 183,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_184",
          "id": 184,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_185",
          "id": 185,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_186",
          "id": 186,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_187",
          "id": 187,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_188",
          "id": 188,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_189",
          "id": 189,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_190",
          "id": 190,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_191",
          "id": 191,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_192",
          "id": 192,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_193",
          "id": 193,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_194",
          "id": 194,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_195",
          "id": 195,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_196",
          "id": 196,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_197",
          "id": 197,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_198",
          "id": 198,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_199",
          "id": 199,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_200",
          "id": 200,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_201",
          "id": 201,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_202",
          "id": 202,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_203",
          "id": 203,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_204",
          "id": 204,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_205",
          "id": 205,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_206",
          "id": 206,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_207",
          "id": 207,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_208",
          "id": 208,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_209",
          "id": 209,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_210",
          "id": 210,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_211",
          "id": 211,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_212",
          "id": 212,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_213",
          "id": 213,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_214",
          "id": 214,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_215",
          "id": 215,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_216",
          "id": 216,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_217",
          "id": 217,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_218",
          "id": 218,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_219",
          "id": 219,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_220",
          "id": 220,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_221",
          "id": 221,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_222",
          "id": 222,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_223",
          "id": 223,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_224",
          "id": 224,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_225",
          "id": 225,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_226",
          "id": 226,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_227",
          "id": 227,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_228",
          "id": 228,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_229",
          "id": 229,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_230",
          "id": 230,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_231",
          "id": 231,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_232",
          "id": 232,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_233",
          "id": 233,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_234",
          "id": 234,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_235",
          "id": 235,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_236",
          "id": 236,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_237",
          "id": 237,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_238",
          "id": 238,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_239",
          "id": 239,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_240",
          "id": 240,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_241",
          "id": 241,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"241.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_242",
          "id": 242,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_243",
          "id": 243,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_244",
          "id": 244,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_245",
          "id": 245,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_246",
          "id": 246,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_247",
          "id": 247,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_248",
          "id": 248,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_249",
          "id": 249,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_250",
          "id": 250,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_251",
          "id": 251,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_252",
          "id": 252,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_253",
          "id": 253,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_254",
          "id": 254,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_255",
          "id": 255,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_256",
          "id": 256,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_257",
          "id": 257,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_258",
          "id": 258,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_259",
          "id": 259,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_260",
          "id": 260,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_261",
          "id": 261,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_262",
          "id": 262,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_263",
          "id": 263,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_264",
          "id": 264,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_265",
          "id": 265,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_266",
          "id": 266,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_267",
          "id": 267,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_268",
          "id": 268,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_269",
          "id": 269,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_270",
          "id": 270,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_271",
          "id": 271,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_272",
          "id": 272,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_273",
          "id": 273,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_274",
          "id": 274,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_275",
          "id": 275,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_276",
          "id": 276,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_277",
          "id": 277,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_278",
          "id": 278,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_279",
          "id": 279,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_280",
          "id": 280,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_281",
          "id": 281,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_282",
          "id": 282,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_283",
          "id": 283,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_284",
          "id": 284,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_285",
          "id": 285,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_286",
          "id": 286,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_287",
          "id": 287,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_288",
          "id": 288,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_289",
          "id": 289,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_290",
          "id": 290,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_291",
          "id": 291,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_292",
          "id": 292,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_293",
          "id": 293,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_294",
          "id": 294,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_295",
          "id": 295,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_296",
          "id": 296,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_297",
          "id": 297,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_298",
          "id": 298,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_299",
          "id": 299,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_300",
          "id": 300,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_301",
          "id": 301,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_302",
          "id": 302,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_303",
          "id": 303,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_304",
          "id": 304,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_305",
          "id": 305,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_306",
          "id": 306,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_307",
          "id": 307,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_308",
          "id": 308,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_309",
          "id": 309,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_310",
          "id": 310,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_311",
          "id": 311,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_312",
          "id": 312,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_313",
          "id": 313,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_314",
          "id": 314,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_315",
          "id": 315,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_316",
          "id": 316,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_317",
          "id": 317,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_318",
          "id": 318,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_319",
          "id": 319,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_320",
          "id": 320,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_321",
          "id": 321,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_322",
          "id": 322,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_323",
          "id": 323,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_324",
          "id": 324,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_325",
          "id": 325,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_326",
          "id": 326,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_327",
          "id": 327,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_328",
          "id": 328,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_329",
          "id": 329,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_330",
          "id": 330,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_331",
          "id": 331,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_332",
          "id": 332,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_333",
          "id": 333,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_334",
          "id": 334,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_335",
          "id": 335,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_336",
          "id": 336,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_337",
          "id": 337,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_338",
          "id": 338,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_339",
          "id": 339,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_340",
          "id": 340,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_341",
          "id": 341,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_342",
          "id": 342,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_343",
          "id": 343,
          "phases": "BN",
          "voltage_B": "-9959.29-17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_344",
          "id": 344,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_345",
          "id": 345,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_346",
          "id": 346,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_347",
          "id": 347,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_348",
          "id": 348,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_349",
          "id": 349,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_350",
          "id": 350,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_351",
          "id": 351,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_352",
          "id": 352,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_353",
          "id": 353,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_354",
          "id": 354,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_355",
          "id": 355,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_356",
          "id": 356,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_357",
          "id": 357,
          "phases": "ABCN",
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_358",
          "id": 358,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_359",
          "id": 359,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_360",
          "id": 360,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"360.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_361",
          "id": 361,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_362",
          "id": 362,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_363",
          "id": 363,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_364",
          "id": 364,
          "phases": "CN",
          "voltage_C": "-9959.29+17250j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_365",
          "id": 365,
          "phases": "AN",
          "voltage_A": "19918.58+0.0j",
          "nominal_voltage": 19918.58
        },
        {
          "name": "node_1863",
          "id": 1863,
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 19918.58,
          "voltage_A": "19918.58+0.0j",
          "voltage_B": "-9959.29-17250j",
          "voltage_C": "-9959.29+17250j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_1529",
          "id": 1529,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_68",
          "to": "R5_35_00_1_node_9",
          "length": 28.0,
          "configuration": "line_configuration_17"
        },
        {
          "name": "overhead_line_1772",
          "id": 1772,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_317",
          "to": "R5_35_00_1_node_318",
          "length": 25.0,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1779",
          "id": 1779,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_327",
          "to": "R5_35_00_1_node_329",
          "length": 23.0,
          "configuration": "line_configuration_17"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_6",
          "id": 6,
          "rating.summer.continuous": 714.0,
          "geometric_mean_radius": "0.01703 ft",
          "resistance": 0.216,
          "inside_comments": [
            "//name 477 AAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1825",
          "id": 1825,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_9",
          "to": "R5_35_00_1_node_10",
          "status": "CLOSED"
        },
        {
          "name": "switch_1826",
          "id": 1826,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_195",
          "to": "R5_35_00_1_node_154",
          "status": "CLOSED"
        },
        {
          "name": "switch_1827",
          "id": 1827,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_243",
          "to": "R5_35_00_1_node_164",
          "status": "CLOSED"
        },
        {
          "name": "switch_1828",
          "id": 1828,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_17",
          "to": "R5_35_00_1_node_193",
          "status": "CLOSED"
        },
        {
          "name": "switch_1829",
          "id": 1829,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_323",
          "to": "R5_35_00_1_node_194",
          "status": "CLOSED"
        },
        {
          "name": "switch_1830",
          "id": 1830,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_196",
          "to": "R5_35_00_1_node_198",
          "status": "CLOSED"
        },
        {
          "name": "switch_1831",
          "id": 1831,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_196",
          "to": "R5_35_00_1_node_199",
          "status": "CLOSED"
        },
        {
          "name": "switch_1832",
          "id": 1832,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_203",
          "to": "R5_35_00_1_node_207",
          "status": "CLOSED"
        },
        {
          "name": "switch_1833",
          "id": 1833,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_203",
          "to": "R5_35_00_1_node_208",
          "status": "CLOSED"
        },
        {
          "name": "switch_1834",
          "id": 1834,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_211",
          "to": "R5_35_00_1_node_215",
          "status": "CLOSED"
        },
        {
          "name": "switch_1835",
          "id": 1835,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_211",
          "to": "R5_35_00_1_node_216",
          "status": "CLOSED"
        },
        {
          "name": "switch_1836",
          "id": 1836,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_2",
          "to": "R5_35_00_1_node_223",
          "status": "CLOSED"
        },
        {
          "name": "switch_1837",
          "id": 1837,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_217",
          "to": "R5_35_00_1_node_224",
          "status": "CLOSED"
        },
        {
          "name": "switch_1838",
          "id": 1838,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_225",
          "to": "R5_35_00_1_node_232",
          "status": "CLOSED"
        },
        {
          "name": "switch_1839",
          "id": 1839,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_280",
          "to": "R5_35_00_1_node_233",
          "status": "CLOSED"
        },
        {
          "name": "switch_1840",
          "id": 1840,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_237",
          "to": "R5_35_00_1_node_243",
          "status": "CLOSED"
        },
        {
          "name": "switch_1841",
          "id": 1841,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_311",
          "to": "R5_35_00_1_node_244",
          "status": "CLOSED"
        },
        {
          "name": "switch_1842",
          "id": 1842,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_246",
          "to": "R5_35_00_1_node_250",
          "status": "CLOSED"
        },
        {
          "name": "switch_1843",
          "id": 1843,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_198",
          "to": "R5_35_00_1_node_251",
          "status": "CLOSED"
        },
        {
          "name": "switch_1844",
          "id": 1844,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_202",
          "to": "R5_35_00_1_node_252",
          "status": "CLOSED"
        },
        {
          "name": "switch_1845",
          "id": 1845,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_253",
          "to": "R5_35_00_1_node_254",
          "status": "CLOSED"
        },
        {
          "name": "switch_1846",
          "id": 1846,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_258",
          "to": "R5_35_00_1_node_266",
          "status": "CLOSED"
        },
        {
          "name": "switch_1847",
          "id": 1847,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_209",
          "to": "R5_35_00_1_node_267",
          "status": "CLOSED"
        },
        {
          "name": "switch_1848",
          "id": 1848,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_188",
          "to": "R5_35_00_1_node_274",
          "status": "CLOSED"
        },
        {
          "name": "switch_1849",
          "id": 1849,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_268",
          "to": "R5_35_00_1_node_275",
          "status": "CLOSED"
        },
        {
          "name": "switch_1850",
          "id": 1850,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_276",
          "to": "R5_35_00_1_node_280",
          "status": "CLOSED"
        },
        {
          "name": "switch_1851",
          "id": 1851,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_250",
          "to": "R5_35_00_1_node_281",
          "status": "CLOSED"
        },
        {
          "name": "switch_1852",
          "id": 1852,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_286",
          "to": "R5_35_00_1_node_293",
          "status": "CLOSED"
        },
        {
          "name": "switch_1853",
          "id": 1853,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_232",
          "to": "R5_35_00_1_node_294",
          "status": "CLOSED"
        },
        {
          "name": "switch_1854",
          "id": 1854,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_67",
          "to": "R5_35_00_1_node_310",
          "status": "CLOSED"
        },
        {
          "name": "switch_1855",
          "id": 1855,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_308",
          "to": "R5_35_00_1_node_311",
          "status": "CLOSED"
        },
        {
          "name": "switch_1856",
          "id": 1856,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_254",
          "to": "R5_35_00_1_node_317",
          "status": "CLOSED"
        },
        {
          "name": "switch_1857",
          "id": 1857,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_318",
          "to": "R5_35_00_1_node_321",
          "status": "CLOSED"
        },
        {
          "name": "switch_1858",
          "id": 1858,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_320",
          "to": "R5_35_00_1_node_323",
          "status": "CLOSED"
        },
        {
          "name": "switch_1859",
          "id": 1859,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_9",
          "to": "R5_35_00_1_node_327",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_1259",
          "id": 1259,
          "phases": "AS",
          "from": "R5_35_00_1_node_5",
          "to": "R5_35_00_1_tn_1",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1260",
          "id": 1260,
          "phases": "AS",
          "from": "R5_35_00_1_node_6",
          "to": "R5_35_00_1_tn_2",
          "configuration": "transformer_configuration_1229"
        },
        {
          "name": "transformer_1261",
          "id": 1261,
          "phases": "AS",
          "from": "R5_35_00_1_node_7",
          "to": "R5_35_00_1_tn_3",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1262",
          "id": 1262,
          "phases": "AS",
          "from": "R5_35_00_1_node_12",
          "to": "R5_35_00_1_tn_4",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1263",
          "id": 1263,
          "phases": "BS",
          "from": "R5_35_00_1_node_13",
          "to": "R5_35_00_1_tn_5",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1264",
          "id": 1264,
          "phases": "AS",
          "from": "R5_35_00_1_node_14",
          "to": "R5_35_00_1_tn_6",
          "configuration": "transformer_configuration_1231"
        },
        {
          "name": "transformer_1265",
          "id": 1265,
          "phases": "AS",
          "from": "R5_35_00_1_node_15",
          "to": "R5_35_00_1_tn_7",
          "configuration": "transformer_configuration_1232"
        },
        {
          "name": "transformer_1266",
          "id": 1266,
          "phases": "BS",
          "from": "R5_35_00_1_node_16",
          "to": "R5_35_00_1_tn_8",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1267",
          "id": 1267,
          "phases": "AS",
          "from": "R5_35_00_1_node_18",
          "to": "R5_35_00_1_tn_9",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1268",
          "id": 1268,
          "phases": "AS",
          "from": "R5_35_00_1_node_19",
          "to": "R5_35_00_1_tn_10",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1269",
          "id": 1269,
          "phases": "BS",
          "from": "R5_35_00_1_node_19",
          "to": "R5_35_00_1_tn_11",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1270",
          "id": 1270,
          "phases": "CS",
          "from": "R5_35_00_1_node_19",
          "to": "R5_35_00_1_tn_12",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1271",
          "id": 1271,
          "phases": "AS",
          "from": "R5_35_00_1_node_22",
          "to": "R5_35_00_1_tn_13",
          "configuration": "transformer_configuration_1233"
        },
        {
          "name": "transformer_1272",
          "id": 1272,
          "phases": "BS",
          "from": "R5_35_00_1_node_22",
          "to": "R5_35_00_1_tn_14",
          "configuration": "transformer_configuration_1243"
        },
        {
          "name": "transformer_1273",
          "id": 1273,
          "phases": "CS",
          "from": "R5_35_00_1_node_22",
          "to": "R5_35_00_1_tn_15",
          "configuration": "transformer_configuration_1249"
        },
        {
          "name": "transformer_1274",
          "id": 1274,
          "phases": "CS",
          "from": "R5_35_00_1_node_23",
          "to": "R5_35_00_1_tn_16",
          "configuration": "transformer_configuration_1250"
        },
        {
          "name": "transformer_1275",
          "id": 1275,
          "phases": "CS",
          "from": "R5_35_00_1_node_24",
          "to": "R5_35_00_1_tn_17",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1276",
          "id": 1276,
          "phases": "CS",
          "from": "R5_35_00_1_node_29",
          "to": "R5_35_00_1_tn_18",
          "configuration": "transformer_configuration_1252"
        },
        {
          "name": "transformer_1277",
          "id": 1277,
          "phases": "CS",
          "from": "R5_35_00_1_node_30",
          "to": "R5_35_00_1_tn_19",
          "configuration": "transformer_configuration_1253"
        },
        {
          "name": "transformer_1278",
          "id": 1278,
          "phases": "CS",
          "from": "R5_35_00_1_node_32",
          "to": "R5_35_00_1_tn_20",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1279",
          "id": 1279,
          "phases": "CS",
          "from": "R5_35_00_1_node_33",
          "to": "R5_35_00_1_tn_21",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1280",
          "id": 1280,
          "phases": "CS",
          "from": "R5_35_00_1_node_34",
          "to": "R5_35_00_1_tn_22",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1281",
          "id": 1281,
          "phases": "AS",
          "from": "R5_35_00_1_node_35",
          "to": "R5_35_00_1_tn_23",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1282",
          "id": 1282,
          "phases": "AS",
          "from": "R5_35_00_1_node_36",
          "to": "R5_35_00_1_tn_24",
          "configuration": "transformer_configuration_1229"
        },
        {
          "name": "transformer_1283",
          "id": 1283,
          "phases": "AS",
          "from": "R5_35_00_1_node_37",
          "to": "R5_35_00_1_tn_25",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1284",
          "id": 1284,
          "phases": "AS",
          "from": "R5_35_00_1_node_39",
          "to": "R5_35_00_1_tn_26",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1285",
          "id": 1285,
          "phases": "BS",
          "from": "R5_35_00_1_node_40",
          "to": "R5_35_00_1_tn_27",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1286",
          "id": 1286,
          "phases": "AS",
          "from": "R5_35_00_1_node_41",
          "to": "R5_35_00_1_tn_28",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1287",
          "id": 1287,
          "phases": "CS",
          "from": "R5_35_00_1_node_42",
          "to": "R5_35_00_1_tn_29",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1288",
          "id": 1288,
          "phases": "CS",
          "from": "R5_35_00_1_node_43",
          "to": "R5_35_00_1_tn_30",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1289",
          "id": 1289,
          "phases": "CS",
          "from": "R5_35_00_1_node_44",
          "to": "R5_35_00_1_tn_31",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1290",
          "id": 1290,
          "phases": "CS",
          "from": "R5_35_00_1_node_45",
          "to": "R5_35_00_1_tn_32",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1291",
          "id": 1291,
          "phases": "CS",
          "from": "R5_35_00_1_node_46",
          "to": "R5_35_00_1_tn_33",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1292",
          "id": 1292,
          "phases": "BS",
          "from": "R5_35_00_1_node_47",
          "to": "R5_35_00_1_tn_34",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1293",
          "id": 1293,
          "phases": "BS",
          "from": "R5_35_00_1_node_48",
          "to": "R5_35_00_1_tn_35",
          "configuration": "transformer_configuration_1244"
        },
        {
          "name": "transformer_1294",
          "id": 1294,
          "phases": "BS",
          "from": "R5_35_00_1_node_49",
          "to": "R5_35_00_1_tn_36",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1295",
          "id": 1295,
          "phases": "BS",
          "from": "R5_35_00_1_node_50",
          "to": "R5_35_00_1_tn_37",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1296",
          "id": 1296,
          "phases": "BS",
          "from": "R5_35_00_1_node_51",
          "to": "R5_35_00_1_tn_38",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1297",
          "id": 1297,
          "phases": "CS",
          "from": "R5_35_00_1_node_52",
          "to": "R5_35_00_1_tn_39",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1298",
          "id": 1298,
          "phases": "AS",
          "from": "R5_35_00_1_node_53",
          "to": "R5_35_00_1_tn_40",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1299",
          "id": 1299,
          "phases": "AS",
          "from": "R5_35_00_1_node_54",
          "to": "R5_35_00_1_tn_41",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1300",
          "id": 1300,
          "phases": "AS",
          "from": "R5_35_00_1_node_55",
          "to": "R5_35_00_1_tn_42",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1301",
          "id": 1301,
          "phases": "AS",
          "from": "R5_35_00_1_node_56",
          "to": "R5_35_00_1_tn_43",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1302",
          "id": 1302,
          "phases": "AS",
          "from": "R5_35_00_1_node_57",
          "to": "R5_35_00_1_tn_44",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1303",
          "id": 1303,
          "phases": "AS",
          "from": "R5_35_00_1_node_58",
          "to": "R5_35_00_1_tn_45",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1304",
          "id": 1304,
          "phases": "AS",
          "from": "R5_35_00_1_node_59",
          "to": "R5_35_00_1_tn_46",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1305",
          "id": 1305,
          "phases": "AS",
          "from": "R5_35_00_1_node_60",
          "to": "R5_35_00_1_tn_47",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1306",
          "id": 1306,
          "phases": "AS",
          "from": "R5_35_00_1_node_61",
          "to": "R5_35_00_1_tn_48",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1307",
          "id": 1307,
          "phases": "AS",
          "from": "R5_35_00_1_node_62",
          "to": "R5_35_00_1_tn_49",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1308",
          "id": 1308,
          "phases": "CS",
          "from": "R5_35_00_1_node_63",
          "to": "R5_35_00_1_tn_50",
          "configuration": "transformer_configuration_1255"
        },
        {
          "name": "transformer_1309",
          "id": 1309,
          "phases": "AS",
          "from": "R5_35_00_1_node_64",
          "to": "R5_35_00_1_tn_51",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1310",
          "id": 1310,
          "phases": "BS",
          "from": "R5_35_00_1_node_65",
          "to": "R5_35_00_1_tn_52",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1311",
          "id": 1311,
          "phases": "AS",
          "from": "R5_35_00_1_node_66",
          "to": "R5_35_00_1_tn_53",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1312",
          "id": 1312,
          "phases": "BS",
          "from": "R5_35_00_1_node_69",
          "to": "R5_35_00_1_tn_54",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1313",
          "id": 1313,
          "phases": "CS",
          "from": "R5_35_00_1_node_70",
          "to": "R5_35_00_1_tn_55",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1314",
          "id": 1314,
          "phases": "BS",
          "from": "R5_35_00_1_node_71",
          "to": "R5_35_00_1_tn_56",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1315",
          "id": 1315,
          "phases": "BS",
          "from": "R5_35_00_1_node_72",
          "to": "R5_35_00_1_tn_57",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1316",
          "id": 1316,
          "phases": "BS",
          "from": "R5_35_00_1_node_73",
          "to": "R5_35_00_1_tn_58",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1317",
          "id": 1317,
          "phases": "BS",
          "from": "R5_35_00_1_node_74",
          "to": "R5_35_00_1_tn_59",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1318",
          "id": 1318,
          "phases": "CS",
          "from": "R5_35_00_1_node_75",
          "to": "R5_35_00_1_tn_60",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1319",
          "id": 1319,
          "phases": "CS",
          "from": "R5_35_00_1_node_76",
          "to": "R5_35_00_1_tn_61",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1320",
          "id": 1320,
          "phases": "CS",
          "from": "R5_35_00_1_node_77",
          "to": "R5_35_00_1_tn_62",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1321",
          "id": 1321,
          "phases": "BS",
          "from": "R5_35_00_1_node_78",
          "to": "R5_35_00_1_tn_63",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1322",
          "id": 1322,
          "phases": "BS",
          "from": "R5_35_00_1_node_79",
          "to": "R5_35_00_1_tn_64",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1323",
          "id": 1323,
          "phases": "CS",
          "from": "R5_35_00_1_node_80",
          "to": "R5_35_00_1_tn_65",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1324",
          "id": 1324,
          "phases": "CS",
          "from": "R5_35_00_1_node_81",
          "to": "R5_35_00_1_tn_66",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1325",
          "id": 1325,
          "phases": "CS",
          "from": "R5_35_00_1_node_82",
          "to": "R5_35_00_1_tn_67",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1326",
          "id": 1326,
          "phases": "CS",
          "from": "R5_35_00_1_node_84",
          "to": "R5_35_00_1_tn_68",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1327",
          "id": 1327,
          "phases": "CS",
          "from": "R5_35_00_1_node_85",
          "to": "R5_35_00_1_tn_69",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1328",
          "id": 1328,
          "phases": "CS",
          "from": "R5_35_00_1_node_86",
          "to": "R5_35_00_1_tn_70",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1329",
          "id": 1329,
          "phases": "CS",
          "from": "R5_35_00_1_node_87",
          "to": "R5_35_00_1_tn_71",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1330",
          "id": 1330,
          "phases": "CS",
          "from": "R5_35_00_1_node_88",
          "to": "R5_35_00_1_tn_72",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1331",
          "id": 1331,
          "phases": "CS",
          "from": "R5_35_00_1_node_89",
          "to": "R5_35_00_1_tn_73",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1332",
          "id": 1332,
          "phases": "CS",
          "from": "R5_35_00_1_node_90",
          "to": "R5_35_00_1_tn_74",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1333",
          "id": 1333,
          "phases": "CS",
          "from": "R5_35_00_1_node_91",
          "to": "R5_35_00_1_tn_75",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1334",
          "id": 1334,
          "phases": "BS",
          "from": "R5_35_00_1_node_92",
          "to": "R5_35_00_1_tn_76",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1335",
          "id": 1335,
          "phases": "BS",
          "from": "R5_35_00_1_node_93",
          "to": "R5_35_00_1_tn_77",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1336",
          "id": 1336,
          "phases": "BS",
          "from": "R5_35_00_1_node_94",
          "to": "R5_35_00_1_tn_78",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1337",
          "id": 1337,
          "phases": "BS",
          "from": "R5_35_00_1_node_95",
          "to": "R5_35_00_1_tn_79",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1338",
          "id": 1338,
          "phases": "BS",
          "from": "R5_35_00_1_node_96",
          "to": "R5_35_00_1_tn_80",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1339",
          "id": 1339,
          "phases": "AS",
          "from": "R5_35_00_1_node_97",
          "to": "R5_35_00_1_tn_81",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1340",
          "id": 1340,
          "phases": "AS",
          "from": "R5_35_00_1_node_98",
          "to": "R5_35_00_1_tn_82",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1341",
          "id": 1341,
          "phases": "AS",
          "from": "R5_35_00_1_node_99",
          "to": "R5_35_00_1_tn_83",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1342",
          "id": 1342,
          "phases": "AS",
          "from": "R5_35_00_1_node_100",
          "to": "R5_35_00_1_tn_84",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1343",
          "id": 1343,
          "phases": "BS",
          "from": "R5_35_00_1_node_101",
          "to": "R5_35_00_1_tn_85",
          "configuration": "transformer_configuration_1245"
        },
        {
          "name": "transformer_1344",
          "id": 1344,
          "phases": "BS",
          "from": "R5_35_00_1_node_102",
          "to": "R5_35_00_1_tn_86",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1345",
          "id": 1345,
          "phases": "AS",
          "from": "R5_35_00_1_node_103",
          "to": "R5_35_00_1_tn_87",
          "configuration": "transformer_configuration_1235"
        },
        {
          "name": "transformer_1346",
          "id": 1346,
          "phases": "AS",
          "from": "R5_35_00_1_node_104",
          "to": "R5_35_00_1_tn_88",
          "configuration": "transformer_configuration_1229"
        },
        {
          "name": "transformer_1347",
          "id": 1347,
          "phases": "AS",
          "from": "R5_35_00_1_node_105",
          "to": "R5_35_00_1_tn_89",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1348",
          "id": 1348,
          "phases": "CS",
          "from": "R5_35_00_1_node_106",
          "to": "R5_35_00_1_tn_90",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1349",
          "id": 1349,
          "phases": "CS",
          "from": "R5_35_00_1_node_107",
          "to": "R5_35_00_1_tn_91",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1350",
          "id": 1350,
          "phases": "CS",
          "from": "R5_35_00_1_node_108",
          "to": "R5_35_00_1_tn_92",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1351",
          "id": 1351,
          "phases": "AS",
          "from": "R5_35_00_1_node_109",
          "to": "R5_35_00_1_tn_93",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1352",
          "id": 1352,
          "phases": "AS",
          "from": "R5_35_00_1_node_110",
          "to": "R5_35_00_1_tn_94",
          "configuration": "transformer_configuration_1229"
        },
        {
          "name": "transformer_1353",
          "id": 1353,
          "phases": "BS",
          "from": "R5_35_00_1_node_111",
          "to": "R5_35_00_1_tn_95",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1354",
          "id": 1354,
          "phases": "BS",
          "from": "R5_35_00_1_node_112",
          "to": "R5_35_00_1_tn_96",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1355",
          "id": 1355,
          "phases": "CS",
          "from": "R5_35_00_1_node_113",
          "to": "R5_35_00_1_tn_97",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1356",
          "id": 1356,
          "phases": "AS",
          "from": "R5_35_00_1_node_114",
          "to": "R5_35_00_1_tn_98",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1357",
          "id": 1357,
          "phases": "AS",
          "from": "R5_35_00_1_node_115",
          "to": "R5_35_00_1_tn_99",
          "configuration": "transformer_configuration_1229"
        },
        {
          "name": "transformer_1358",
          "id": 1358,
          "phases": "AS",
          "from": "R5_35_00_1_node_116",
          "to": "R5_35_00_1_tn_100",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1359",
          "id": 1359,
          "phases": "CS",
          "from": "R5_35_00_1_node_117",
          "to": "R5_35_00_1_tn_101",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1360",
          "id": 1360,
          "phases": "CS",
          "from": "R5_35_00_1_node_118",
          "to": "R5_35_00_1_tn_102",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1361",
          "id": 1361,
          "phases": "CS",
          "from": "R5_35_00_1_node_119",
          "to": "R5_35_00_1_tn_103",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1362",
          "id": 1362,
          "phases": "BS",
          "from": "R5_35_00_1_node_120",
          "to": "R5_35_00_1_tn_104",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1363",
          "id": 1363,
          "phases": "BS",
          "from": "R5_35_00_1_node_121",
          "to": "R5_35_00_1_tn_105",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1364",
          "id": 1364,
          "phases": "BS",
          "from": "R5_35_00_1_node_122",
          "to": "R5_35_00_1_tn_106",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1365",
          "id": 1365,
          "phases": "BS",
          "from": "R5_35_00_1_node_123",
          "to": "R5_35_00_1_tn_107",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1366",
          "id": 1366,
          "phases": "BS",
          "from": "R5_35_00_1_node_124",
          "to": "R5_35_00_1_tn_108",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1367",
          "id": 1367,
          "phases": "CS",
          "from": "R5_35_00_1_node_125",
          "to": "R5_35_00_1_tn_109",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1368",
          "id": 1368,
          "phases": "AS",
          "from": "R5_35_00_1_node_126",
          "to": "R5_35_00_1_tn_110",
          "configuration": "transformer_configuration_1236"
        },
        {
          "name": "transformer_1369",
          "id": 1369,
          "phases": "AS",
          "from": "R5_35_00_1_node_127",
          "to": "R5_35_00_1_tn_111",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1370",
          "id": 1370,
          "phases": "CS",
          "from": "R5_35_00_1_node_128",
          "to": "R5_35_00_1_tn_112",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1371",
          "id": 1371,
          "phases": "CS",
          "from": "R5_35_00_1_node_129",
          "to": "R5_35_00_1_tn_113",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1372",
          "id": 1372,
          "phases": "CS",
          "from": "R5_35_00_1_node_130",
          "to": "R5_35_00_1_tn_114",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1373",
          "id": 1373,
          "phases": "CS",
          "from": "R5_35_00_1_node_131",
          "to": "R5_35_00_1_tn_115",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1374",
          "id": 1374,
          "phases": "BS",
          "from": "R5_35_00_1_node_132",
          "to": "R5_35_00_1_tn_116",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1375",
          "id": 1375,
          "phases": "CS",
          "from": "R5_35_00_1_node_133",
          "to": "R5_35_00_1_tn_117",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1376",
          "id": 1376,
          "phases": "BS",
          "from": "R5_35_00_1_node_134",
          "to": "R5_35_00_1_tn_118",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1377",
          "id": 1377,
          "phases": "AS",
          "from": "R5_35_00_1_node_135",
          "to": "R5_35_00_1_tn_119",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1378",
          "id": 1378,
          "phases": "AS",
          "from": "R5_35_00_1_node_136",
          "to": "R5_35_00_1_tn_120",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1379",
          "id": 1379,
          "phases": "AS",
          "from": "R5_35_00_1_node_137",
          "to": "R5_35_00_1_tn_121",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1380",
          "id": 1380,
          "phases": "AS",
          "from": "R5_35_00_1_node_138",
          "to": "R5_35_00_1_tn_122",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1381",
          "id": 1381,
          "phases": "AS",
          "from": "R5_35_00_1_node_139",
          "to": "R5_35_00_1_tn_123",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1382",
          "id": 1382,
          "phases": "AS",
          "from": "R5_35_00_1_node_140",
          "to": "R5_35_00_1_tn_124",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1383",
          "id": 1383,
          "phases": "AS",
          "from": "R5_35_00_1_node_141",
          "to": "R5_35_00_1_tn_125",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1384",
          "id": 1384,
          "phases": "AS",
          "from": "R5_35_00_1_node_142",
          "to": "R5_35_00_1_tn_126",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1385",
          "id": 1385,
          "phases": "AS",
          "from": "R5_35_00_1_node_143",
          "to": "R5_35_00_1_tn_127",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1386",
          "id": 1386,
          "phases": "BS",
          "from": "R5_35_00_1_node_144",
          "to": "R5_35_00_1_tn_128",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1387",
          "id": 1387,
          "phases": "BS",
          "from": "R5_35_00_1_node_145",
          "to": "R5_35_00_1_tn_129",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1388",
          "id": 1388,
          "phases": "BS",
          "from": "R5_35_00_1_node_146",
          "to": "R5_35_00_1_tn_130",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1389",
          "id": 1389,
          "phases": "AS",
          "from": "R5_35_00_1_node_147",
          "to": "R5_35_00_1_tn_131",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1390",
          "id": 1390,
          "phases": "AS",
          "from": "R5_35_00_1_node_148",
          "to": "R5_35_00_1_tn_132",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1391",
          "id": 1391,
          "phases": "AS",
          "from": "R5_35_00_1_node_149",
          "to": "R5_35_00_1_tn_133",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1392",
          "id": 1392,
          "phases": "AS",
          "from": "R5_35_00_1_node_150",
          "to": "R5_35_00_1_tn_134",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1393",
          "id": 1393,
          "phases": "AS",
          "from": "R5_35_00_1_node_151",
          "to": "R5_35_00_1_tn_135",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1394",
          "id": 1394,
          "phases": "CS",
          "from": "R5_35_00_1_node_152",
          "to": "R5_35_00_1_tn_136",
          "configuration": "transformer_configuration_1257"
        },
        {
          "name": "transformer_1395",
          "id": 1395,
          "phases": "BS",
          "from": "R5_35_00_1_node_153",
          "to": "R5_35_00_1_tn_137",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1396",
          "id": 1396,
          "phases": "AS",
          "from": "R5_35_00_1_node_155",
          "to": "R5_35_00_1_tn_138",
          "configuration": "transformer_configuration_1237"
        },
        {
          "name": "transformer_1397",
          "id": 1397,
          "phases": "AS",
          "from": "R5_35_00_1_node_156",
          "to": "R5_35_00_1_tn_139",
          "configuration": "transformer_configuration_1238"
        },
        {
          "name": "transformer_1398",
          "id": 1398,
          "phases": "AS",
          "from": "R5_35_00_1_node_157",
          "to": "R5_35_00_1_tn_140",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1399",
          "id": 1399,
          "phases": "AS",
          "from": "R5_35_00_1_node_158",
          "to": "R5_35_00_1_tn_141",
          "configuration": "transformer_configuration_1239"
        },
        {
          "name": "transformer_1400",
          "id": 1400,
          "phases": "AS",
          "from": "R5_35_00_1_node_159",
          "to": "R5_35_00_1_tn_142",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1401",
          "id": 1401,
          "phases": "AS",
          "from": "R5_35_00_1_node_163",
          "to": "R5_35_00_1_tn_143",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1402",
          "id": 1402,
          "phases": "BS",
          "from": "R5_35_00_1_node_163",
          "to": "R5_35_00_1_tn_144",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1403",
          "id": 1403,
          "phases": "CS",
          "from": "R5_35_00_1_node_163",
          "to": "R5_35_00_1_tn_145",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1404",
          "id": 1404,
          "phases": "CS",
          "from": "R5_35_00_1_node_168",
          "to": "R5_35_00_1_tn_146",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1405",
          "id": 1405,
          "phases": "CS",
          "from": "R5_35_00_1_node_169",
          "to": "R5_35_00_1_tn_147",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1406",
          "id": 1406,
          "phases": "CS",
          "from": "R5_35_00_1_node_170",
          "to": "R5_35_00_1_tn_148",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1407",
          "id": 1407,
          "phases": "CS",
          "from": "R5_35_00_1_node_171",
          "to": "R5_35_00_1_tn_149",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1408",
          "id": 1408,
          "phases": "CS",
          "from": "R5_35_00_1_node_172",
          "to": "R5_35_00_1_tn_150",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1409",
          "id": 1409,
          "phases": "CS",
          "from": "R5_35_00_1_node_173",
          "to": "R5_35_00_1_tn_151",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1410",
          "id": 1410,
          "phases": "CS",
          "from": "R5_35_00_1_node_174",
          "to": "R5_35_00_1_tn_152",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1411",
          "id": 1411,
          "phases": "BS",
          "from": "R5_35_00_1_node_175",
          "to": "R5_35_00_1_tn_153",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1412",
          "id": 1412,
          "phases": "BS",
          "from": "R5_35_00_1_node_176",
          "to": "R5_35_00_1_tn_154",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1413",
          "id": 1413,
          "phases": "BS",
          "from": "R5_35_00_1_node_177",
          "to": "R5_35_00_1_tn_155",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1414",
          "id": 1414,
          "phases": "BS",
          "from": "R5_35_00_1_node_178",
          "to": "R5_35_00_1_tn_156",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1415",
          "id": 1415,
          "phases": "BS",
          "from": "R5_35_00_1_node_179",
          "to": "R5_35_00_1_tn_157",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1416",
          "id": 1416,
          "phases": "BS",
          "from": "R5_35_00_1_node_180",
          "to": "R5_35_00_1_tn_158",
          "configuration": "transformer_configuration_1246"
        },
        {
          "name": "transformer_1417",
          "id": 1417,
          "phases": "BS",
          "from": "R5_35_00_1_node_181",
          "to": "R5_35_00_1_tn_159",
          "configuration": "transformer_configuration_1246"
        },
        {
          "name": "transformer_1418",
          "id": 1418,
          "phases": "BS",
          "from": "R5_35_00_1_node_182",
          "to": "R5_35_00_1_tn_160",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1419",
          "id": 1419,
          "phases": "BS",
          "from": "R5_35_00_1_node_183",
          "to": "R5_35_00_1_tn_161",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1420",
          "id": 1420,
          "phases": "BS",
          "from": "R5_35_00_1_node_184",
          "to": "R5_35_00_1_tn_162",
          "configuration": "transformer_configuration_1242"
        },
        {
          "name": "transformer_1421",
          "id": 1421,
          "phases": "CS",
          "from": "R5_35_00_1_node_185",
          "to": "R5_35_00_1_tn_163",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1422",
          "id": 1422,
          "phases": "CS",
          "from": "R5_35_00_1_node_186",
          "to": "R5_35_00_1_tn_164",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1423",
          "id": 1423,
          "phases": "CS",
          "from": "R5_35_00_1_node_187",
          "to": "R5_35_00_1_tn_165",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1424",
          "id": 1424,
          "phases": "CS",
          "from": "R5_35_00_1_node_189",
          "to": "R5_35_00_1_tn_166",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1425",
          "id": 1425,
          "phases": "CS",
          "from": "R5_35_00_1_node_190",
          "to": "R5_35_00_1_tn_167",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1426",
          "id": 1426,
          "phases": "CS",
          "from": "R5_35_00_1_node_191",
          "to": "R5_35_00_1_tn_168",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1427",
          "id": 1427,
          "phases": "BS",
          "from": "R5_35_00_1_node_235",
          "to": "R5_35_00_1_tn_169",
          "configuration": "transformer_configuration_1247"
        },
        {
          "name": "transformer_1428",
          "id": 1428,
          "phases": "BS",
          "from": "R5_35_00_1_node_236",
          "to": "R5_35_00_1_tn_170",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1429",
          "id": 1429,
          "phases": "AS",
          "from": "R5_35_00_1_node_255",
          "to": "R5_35_00_1_tn_171",
          "configuration": "transformer_configuration_1234"
        },
        {
          "name": "transformer_1430",
          "id": 1430,
          "phases": "CS",
          "from": "R5_35_00_1_node_282",
          "to": "R5_35_00_1_tn_172",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1431",
          "id": 1431,
          "phases": "CS",
          "from": "R5_35_00_1_node_283",
          "to": "R5_35_00_1_tn_173",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1432",
          "id": 1432,
          "phases": "CS",
          "from": "R5_35_00_1_node_284",
          "to": "R5_35_00_1_tn_174",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1433",
          "id": 1433,
          "phases": "CS",
          "from": "R5_35_00_1_node_285",
          "to": "R5_35_00_1_tn_175",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1434",
          "id": 1434,
          "phases": "BS",
          "from": "R5_35_00_1_node_295",
          "to": "R5_35_00_1_tn_176",
          "configuration": "transformer_configuration_1240"
        },
        {
          "name": "transformer_1435",
          "id": 1435,
          "phases": "CS",
          "from": "R5_35_00_1_node_296",
          "to": "R5_35_00_1_tn_177",
          "configuration": "transformer_configuration_1248"
        },
        {
          "name": "transformer_1436",
          "id": 1436,
          "phases": "CS",
          "from": "R5_35_00_1_node_297",
          "to": "R5_35_00_1_tn_178",
          "configuration": "transformer_configuration_1258"
        },
        {
          "name": "transformer_1437",
          "id": 1437,
          "phases": "CS",
          "from": "R5_35_00_1_node_298",
          "to": "R5_35_00_1_tn_179",
          "configuration": "transformer_configuration_1251"
        },
        {
          "name": "transformer_1438",
          "id": 1438,
          "phases": "BS",
          "from": "R5_35_00_1_node_299",
          "to": "R5_35_00_1_tn_180",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1439",
          "id": 1439,
          "phases": "CS",
          "from": "R5_35_00_1_node_300",
          "to": "R5_35_00_1_tn_181",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1440",
          "id": 1440,
          "phases": "CS",
          "from": "R5_35_00_1_node_301",
          "to": "R5_35_00_1_tn_182",
          "configuration": "transformer_configuration_1254"
        },
        {
          "name": "transformer_1441",
          "id": 1441,
          "phases": "AS",
          "from": "R5_35_00_1_node_302",
          "to": "R5_35_00_1_tn_183",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1442",
          "id": 1442,
          "phases": "AS",
          "from": "R5_35_00_1_node_303",
          "to": "R5_35_00_1_tn_184",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1443",
          "id": 1443,
          "phases": "AS",
          "from": "R5_35_00_1_node_305",
          "to": "R5_35_00_1_tn_185",
          "configuration": "transformer_configuration_1228"
        },
        {
          "name": "transformer_1444",
          "id": 1444,
          "phases": "BS",
          "from": "R5_35_00_1_node_307",
          "to": "R5_35_00_1_tn_186",
          "configuration": "transformer_configuration_1241"
        },
        {
          "name": "transformer_1445",
          "id": 1445,
          "phases": "CS",
          "from": "R5_35_00_1_node_332",
          "to": "R5_35_00_1_tn_187",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1446",
          "id": 1446,
          "phases": "CS",
          "from": "R5_35_00_1_node_334",
          "to": "R5_35_00_1_tn_188",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1447",
          "id": 1447,
          "phases": "CS",
          "from": "R5_35_00_1_node_335",
          "to": "R5_35_00_1_tn_189",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1448",
          "id": 1448,
          "phases": "CS",
          "from": "R5_35_00_1_node_336",
          "to": "R5_35_00_1_tn_190",
          "configuration": "transformer_configuration_1256"
        },
        {
          "name": "transformer_1449",
          "id": 1449,
          "phases": "CS",
          "from": "R5_35_00_1_node_337",
          "to": "R5_35_00_1_tn_191",
          "configuration": "transformer_configuration_1258"
        },
        {
          "name": "transformer_1450",
          "id": 1450,
          "phases": "AS",
          "from": "R5_35_00_1_node_338",
          "to": "R5_35_00_1_tn_192",
          "configuration": "transformer_configuration_1230"
        },
        {
          "name": "transformer_1476",
          "id": 1476,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_3",
          "to": "R5_35_00_1_meter_1",
          "configuration": "transformer_configuration_1451"
        },
        {
          "name": "transformer_1477",
          "id": 1477,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_8",
          "to": "R5_35_00_1_meter_2",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1478",
          "id": 1478,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_11",
          "to": "R5_35_00_1_meter_3",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1479",
          "id": 1479,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_17",
          "to": "R5_35_00_1_meter_4",
          "configuration": "transformer_configuration_1451"
        },
        {
          "name": "transformer_1480",
          "id": 1480,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_19",
          "to": "R5_35_00_1_meter_5",
          "configuration": "transformer_configuration_1453"
        },
        {
          "name": "transformer_1481",
          "id": 1481,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_20",
          "to": "R5_35_00_1_meter_6",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1482",
          "id": 1482,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_21",
          "to": "R5_35_00_1_meter_7",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1483",
          "id": 1483,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_22",
          "to": "R5_35_00_1_meter_8",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1484",
          "id": 1484,
          "phases": "CN",
          "from": "R5_35_00_1_node_23",
          "to": "R5_35_00_1_meter_9",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1485",
          "id": 1485,
          "phases": "CN",
          "from": "R5_35_00_1_node_24",
          "to": "R5_35_00_1_meter_10",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1486",
          "id": 1486,
          "phases": "CN",
          "from": "R5_35_00_1_node_27",
          "to": "R5_35_00_1_meter_11",
          "configuration": "transformer_configuration_1457"
        },
        {
          "name": "transformer_1487",
          "id": 1487,
          "phases": "CN",
          "from": "R5_35_00_1_node_28",
          "to": "R5_35_00_1_meter_12",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1488",
          "id": 1488,
          "phases": "CN",
          "from": "R5_35_00_1_node_29",
          "to": "R5_35_00_1_meter_13",
          "configuration": "transformer_configuration_1459"
        },
        {
          "name": "transformer_1489",
          "id": 1489,
          "phases": "CN",
          "from": "R5_35_00_1_node_30",
          "to": "R5_35_00_1_meter_14",
          "configuration": "transformer_configuration_1459"
        },
        {
          "name": "transformer_1490",
          "id": 1490,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_31",
          "to": "R5_35_00_1_meter_15",
          "configuration": "transformer_configuration_1460"
        },
        {
          "name": "transformer_1491",
          "id": 1491,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_38",
          "to": "R5_35_00_1_meter_16",
          "configuration": "transformer_configuration_1461"
        },
        {
          "name": "transformer_1492",
          "id": 1492,
          "phases": "AN",
          "from": "R5_35_00_1_node_59",
          "to": "R5_35_00_1_meter_17",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1493",
          "id": 1493,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_83",
          "to": "R5_35_00_1_meter_18",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1494",
          "id": 1494,
          "phases": "CN",
          "from": "R5_35_00_1_node_91",
          "to": "R5_35_00_1_meter_19",
          "configuration": "transformer_configuration_1463"
        },
        {
          "name": "transformer_1495",
          "id": 1495,
          "phases": "AN",
          "from": "R5_35_00_1_node_137",
          "to": "R5_35_00_1_meter_20",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1496",
          "id": 1496,
          "phases": "AN",
          "from": "R5_35_00_1_node_148",
          "to": "R5_35_00_1_meter_21",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1497",
          "id": 1497,
          "phases": "CN",
          "from": "R5_35_00_1_node_152",
          "to": "R5_35_00_1_meter_22",
          "configuration": "transformer_configuration_1464"
        },
        {
          "name": "transformer_1498",
          "id": 1498,
          "phases": "AN",
          "from": "R5_35_00_1_node_155",
          "to": "R5_35_00_1_meter_23",
          "configuration": "transformer_configuration_1465"
        },
        {
          "name": "transformer_1499",
          "id": 1499,
          "phases": "AN",
          "from": "R5_35_00_1_node_156",
          "to": "R5_35_00_1_meter_24",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1500",
          "id": 1500,
          "phases": "AN",
          "from": "R5_35_00_1_node_160",
          "to": "R5_35_00_1_meter_25",
          "configuration": "transformer_configuration_1466"
        },
        {
          "name": "transformer_1501",
          "id": 1501,
          "phases": "AN",
          "from": "R5_35_00_1_node_161",
          "to": "R5_35_00_1_meter_26",
          "configuration": "transformer_configuration_1466"
        },
        {
          "name": "transformer_1502",
          "id": 1502,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_162",
          "to": "R5_35_00_1_meter_27",
          "configuration": "transformer_configuration_1468"
        },
        {
          "name": "transformer_1503",
          "id": 1503,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_163",
          "to": "R5_35_00_1_meter_28",
          "configuration": "transformer_configuration_1469"
        },
        {
          "name": "transformer_1504",
          "id": 1504,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_167",
          "to": "R5_35_00_1_meter_29",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1505",
          "id": 1505,
          "phases": "CN",
          "from": "R5_35_00_1_node_173",
          "to": "R5_35_00_1_meter_30",
          "configuration": "transformer_configuration_1470"
        },
        {
          "name": "transformer_1506",
          "id": 1506,
          "phases": "CN",
          "from": "R5_35_00_1_node_174",
          "to": "R5_35_00_1_meter_31",
          "configuration": "transformer_configuration_1463"
        },
        {
          "name": "transformer_1507",
          "id": 1507,
          "phases": "BN",
          "from": "R5_35_00_1_node_179",
          "to": "R5_35_00_1_meter_32",
          "configuration": "transformer_configuration_1471"
        },
        {
          "name": "transformer_1508",
          "id": 1508,
          "phases": "BN",
          "from": "R5_35_00_1_node_181",
          "to": "R5_35_00_1_meter_33",
          "configuration": "transformer_configuration_1471"
        },
        {
          "name": "transformer_1509",
          "id": 1509,
          "phases": "AN",
          "from": "R5_35_00_1_node_234",
          "to": "R5_35_00_1_meter_34",
          "configuration": "transformer_configuration_1466"
        },
        {
          "name": "transformer_1510",
          "id": 1510,
          "phases": "BN",
          "from": "R5_35_00_1_node_235",
          "to": "R5_35_00_1_meter_35",
          "configuration": "transformer_configuration_1472"
        },
        {
          "name": "transformer_1511",
          "id": 1511,
          "phases": "CN",
          "from": "R5_35_00_1_node_297",
          "to": "R5_35_00_1_meter_36",
          "configuration": "transformer_configuration_1463"
        },
        {
          "name": "transformer_1512",
          "id": 1512,
          "phases": "CN",
          "from": "R5_35_00_1_node_298",
          "to": "R5_35_00_1_meter_37",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1513",
          "id": 1513,
          "phases": "AN",
          "from": "R5_35_00_1_node_304",
          "to": "R5_35_00_1_meter_38",
          "configuration": "transformer_configuration_1466"
        },
        {
          "name": "transformer_1514",
          "id": 1514,
          "phases": "AN",
          "from": "R5_35_00_1_node_306",
          "to": "R5_35_00_1_meter_39",
          "configuration": "transformer_configuration_1466"
        },
        {
          "name": "transformer_1515",
          "id": 1515,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_326",
          "to": "R5_35_00_1_meter_40",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1516",
          "id": 1516,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_328",
          "to": "R5_35_00_1_meter_41",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1517",
          "id": 1517,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_330",
          "to": "R5_35_00_1_meter_42",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1518",
          "id": 1518,
          "phases": "CN",
          "from": "R5_35_00_1_node_331",
          "to": "R5_35_00_1_meter_43",
          "configuration": "transformer_configuration_1473"
        },
        {
          "name": "transformer_1519",
          "id": 1519,
          "phases": "CN",
          "from": "R5_35_00_1_node_333",
          "to": "R5_35_00_1_meter_44",
          "configuration": "transformer_configuration_1474"
        },
        {
          "name": "transformer_1520",
          "id": 1520,
          "phases": "CN",
          "from": "R5_35_00_1_node_334",
          "to": "R5_35_00_1_meter_45",
          "configuration": "transformer_configuration_1475"
        },
        {
          "name": "transformer_1521",
          "id": 1521,
          "phases": "CN",
          "from": "R5_35_00_1_node_335",
          "to": "R5_35_00_1_meter_46",
          "configuration": "transformer_configuration_1463"
        },
        {
          "name": "transformer_1522",
          "id": 1522,
          "phases": "CN",
          "from": "R5_35_00_1_node_336",
          "to": "R5_35_00_1_meter_47",
          "configuration": "transformer_configuration_1475"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_1228",
          "id": 1228,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+464.184j"
        },
        {
          "name": "transformer_configuration_1229",
          "id": 1229,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+388.667j"
        },
        {
          "name": "transformer_configuration_1230",
          "id": 1230,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerA_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057,
          "shunt_impedance": "652.510+732.646j"
        },
        {
          "name": "transformer_configuration_1231",
          "id": 1231,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+469.701j"
        },
        {
          "name": "transformer_configuration_1232",
          "id": 1232,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+431.210j"
        },
        {
          "name": "transformer_configuration_1233",
          "id": 1233,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+291.110j"
        },
        {
          "name": "transformer_configuration_1234",
          "id": 1234,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+473.853j"
        },
        {
          "name": "transformer_configuration_1235",
          "id": 1235,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004,
          "shunt_impedance": "339.610+374.822j"
        },
        {
          "name": "transformer_configuration_1236",
          "id": 1236,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 250.0,
          "powerA_rating": 250.0,
          "resistance": 0.0006,
          "reactance": 0.0004,
          "shunt_impedance": "808.960+796.869j"
        },
        {
          "name": "transformer_configuration_1237",
          "id": 1237,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 412.5,
          "powerA_rating": 412.5,
          "resistance": 0.00036,
          "reactance": 0.00024,
          "shunt_impedance": "1147.935+1111.536j"
        },
        {
          "name": "transformer_configuration_1238",
          "id": 1238,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 300.0,
          "powerA_rating": 300.0,
          "resistance": 0.0005,
          "reactance": 0.00033,
          "shunt_impedance": "913.260+998.521j"
        },
        {
          "name": "transformer_configuration_1239",
          "id": 1239,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 200.0,
          "powerA_rating": 200.0,
          "resistance": 0.00075,
          "reactance": 0.0005,
          "shunt_impedance": "704.660+755.627j"
        },
        {
          "name": "transformer_configuration_1240",
          "id": 1240,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+465.581j"
        },
        {
          "name": "transformer_configuration_1241",
          "id": 1241,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+658.083j"
        },
        {
          "name": "transformer_configuration_1242",
          "id": 1242,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057,
          "shunt_impedance": "652.510+654.579j"
        },
        {
          "name": "transformer_configuration_1243",
          "id": 1243,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerB_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+308.056j"
        },
        {
          "name": "transformer_configuration_1244",
          "id": 1244,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+388.488j"
        },
        {
          "name": "transformer_configuration_1245",
          "id": 1245,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 150.0,
          "powerB_rating": 150.0,
          "resistance": 0.001,
          "reactance": 0.00067,
          "shunt_impedance": "600.360+637.367j"
        },
        {
          "name": "transformer_configuration_1246",
          "id": 1246,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 200.0,
          "powerB_rating": 200.0,
          "resistance": 0.00075,
          "reactance": 0.0005,
          "shunt_impedance": "704.660+667.665j"
        },
        {
          "name": "transformer_configuration_1247",
          "id": 1247,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 137.5,
          "powerB_rating": 137.5,
          "resistance": 0.00109,
          "reactance": 0.00073,
          "shunt_impedance": "574.285+632.156j"
        },
        {
          "name": "transformer_configuration_1248",
          "id": 1248,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057,
          "shunt_impedance": "652.510+771.861j"
        },
        {
          "name": "transformer_configuration_1249",
          "id": 1249,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.015,
          "reactance": 0.01,
          "shunt_impedance": "297.890+300.431j"
        },
        {
          "name": "transformer_configuration_1250",
          "id": 1250,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 112.5,
          "powerC_rating": 112.5,
          "resistance": 0.00133,
          "reactance": 0.00089,
          "shunt_impedance": "522.135+518.568j"
        },
        {
          "name": "transformer_configuration_1251",
          "id": 1251,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133,
          "shunt_impedance": "443.910+418.897j"
        },
        {
          "name": "transformer_configuration_1252",
          "id": 1252,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 187.5,
          "powerC_rating": 187.5,
          "resistance": 0.0008,
          "reactance": 0.00053,
          "shunt_impedance": "678.585+646.449j"
        },
        {
          "name": "transformer_configuration_1253",
          "id": 1253,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267,
          "shunt_impedance": "365.685+303.389j"
        },
        {
          "name": "transformer_configuration_1254",
          "id": 1254,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001,
          "shunt_impedance": "496.060+493.395j"
        },
        {
          "name": "transformer_configuration_1255",
          "id": 1255,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002,
          "shunt_impedance": "391.760+357.232j"
        },
        {
          "name": "transformer_configuration_1256",
          "id": 1256,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 250.0,
          "powerC_rating": 250.0,
          "resistance": 0.0006,
          "reactance": 0.0004,
          "shunt_impedance": "808.960+910.557j"
        },
        {
          "name": "transformer_configuration_1257",
          "id": 1257,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004,
          "shunt_impedance": "339.610+344.903j"
        },
        {
          "name": "transformer_configuration_1258",
          "id": 1258,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "19918.58 V",
          "secondary_voltage": "120 V",
          "power_rating": 200.0,
          "powerC_rating": 200.0,
          "resistance": 0.00075,
          "reactance": 0.0005,
          "shunt_impedance": "704.660+708.531j"
        },
        {
          "name": "transformer_configuration_1451",
          "id": 1451,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095,
          "shunt_impedance": "1382.610+1575.975j"
        },
        {
          "name": "transformer_configuration_1452",
          "id": 1452,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333,
          "shunt_impedance": "600.360+493.757j"
        },
        {
          "name": "transformer_configuration_1453",
          "id": 1453,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 262.5,
          "powerA_rating": 87.5,
          "powerB_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00038,
          "reactance": 0.0019,
          "shunt_impedance": "835.035+862.562j"
        },
        {
          "name": "transformer_configuration_1454",
          "id": 1454,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167,
          "shunt_impedance": "913.260+816.646j"
        },
        {
          "name": "transformer_configuration_1455",
          "id": 1455,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+366.555j"
        },
        {
          "name": "transformer_configuration_1456",
          "id": 1456,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333,
          "shunt_impedance": "365.685+375.136j"
        },
        {
          "name": "transformer_configuration_1457",
          "id": 1457,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005,
          "shunt_impedance": "496.060+540.293j"
        },
        {
          "name": "transformer_configuration_1458",
          "id": 1458,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 200.0,
          "powerC_rating": 200.0,
          "resistance": 0.0005,
          "reactance": 0.0025,
          "shunt_impedance": "704.660+645.707j"
        },
        {
          "name": "transformer_configuration_1459",
          "id": 1459,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+358.395j"
        },
        {
          "name": "transformer_configuration_1460",
          "id": 1460,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1012.5,
          "powerA_rating": 337.5,
          "powerB_rating": 337.5,
          "powerC_rating": 337.5,
          "resistance": 0.0001,
          "reactance": 0.00049,
          "shunt_impedance": "2399.535+2749.485j"
        },
        {
          "name": "transformer_configuration_1461",
          "id": 1461,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+405.952j"
        },
        {
          "name": "transformer_configuration_1462",
          "id": 1462,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "297.890+268.336j"
        },
        {
          "name": "transformer_configuration_1463",
          "id": 1463,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "297.890+297.541j"
        },
        {
          "name": "transformer_configuration_1464",
          "id": 1464,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 62.5,
          "powerC_rating": 62.5,
          "resistance": 0.0016,
          "reactance": 0.008,
          "shunt_impedance": "417.835+444.030j"
        },
        {
          "name": "transformer_configuration_1465",
          "id": 1465,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 200.0,
          "powerA_rating": 200.0,
          "resistance": 0.0005,
          "reactance": 0.0025,
          "shunt_impedance": "704.660+704.766j"
        },
        {
          "name": "transformer_configuration_1466",
          "id": 1466,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005,
          "shunt_impedance": "496.060+455.565j"
        },
        {
          "name": "transformer_configuration_1467",
          "id": 1467,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 675.0,
          "powerA_rating": 225.0,
          "powerB_rating": 225.0,
          "powerC_rating": 225.0,
          "resistance": 0.00015,
          "reactance": 0.00074,
          "shunt_impedance": "1695.510+1715.033j"
        },
        {
          "name": "transformer_configuration_1468",
          "id": 1468,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 750.0,
          "powerA_rating": 250.0,
          "powerB_rating": 250.0,
          "powerC_rating": 250.0,
          "resistance": 0.00013,
          "reactance": 0.00067,
          "shunt_impedance": "1851.960+1890.308j"
        },
        {
          "name": "transformer_configuration_1469",
          "id": 1469,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 112.5,
          "powerA_rating": 37.5,
          "powerB_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00089,
          "reactance": 0.00444,
          "shunt_impedance": "522.135+498.923j"
        },
        {
          "name": "transformer_configuration_1470",
          "id": 1470,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333,
          "shunt_impedance": "318.750+283.034j"
        },
        {
          "name": "transformer_configuration_1471",
          "id": 1471,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerB_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "297.890+310.859j"
        },
        {
          "name": "transformer_configuration_1472",
          "id": 1472,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+444.669j"
        },
        {
          "name": "transformer_configuration_1473",
          "id": 1473,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 225.0,
          "powerC_rating": 225.0,
          "resistance": 0.00044,
          "reactance": 0.00222,
          "shunt_impedance": "756.810+729.339j"
        },
        {
          "name": "transformer_configuration_1474",
          "id": 1474,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286,
          "shunt_impedance": "652.510+611.321j"
        },
        {
          "name": "transformer_configuration_1475",
          "id": 1475,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "34500.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "308.320+292.894j"
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_1036",
          "id": 1036,
          "phases": "AS",
          "from": "R5_35_00_1_tn_1",
          "to": "R5_35_00_1_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1037",
          "id": 1037,
          "phases": "AS",
          "from": "R5_35_00_1_tn_2",
          "to": "R5_35_00_1_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1038",
          "id": 1038,
          "phases": "AS",
          "from": "R5_35_00_1_tn_3",
          "to": "R5_35_00_1_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1039",
          "id": 1039,
          "phases": "AS",
          "from": "R5_35_00_1_tn_4",
          "to": "R5_35_00_1_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1040",
          "id": 1040,
          "phases": "BS",
          "from": "R5_35_00_1_tn_5",
          "to": "R5_35_00_1_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1041",
          "id": 1041,
          "phases": "AS",
          "from": "R5_35_00_1_tn_6",
          "to": "R5_35_00_1_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1042",
          "id": 1042,
          "phases": "AS",
          "from": "R5_35_00_1_tn_7",
          "to": "R5_35_00_1_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1043",
          "id": 1043,
          "phases": "BS",
          "from": "R5_35_00_1_tn_8",
          "to": "R5_35_00_1_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1044",
          "id": 1044,
          "phases": "AS",
          "from": "R5_35_00_1_tn_9",
          "to": "R5_35_00_1_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1045",
          "id": 1045,
          "phases": "AS",
          "from": "R5_35_00_1_tn_10",
          "to": "R5_35_00_1_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1046",
          "id": 1046,
          "phases": "BS",
          "from": "R5_35_00_1_tn_11",
          "to": "R5_35_00_1_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1047",
          "id": 1047,
          "phases": "CS",
          "from": "R5_35_00_1_tn_12",
          "to": "R5_35_00_1_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1048",
          "id": 1048,
          "phases": "AS",
          "from": "R5_35_00_1_tn_13",
          "to": "R5_35_00_1_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1049",
          "id": 1049,
          "phases": "BS",
          "from": "R5_35_00_1_tn_14",
          "to": "R5_35_00_1_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1050",
          "id": 1050,
          "phases": "CS",
          "from": "R5_35_00_1_tn_15",
          "to": "R5_35_00_1_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1051",
          "id": 1051,
          "phases": "CS",
          "from": "R5_35_00_1_tn_16",
          "to": "R5_35_00_1_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1052",
          "id": 1052,
          "phases": "CS",
          "from": "R5_35_00_1_tn_17",
          "to": "R5_35_00_1_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1053",
          "id": 1053,
          "phases": "CS",
          "from": "R5_35_00_1_tn_18",
          "to": "R5_35_00_1_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1054",
          "id": 1054,
          "phases": "CS",
          "from": "R5_35_00_1_tn_19",
          "to": "R5_35_00_1_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1055",
          "id": 1055,
          "phases": "CS",
          "from": "R5_35_00_1_tn_20",
          "to": "R5_35_00_1_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1056",
          "id": 1056,
          "phases": "CS",
          "from": "R5_35_00_1_tn_21",
          "to": "R5_35_00_1_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1057",
          "id": 1057,
          "phases": "CS",
          "from": "R5_35_00_1_tn_22",
          "to": "R5_35_00_1_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1058",
          "id": 1058,
          "phases": "AS",
          "from": "R5_35_00_1_tn_23",
          "to": "R5_35_00_1_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1059",
          "id": 1059,
          "phases": "AS",
          "from": "R5_35_00_1_tn_24",
          "to": "R5_35_00_1_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1060",
          "id": 1060,
          "phases": "AS",
          "from": "R5_35_00_1_tn_25",
          "to": "R5_35_00_1_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1061",
          "id": 1061,
          "phases": "AS",
          "from": "R5_35_00_1_tn_26",
          "to": "R5_35_00_1_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1062",
          "id": 1062,
          "phases": "BS",
          "from": "R5_35_00_1_tn_27",
          "to": "R5_35_00_1_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1063",
          "id": 1063,
          "phases": "AS",
          "from": "R5_35_00_1_tn_28",
          "to": "R5_35_00_1_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1064",
          "id": 1064,
          "phases": "CS",
          "from": "R5_35_00_1_tn_29",
          "to": "R5_35_00_1_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1065",
          "id": 1065,
          "phases": "CS",
          "from": "R5_35_00_1_tn_30",
          "to": "R5_35_00_1_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1066",
          "id": 1066,
          "phases": "CS",
          "from": "R5_35_00_1_tn_31",
          "to": "R5_35_00_1_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1067",
          "id": 1067,
          "phases": "CS",
          "from": "R5_35_00_1_tn_32",
          "to": "R5_35_00_1_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1068",
          "id": 1068,
          "phases": "CS",
          "from": "R5_35_00_1_tn_33",
          "to": "R5_35_00_1_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1069",
          "id": 1069,
          "phases": "BS",
          "from": "R5_35_00_1_tn_34",
          "to": "R5_35_00_1_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1070",
          "id": 1070,
          "phases": "BS",
          "from": "R5_35_00_1_tn_35",
          "to": "R5_35_00_1_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1071",
          "id": 1071,
          "phases": "BS",
          "from": "R5_35_00_1_tn_36",
          "to": "R5_35_00_1_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1072",
          "id": 1072,
          "phases": "BS",
          "from": "R5_35_00_1_tn_37",
          "to": "R5_35_00_1_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1073",
          "id": 1073,
          "phases": "BS",
          "from": "R5_35_00_1_tn_38",
          "to": "R5_35_00_1_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1074",
          "id": 1074,
          "phases": "CS",
          "from": "R5_35_00_1_tn_39",
          "to": "R5_35_00_1_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1075",
          "id": 1075,
          "phases": "AS",
          "from": "R5_35_00_1_tn_40",
          "to": "R5_35_00_1_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1076",
          "id": 1076,
          "phases": "AS",
          "from": "R5_35_00_1_tn_41",
          "to": "R5_35_00_1_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1077",
          "id": 1077,
          "phases": "AS",
          "from": "R5_35_00_1_tn_42",
          "to": "R5_35_00_1_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1078",
          "id": 1078,
          "phases": "AS",
          "from": "R5_35_00_1_tn_43",
          "to": "R5_35_00_1_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1079",
          "id": 1079,
          "phases": "AS",
          "from": "R5_35_00_1_tn_44",
          "to": "R5_35_00_1_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1080",
          "id": 1080,
          "phases": "AS",
          "from": "R5_35_00_1_tn_45",
          "to": "R5_35_00_1_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1081",
          "id": 1081,
          "phases": "AS",
          "from": "R5_35_00_1_tn_46",
          "to": "R5_35_00_1_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1082",
          "id": 1082,
          "phases": "AS",
          "from": "R5_35_00_1_tn_47",
          "to": "R5_35_00_1_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1083",
          "id": 1083,
          "phases": "AS",
          "from": "R5_35_00_1_tn_48",
          "to": "R5_35_00_1_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1084",
          "id": 1084,
          "phases": "AS",
          "from": "R5_35_00_1_tn_49",
          "to": "R5_35_00_1_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1085",
          "id": 1085,
          "phases": "CS",
          "from": "R5_35_00_1_tn_50",
          "to": "R5_35_00_1_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1086",
          "id": 1086,
          "phases": "AS",
          "from": "R5_35_00_1_tn_51",
          "to": "R5_35_00_1_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1087",
          "id": 1087,
          "phases": "BS",
          "from": "R5_35_00_1_tn_52",
          "to": "R5_35_00_1_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1088",
          "id": 1088,
          "phases": "AS",
          "from": "R5_35_00_1_tn_53",
          "to": "R5_35_00_1_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1089",
          "id": 1089,
          "phases": "BS",
          "from": "R5_35_00_1_tn_54",
          "to": "R5_35_00_1_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1090",
          "id": 1090,
          "phases": "CS",
          "from": "R5_35_00_1_tn_55",
          "to": "R5_35_00_1_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1091",
          "id": 1091,
          "phases": "BS",
          "from": "R5_35_00_1_tn_56",
          "to": "R5_35_00_1_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1092",
          "id": 1092,
          "phases": "BS",
          "from": "R5_35_00_1_tn_57",
          "to": "R5_35_00_1_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1093",
          "id": 1093,
          "phases": "BS",
          "from": "R5_35_00_1_tn_58",
          "to": "R5_35_00_1_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1094",
          "id": 1094,
          "phases": "BS",
          "from": "R5_35_00_1_tn_59",
          "to": "R5_35_00_1_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1095",
          "id": 1095,
          "phases": "CS",
          "from": "R5_35_00_1_tn_60",
          "to": "R5_35_00_1_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1096",
          "id": 1096,
          "phases": "CS",
          "from": "R5_35_00_1_tn_61",
          "to": "R5_35_00_1_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1097",
          "id": 1097,
          "phases": "CS",
          "from": "R5_35_00_1_tn_62",
          "to": "R5_35_00_1_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1098",
          "id": 1098,
          "phases": "BS",
          "from": "R5_35_00_1_tn_63",
          "to": "R5_35_00_1_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1099",
          "id": 1099,
          "phases": "BS",
          "from": "R5_35_00_1_tn_64",
          "to": "R5_35_00_1_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1100",
          "id": 1100,
          "phases": "CS",
          "from": "R5_35_00_1_tn_65",
          "to": "R5_35_00_1_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1101",
          "id": 1101,
          "phases": "CS",
          "from": "R5_35_00_1_tn_66",
          "to": "R5_35_00_1_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1102",
          "id": 1102,
          "phases": "CS",
          "from": "R5_35_00_1_tn_67",
          "to": "R5_35_00_1_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1103",
          "id": 1103,
          "phases": "CS",
          "from": "R5_35_00_1_tn_68",
          "to": "R5_35_00_1_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1104",
          "id": 1104,
          "phases": "CS",
          "from": "R5_35_00_1_tn_69",
          "to": "R5_35_00_1_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1105",
          "id": 1105,
          "phases": "CS",
          "from": "R5_35_00_1_tn_70",
          "to": "R5_35_00_1_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1106",
          "id": 1106,
          "phases": "CS",
          "from": "R5_35_00_1_tn_71",
          "to": "R5_35_00_1_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1107",
          "id": 1107,
          "phases": "CS",
          "from": "R5_35_00_1_tn_72",
          "to": "R5_35_00_1_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1108",
          "id": 1108,
          "phases": "CS",
          "from": "R5_35_00_1_tn_73",
          "to": "R5_35_00_1_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1109",
          "id": 1109,
          "phases": "CS",
          "from": "R5_35_00_1_tn_74",
          "to": "R5_35_00_1_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1110",
          "id": 1110,
          "phases": "CS",
          "from": "R5_35_00_1_tn_75",
          "to": "R5_35_00_1_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1111",
          "id": 1111,
          "phases": "BS",
          "from": "R5_35_00_1_tn_76",
          "to": "R5_35_00_1_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1112",
          "id": 1112,
          "phases": "BS",
          "from": "R5_35_00_1_tn_77",
          "to": "R5_35_00_1_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1113",
          "id": 1113,
          "phases": "BS",
          "from": "R5_35_00_1_tn_78",
          "to": "R5_35_00_1_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1114",
          "id": 1114,
          "phases": "BS",
          "from": "R5_35_00_1_tn_79",
          "to": "R5_35_00_1_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1115",
          "id": 1115,
          "phases": "BS",
          "from": "R5_35_00_1_tn_80",
          "to": "R5_35_00_1_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1116",
          "id": 1116,
          "phases": "AS",
          "from": "R5_35_00_1_tn_81",
          "to": "R5_35_00_1_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1117",
          "id": 1117,
          "phases": "AS",
          "from": "R5_35_00_1_tn_82",
          "to": "R5_35_00_1_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1118",
          "id": 1118,
          "phases": "AS",
          "from": "R5_35_00_1_tn_83",
          "to": "R5_35_00_1_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1119",
          "id": 1119,
          "phases": "AS",
          "from": "R5_35_00_1_tn_84",
          "to": "R5_35_00_1_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1120",
          "id": 1120,
          "phases": "BS",
          "from": "R5_35_00_1_tn_85",
          "to": "R5_35_00_1_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1121",
          "id": 1121,
          "phases": "BS",
          "from": "R5_35_00_1_tn_86",
          "to": "R5_35_00_1_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1122",
          "id": 1122,
          "phases": "AS",
          "from": "R5_35_00_1_tn_87",
          "to": "R5_35_00_1_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1123",
          "id": 1123,
          "phases": "AS",
          "from": "R5_35_00_1_tn_88",
          "to": "R5_35_00_1_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1124",
          "id": 1124,
          "phases": "AS",
          "from": "R5_35_00_1_tn_89",
          "to": "R5_35_00_1_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1125",
          "id": 1125,
          "phases": "CS",
          "from": "R5_35_00_1_tn_90",
          "to": "R5_35_00_1_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1126",
          "id": 1126,
          "phases": "CS",
          "from": "R5_35_00_1_tn_91",
          "to": "R5_35_00_1_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1127",
          "id": 1127,
          "phases": "CS",
          "from": "R5_35_00_1_tn_92",
          "to": "R5_35_00_1_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1128",
          "id": 1128,
          "phases": "AS",
          "from": "R5_35_00_1_tn_93",
          "to": "R5_35_00_1_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1129",
          "id": 1129,
          "phases": "AS",
          "from": "R5_35_00_1_tn_94",
          "to": "R5_35_00_1_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1130",
          "id": 1130,
          "phases": "BS",
          "from": "R5_35_00_1_tn_95",
          "to": "R5_35_00_1_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1131",
          "id": 1131,
          "phases": "BS",
          "from": "R5_35_00_1_tn_96",
          "to": "R5_35_00_1_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1132",
          "id": 1132,
          "phases": "CS",
          "from": "R5_35_00_1_tn_97",
          "to": "R5_35_00_1_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1133",
          "id": 1133,
          "phases": "AS",
          "from": "R5_35_00_1_tn_98",
          "to": "R5_35_00_1_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1134",
          "id": 1134,
          "phases": "AS",
          "from": "R5_35_00_1_tn_99",
          "to": "R5_35_00_1_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1135",
          "id": 1135,
          "phases": "AS",
          "from": "R5_35_00_1_tn_100",
          "to": "R5_35_00_1_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1136",
          "id": 1136,
          "phases": "CS",
          "from": "R5_35_00_1_tn_101",
          "to": "R5_35_00_1_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1137",
          "id": 1137,
          "phases": "CS",
          "from": "R5_35_00_1_tn_102",
          "to": "R5_35_00_1_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1138",
          "id": 1138,
          "phases": "CS",
          "from": "R5_35_00_1_tn_103",
          "to": "R5_35_00_1_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1139",
          "id": 1139,
          "phases": "BS",
          "from": "R5_35_00_1_tn_104",
          "to": "R5_35_00_1_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1140",
          "id": 1140,
          "phases": "BS",
          "from": "R5_35_00_1_tn_105",
          "to": "R5_35_00_1_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1141",
          "id": 1141,
          "phases": "BS",
          "from": "R5_35_00_1_tn_106",
          "to": "R5_35_00_1_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1142",
          "id": 1142,
          "phases": "BS",
          "from": "R5_35_00_1_tn_107",
          "to": "R5_35_00_1_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1143",
          "id": 1143,
          "phases": "BS",
          "from": "R5_35_00_1_tn_108",
          "to": "R5_35_00_1_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1144",
          "id": 1144,
          "phases": "CS",
          "from": "R5_35_00_1_tn_109",
          "to": "R5_35_00_1_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1145",
          "id": 1145,
          "phases": "AS",
          "from": "R5_35_00_1_tn_110",
          "to": "R5_35_00_1_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1146",
          "id": 1146,
          "phases": "AS",
          "from": "R5_35_00_1_tn_111",
          "to": "R5_35_00_1_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1147",
          "id": 1147,
          "phases": "CS",
          "from": "R5_35_00_1_tn_112",
          "to": "R5_35_00_1_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1148",
          "id": 1148,
          "phases": "CS",
          "from": "R5_35_00_1_tn_113",
          "to": "R5_35_00_1_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1149",
          "id": 1149,
          "phases": "CS",
          "from": "R5_35_00_1_tn_114",
          "to": "R5_35_00_1_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1150",
          "id": 1150,
          "phases": "CS",
          "from": "R5_35_00_1_tn_115",
          "to": "R5_35_00_1_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1151",
          "id": 1151,
          "phases": "BS",
          "from": "R5_35_00_1_tn_116",
          "to": "R5_35_00_1_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1152",
          "id": 1152,
          "phases": "CS",
          "from": "R5_35_00_1_tn_117",
          "to": "R5_35_00_1_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1153",
          "id": 1153,
          "phases": "BS",
          "from": "R5_35_00_1_tn_118",
          "to": "R5_35_00_1_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1154",
          "id": 1154,
          "phases": "AS",
          "from": "R5_35_00_1_tn_119",
          "to": "R5_35_00_1_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1155",
          "id": 1155,
          "phases": "AS",
          "from": "R5_35_00_1_tn_120",
          "to": "R5_35_00_1_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1156",
          "id": 1156,
          "phases": "AS",
          "from": "R5_35_00_1_tn_121",
          "to": "R5_35_00_1_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1157",
          "id": 1157,
          "phases": "AS",
          "from": "R5_35_00_1_tn_122",
          "to": "R5_35_00_1_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1158",
          "id": 1158,
          "phases": "AS",
          "from": "R5_35_00_1_tn_123",
          "to": "R5_35_00_1_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1159",
          "id": 1159,
          "phases": "AS",
          "from": "R5_35_00_1_tn_124",
          "to": "R5_35_00_1_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1160",
          "id": 1160,
          "phases": "AS",
          "from": "R5_35_00_1_tn_125",
          "to": "R5_35_00_1_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1161",
          "id": 1161,
          "phases": "AS",
          "from": "R5_35_00_1_tn_126",
          "to": "R5_35_00_1_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1162",
          "id": 1162,
          "phases": "AS",
          "from": "R5_35_00_1_tn_127",
          "to": "R5_35_00_1_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1163",
          "id": 1163,
          "phases": "BS",
          "from": "R5_35_00_1_tn_128",
          "to": "R5_35_00_1_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1164",
          "id": 1164,
          "phases": "BS",
          "from": "R5_35_00_1_tn_129",
          "to": "R5_35_00_1_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1165",
          "id": 1165,
          "phases": "BS",
          "from": "R5_35_00_1_tn_130",
          "to": "R5_35_00_1_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1166",
          "id": 1166,
          "phases": "AS",
          "from": "R5_35_00_1_tn_131",
          "to": "R5_35_00_1_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1167",
          "id": 1167,
          "phases": "AS",
          "from": "R5_35_00_1_tn_132",
          "to": "R5_35_00_1_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1168",
          "id": 1168,
          "phases": "AS",
          "from": "R5_35_00_1_tn_133",
          "to": "R5_35_00_1_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1169",
          "id": 1169,
          "phases": "AS",
          "from": "R5_35_00_1_tn_134",
          "to": "R5_35_00_1_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1170",
          "id": 1170,
          "phases": "AS",
          "from": "R5_35_00_1_tn_135",
          "to": "R5_35_00_1_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1171",
          "id": 1171,
          "phases": "CS",
          "from": "R5_35_00_1_tn_136",
          "to": "R5_35_00_1_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1172",
          "id": 1172,
          "phases": "BS",
          "from": "R5_35_00_1_tn_137",
          "to": "R5_35_00_1_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1173",
          "id": 1173,
          "phases": "AS",
          "from": "R5_35_00_1_tn_138",
          "to": "R5_35_00_1_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1174",
          "id": 1174,
          "phases": "AS",
          "from": "R5_35_00_1_tn_139",
          "to": "R5_35_00_1_tm_139",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1175",
          "id": 1175,
          "phases": "AS",
          "from": "R5_35_00_1_tn_140",
          "to": "R5_35_00_1_tm_140",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1176",
          "id": 1176,
          "phases": "AS",
          "from": "R5_35_00_1_tn_141",
          "to": "R5_35_00_1_tm_141",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1177",
          "id": 1177,
          "phases": "AS",
          "from": "R5_35_00_1_tn_142",
          "to": "R5_35_00_1_tm_142",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1178",
          "id": 1178,
          "phases": "AS",
          "from": "R5_35_00_1_tn_143",
          "to": "R5_35_00_1_tm_143",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1179",
          "id": 1179,
          "phases": "BS",
          "from": "R5_35_00_1_tn_144",
          "to": "R5_35_00_1_tm_144",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1180",
          "id": 1180,
          "phases": "CS",
          "from": "R5_35_00_1_tn_145",
          "to": "R5_35_00_1_tm_145",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1181",
          "id": 1181,
          "phases": "CS",
          "from": "R5_35_00_1_tn_146",
          "to": "R5_35_00_1_tm_146",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1182",
          "id": 1182,
          "phases": "CS",
          "from": "R5_35_00_1_tn_147",
          "to": "R5_35_00_1_tm_147",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1183",
          "id": 1183,
          "phases": "CS",
          "from": "R5_35_00_1_tn_148",
          "to": "R5_35_00_1_tm_148",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1184",
          "id": 1184,
          "phases": "CS",
          "from": "R5_35_00_1_tn_149",
          "to": "R5_35_00_1_tm_149",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1185",
          "id": 1185,
          "phases": "CS",
          "from": "R5_35_00_1_tn_150",
          "to": "R5_35_00_1_tm_150",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1186",
          "id": 1186,
          "phases": "CS",
          "from": "R5_35_00_1_tn_151",
          "to": "R5_35_00_1_tm_151",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1187",
          "id": 1187,
          "phases": "CS",
          "from": "R5_35_00_1_tn_152",
          "to": "R5_35_00_1_tm_152",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1188",
          "id": 1188,
          "phases": "BS",
          "from": "R5_35_00_1_tn_153",
          "to": "R5_35_00_1_tm_153",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1189",
          "id": 1189,
          "phases": "BS",
          "from": "R5_35_00_1_tn_154",
          "to": "R5_35_00_1_tm_154",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1190",
          "id": 1190,
          "phases": "BS",
          "from": "R5_35_00_1_tn_155",
          "to": "R5_35_00_1_tm_155",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1191",
          "id": 1191,
          "phases": "BS",
          "from": "R5_35_00_1_tn_156",
          "to": "R5_35_00_1_tm_156",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1192",
          "id": 1192,
          "phases": "BS",
          "from": "R5_35_00_1_tn_157",
          "to": "R5_35_00_1_tm_157",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1193",
          "id": 1193,
          "phases": "BS",
          "from": "R5_35_00_1_tn_158",
          "to": "R5_35_00_1_tm_158",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1194",
          "id": 1194,
          "phases": "BS",
          "from": "R5_35_00_1_tn_159",
          "to": "R5_35_00_1_tm_159",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1195",
          "id": 1195,
          "phases": "BS",
          "from": "R5_35_00_1_tn_160",
          "to": "R5_35_00_1_tm_160",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1196",
          "id": 1196,
          "phases": "BS",
          "from": "R5_35_00_1_tn_161",
          "to": "R5_35_00_1_tm_161",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1197",
          "id": 1197,
          "phases": "BS",
          "from": "R5_35_00_1_tn_162",
          "to": "R5_35_00_1_tm_162",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1198",
          "id": 1198,
          "phases": "CS",
          "from": "R5_35_00_1_tn_163",
          "to": "R5_35_00_1_tm_163",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1199",
          "id": 1199,
          "phases": "CS",
          "from": "R5_35_00_1_tn_164",
          "to": "R5_35_00_1_tm_164",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1200",
          "id": 1200,
          "phases": "CS",
          "from": "R5_35_00_1_tn_165",
          "to": "R5_35_00_1_tm_165",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1201",
          "id": 1201,
          "phases": "CS",
          "from": "R5_35_00_1_tn_166",
          "to": "R5_35_00_1_tm_166",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1202",
          "id": 1202,
          "phases": "CS",
          "from": "R5_35_00_1_tn_167",
          "to": "R5_35_00_1_tm_167",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1203",
          "id": 1203,
          "phases": "CS",
          "from": "R5_35_00_1_tn_168",
          "to": "R5_35_00_1_tm_168",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1204",
          "id": 1204,
          "phases": "BS",
          "from": "R5_35_00_1_tn_169",
          "to": "R5_35_00_1_tm_169",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1205",
          "id": 1205,
          "phases": "BS",
          "from": "R5_35_00_1_tn_170",
          "to": "R5_35_00_1_tm_170",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1206",
          "id": 1206,
          "phases": "AS",
          "from": "R5_35_00_1_tn_171",
          "to": "R5_35_00_1_tm_171",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1207",
          "id": 1207,
          "phases": "CS",
          "from": "R5_35_00_1_tn_172",
          "to": "R5_35_00_1_tm_172",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1208",
          "id": 1208,
          "phases": "CS",
          "from": "R5_35_00_1_tn_173",
          "to": "R5_35_00_1_tm_173",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1209",
          "id": 1209,
          "phases": "CS",
          "from": "R5_35_00_1_tn_174",
          "to": "R5_35_00_1_tm_174",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1210",
          "id": 1210,
          "phases": "CS",
          "from": "R5_35_00_1_tn_175",
          "to": "R5_35_00_1_tm_175",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1211",
          "id": 1211,
          "phases": "BS",
          "from": "R5_35_00_1_tn_176",
          "to": "R5_35_00_1_tm_176",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1212",
          "id": 1212,
          "phases": "CS",
          "from": "R5_35_00_1_tn_177",
          "to": "R5_35_00_1_tm_177",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1213",
          "id": 1213,
          "phases": "CS",
          "from": "R5_35_00_1_tn_178",
          "to": "R5_35_00_1_tm_178",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1214",
          "id": 1214,
          "phases": "CS",
          "from": "R5_35_00_1_tn_179",
          "to": "R5_35_00_1_tm_179",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1215",
          "id": 1215,
          "phases": "BS",
          "from": "R5_35_00_1_tn_180",
          "to": "R5_35_00_1_tm_180",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1216",
          "id": 1216,
          "phases": "CS",
          "from": "R5_35_00_1_tn_181",
          "to": "R5_35_00_1_tm_181",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1217",
          "id": 1217,
          "phases": "CS",
          "from": "R5_35_00_1_tn_182",
          "to": "R5_35_00_1_tm_182",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1218",
          "id": 1218,
          "phases": "AS",
          "from": "R5_35_00_1_tn_183",
          "to": "R5_35_00_1_tm_183",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1219",
          "id": 1219,
          "phases": "AS",
          "from": "R5_35_00_1_tn_184",
          "to": "R5_35_00_1_tm_184",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1220",
          "id": 1220,
          "phases": "AS",
          "from": "R5_35_00_1_tn_185",
          "to": "R5_35_00_1_tm_185",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1221",
          "id": 1221,
          "phases": "BS",
          "from": "R5_35_00_1_tn_186",
          "to": "R5_35_00_1_tm_186",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1222",
          "id": 1222,
          "phases": "CS",
          "from": "R5_35_00_1_tn_187",
          "to": "R5_35_00_1_tm_187",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1223",
          "id": 1223,
          "phases": "CS",
          "from": "R5_35_00_1_tn_188",
          "to": "R5_35_00_1_tm_188",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1224",
          "id": 1224,
          "phases": "CS",
          "from": "R5_35_00_1_tn_189",
          "to": "R5_35_00_1_tm_189",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1225",
          "id": 1225,
          "phases": "CS",
          "from": "R5_35_00_1_tn_190",
          "to": "R5_35_00_1_tm_190",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1226",
          "id": 1226,
          "phases": "CS",
          "from": "R5_35_00_1_tn_191",
          "to": "R5_35_00_1_tm_191",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1227",
          "id": 1227,
          "phases": "AS",
          "from": "R5_35_00_1_tn_192",
          "to": "R5_35_00_1_tm_192",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "id": 1,
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_797",
          "id": 797,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_798",
          "id": 798,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_799",
          "id": 799,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_800",
          "id": 800,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_801",
          "id": 801,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_802",
          "id": 802,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_803",
          "id": 803,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_804",
          "id": 804,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_805",
          "id": 805,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_806",
          "id": 806,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_807",
          "id": 807,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"807.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_808",
          "id": 808,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_809",
          "id": 809,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_810",
          "id": 810,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_811",
          "id": 811,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_812",
          "id": 812,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_813",
          "id": 813,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_814",
          "id": 814,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_815",
          "id": 815,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_816",
          "id": 816,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_817",
          "id": 817,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_818",
          "id": 818,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_819",
          "id": 819,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_820",
          "id": 820,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_821",
          "id": 821,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_822",
          "id": 822,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_823",
          "id": 823,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_824",
          "id": 824,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_825",
          "id": 825,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_826",
          "id": 826,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_827",
          "id": 827,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_828",
          "id": 828,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_829",
          "id": 829,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_830",
          "id": 830,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_831",
          "id": 831,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_832",
          "id": 832,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_833",
          "id": 833,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_834",
          "id": 834,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_835",
          "id": 835,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_836",
          "id": 836,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_837",
          "id": 837,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_838",
          "id": 838,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_839",
          "id": 839,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_840",
          "id": 840,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_841",
          "id": 841,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_842",
          "id": 842,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_843",
          "id": 843,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_844",
          "id": 844,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_845",
          "id": 845,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_846",
          "id": 846,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_847",
          "id": 847,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_848",
          "id": 848,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_849",
          "id": 849,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_850",
          "id": 850,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_851",
          "id": 851,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_852",
          "id": 852,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_853",
          "id": 853,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_854",
          "id": 854,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_855",
          "id": 855,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_856",
          "id": 856,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_857",
          "id": 857,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_858",
          "id": 858,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_859",
          "id": 859,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_860",
          "id": 860,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_861",
          "id": 861,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_862",
          "id": 862,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_863",
          "id": 863,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_864",
          "id": 864,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_865",
          "id": 865,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_866",
          "id": 866,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_867",
          "id": 867,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_868",
          "id": 868,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_869",
          "id": 869,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_870",
          "id": 870,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_871",
          "id": 871,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_872",
          "id": 872,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_873",
          "id": 873,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_874",
          "id": 874,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_875",
          "id": 875,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_876",
          "id": 876,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_877",
          "id": 877,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_878",
          "id": 878,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_879",
          "id": 879,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_880",
          "id": 880,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_881",
          "id": 881,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_882",
          "id": 882,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_883",
          "id": 883,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_884",
          "id": 884,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_885",
          "id": 885,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_886",
          "id": 886,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_887",
          "id": 887,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_888",
          "id": 888,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_889",
          "id": 889,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_890",
          "id": 890,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_891",
          "id": 891,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_892",
          "id": 892,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_893",
          "id": 893,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_894",
          "id": 894,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_895",
          "id": 895,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_896",
          "id": 896,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"896.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_897",
          "id": 897,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_898",
          "id": 898,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_899",
          "id": 899,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_900",
          "id": 900,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_901",
          "id": 901,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_902",
          "id": 902,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_903",
          "id": 903,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_904",
          "id": 904,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_905",
          "id": 905,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_906",
          "id": 906,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_907",
          "id": 907,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_908",
          "id": 908,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_909",
          "id": 909,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_910",
          "id": 910,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_911",
          "id": 911,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_912",
          "id": 912,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_913",
          "id": 913,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_914",
          "id": 914,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_915",
          "id": 915,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_916",
          "id": 916,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_917",
          "id": 917,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_918",
          "id": 918,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_919",
          "id": 919,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_920",
          "id": 920,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_921",
          "id": 921,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_922",
          "id": 922,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_923",
          "id": 923,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_924",
          "id": 924,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_925",
          "id": 925,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_926",
          "id": 926,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_927",
          "id": 927,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_928",
          "id": 928,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_929",
          "id": 929,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_930",
          "id": 930,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_931",
          "id": 931,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_932",
          "id": 932,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_933",
          "id": 933,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_934",
          "id": 934,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_935",
          "id": 935,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_936",
          "id": 936,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_937",
          "id": 937,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_938",
          "id": 938,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_939",
          "id": 939,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_940",
          "id": 940,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_941",
          "id": 941,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_942",
          "id": 942,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_943",
          "id": 943,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_944",
          "id": 944,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_945",
          "id": 945,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_946",
          "id": 946,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_947",
          "id": 947,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_948",
          "id": 948,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_949",
          "id": 949,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_950",
          "id": 950,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_951",
          "id": 951,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_952",
          "id": 952,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_953",
          "id": 953,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_954",
          "id": 954,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_955",
          "id": 955,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_956",
          "id": 956,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_957",
          "id": 957,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_958",
          "id": 958,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_959",
          "id": 959,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_960",
          "id": 960,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_961",
          "id": 961,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_962",
          "id": 962,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_963",
          "id": 963,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_964",
          "id": 964,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_965",
          "id": 965,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_966",
          "id": 966,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_967",
          "id": 967,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_968",
          "id": 968,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_969",
          "id": 969,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_970",
          "id": 970,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_971",
          "id": 971,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_972",
          "id": 972,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_973",
          "id": 973,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_974",
          "id": 974,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_975",
          "id": 975,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_976",
          "id": 976,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_977",
          "id": 977,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_978",
          "id": 978,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_979",
          "id": 979,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_980",
          "id": 980,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_981",
          "id": 981,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_982",
          "id": 982,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_983",
          "id": 983,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_984",
          "id": 984,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_985",
          "id": 985,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_986",
          "id": 986,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_987",
          "id": 987,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_988",
          "id": 988,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_413",
          "id": 413,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_414",
          "id": 414,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_415",
          "id": 415,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_416",
          "id": 416,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_417",
          "id": 417,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_418",
          "id": 418,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_419",
          "id": 419,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_420",
          "id": 420,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_421",
          "id": 421,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_422",
          "id": 422,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_423",
          "id": 423,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_424",
          "id": 424,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_425",
          "id": 425,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_426",
          "id": 426,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_427",
          "id": 427,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_428",
          "id": 428,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_429",
          "id": 429,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_430",
          "id": 430,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object complex_assert{",
            "// target voltage_1;",
            "// value +114.925-0.951206i;",
            "// within 1;",
            "// once ONCE_TRUE;",
            "// in '2000-01-01 00:04:00 EST';",
            "// };",
            "// object complex_assert{",
            "// target voltage_2;",
            "// value +115.984-1.02882i;",
            "// within 1;",
            "// once ONCE_TRUE;",
            "// in '2000-01-01 00:04:00 EST';",
            "// };"
          ]
        },
        {
          "name": "triplex_node_431",
          "id": 431,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_432",
          "id": 432,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_433",
          "id": 433,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_434",
          "id": 434,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_435",
          "id": 435,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_436",
          "id": 436,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_437",
          "id": 437,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_438",
          "id": 438,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_439",
          "id": 439,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_440",
          "id": 440,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_441",
          "id": 441,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_442",
          "id": 442,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_443",
          "id": 443,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_444",
          "id": 444,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_445",
          "id": 445,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_446",
          "id": 446,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_447",
          "id": 447,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_448",
          "id": 448,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_449",
          "id": 449,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_450",
          "id": 450,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_451",
          "id": 451,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_452",
          "id": 452,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_453",
          "id": 453,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_454",
          "id": 454,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_455",
          "id": 455,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_456",
          "id": 456,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_457",
          "id": 457,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_458",
          "id": 458,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_459",
          "id": 459,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_460",
          "id": 460,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_461",
          "id": 461,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_462",
          "id": 462,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_463",
          "id": 463,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_464",
          "id": 464,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_465",
          "id": 465,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_466",
          "id": 466,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_467",
          "id": 467,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_468",
          "id": 468,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_469",
          "id": 469,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_470",
          "id": 470,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_471",
          "id": 471,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_472",
          "id": 472,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_473",
          "id": 473,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "id": 474,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "id": 475,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "id": 476,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "id": 477,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "id": 478,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "id": 479,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "id": 480,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "id": 481,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "id": 482,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "id": 483,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "id": 484,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "id": 485,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "id": 486,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "id": 487,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "id": 488,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "id": 489,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "id": 490,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "id": 491,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "id": 492,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "id": 493,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "id": 494,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "id": 495,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "id": 496,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_497",
          "id": 497,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_498",
          "id": 498,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_499",
          "id": 499,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_500",
          "id": 500,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_501",
          "id": 501,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_502",
          "id": 502,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_503",
          "id": 503,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_504",
          "id": 504,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_505",
          "id": 505,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_506",
          "id": 506,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_507",
          "id": 507,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_508",
          "id": 508,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_509",
          "id": 509,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_510",
          "id": 510,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_511",
          "id": 511,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_512",
          "id": 512,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_513",
          "id": 513,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_514",
          "id": 514,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_515",
          "id": 515,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_516",
          "id": 516,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_517",
          "id": 517,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_518",
          "id": 518,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_519",
          "id": 519,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_520",
          "id": 520,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_521",
          "id": 521,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_522",
          "id": 522,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_523",
          "id": 523,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_524",
          "id": 524,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_525",
          "id": 525,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_526",
          "id": 526,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_527",
          "id": 527,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_528",
          "id": 528,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_529",
          "id": 529,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_530",
          "id": 530,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_531",
          "id": 531,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_532",
          "id": 532,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_533",
          "id": 533,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_534",
          "id": 534,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_535",
          "id": 535,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_536",
          "id": 536,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_537",
          "id": 537,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_538",
          "id": 538,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_539",
          "id": 539,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_540",
          "id": 540,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_541",
          "id": 541,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_542",
          "id": 542,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_543",
          "id": 543,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_544",
          "id": 544,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_545",
          "id": 545,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_546",
          "id": 546,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_547",
          "id": 547,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_548",
          "id": 548,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_549",
          "id": 549,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_550",
          "id": 550,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_551",
          "id": 551,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"551.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_552",
          "id": 552,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_553",
          "id": 553,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_554",
          "id": 554,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_555",
          "id": 555,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_556",
          "id": 556,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_557",
          "id": 557,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_558",
          "id": 558,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_559",
          "id": 559,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_560",
          "id": 560,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_561",
          "id": 561,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_562",
          "id": 562,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_563",
          "id": 563,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_564",
          "id": 564,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_565",
          "id": 565,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_566",
          "id": 566,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_567",
          "id": 567,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_568",
          "id": 568,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_569",
          "id": 569,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_570",
          "id": 570,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_571",
          "id": 571,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_572",
          "id": 572,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_573",
          "id": 573,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_574",
          "id": 574,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_575",
          "id": 575,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_576",
          "id": 576,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_577",
          "id": 577,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_578",
          "id": 578,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_579",
          "id": 579,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_580",
          "id": 580,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_581",
          "id": 581,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_582",
          "id": 582,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_583",
          "id": 583,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_584",
          "id": 584,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_585",
          "id": 585,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_586",
          "id": 586,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_587",
          "id": 587,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_588",
          "id": 588,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_589",
          "id": 589,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_590",
          "id": 590,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_591",
          "id": 591,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_592",
          "id": 592,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_593",
          "id": 593,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_594",
          "id": 594,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_595",
          "id": 595,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_596",
          "id": 596,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_597",
          "id": 597,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_598",
          "id": 598,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_599",
          "id": 599,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_600",
          "id": 600,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_601",
          "id": 601,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_602",
          "id": 602,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_603",
          "id": 603,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_604",
          "id": 604,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_605",
          "id": 605,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_1",
          "constant_power_1": "49200+27900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_606",
          "id": 606,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_2",
          "constant_power_1": "43500+24700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_607",
          "id": 607,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_3",
          "constant_power_1": "72600+41200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_608",
          "id": 608,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_4",
          "constant_power_1": "87400+49500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_609",
          "id": 609,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_5",
          "constant_power_1": "52500+29700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_610",
          "id": 610,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_6",
          "constant_power_1": "60800+34400j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_611",
          "id": 611,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_7",
          "constant_power_1": "47100+26700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_612",
          "id": 612,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_8",
          "constant_power_1": "35700+20200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_613",
          "id": 613,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_9",
          "constant_power_1": "144400+79800j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_614",
          "id": 614,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_10",
          "constant_power_1": "66700+33350j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_615",
          "id": 615,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_11",
          "constant_power_1": "66700+33350j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_616",
          "id": 616,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_12",
          "constant_power_1": "66700+33350j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_617",
          "id": 617,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_13",
          "constant_power_1": "114+72j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_618",
          "id": 618,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_14",
          "constant_power_1": "114+72j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_619",
          "id": 619,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_15",
          "constant_power_1": "114+72j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_620",
          "id": 620,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_16",
          "constant_power_1": "40020+20010j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_621",
          "id": 621,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_17",
          "constant_power_1": "26680+13340j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_622",
          "id": 622,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_18",
          "constant_power_1": "455+273j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_623",
          "id": 623,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_19",
          "constant_power_1": "13340+6670j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_624",
          "id": 624,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_20",
          "constant_power_1": "72000+40800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_625",
          "id": 625,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_21",
          "constant_power_1": "56200+31800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_626",
          "id": 626,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_22",
          "constant_power_1": "69200+37800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_627",
          "id": 627,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_23",
          "constant_power_1": "82900+47000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_628",
          "id": 628,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_24",
          "constant_power_1": "66400+37600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_629",
          "id": 629,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_25",
          "constant_power_1": "36100+20400j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_630",
          "id": 630,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_26",
          "constant_power_1": "42100+23800j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_631",
          "id": 631,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_27",
          "constant_power_1": "56300+31900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_632",
          "id": 632,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_28",
          "constant_power_1": "67400+38200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_633",
          "id": 633,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_29",
          "constant_power_1": "38200+21300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_634",
          "id": 634,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_30",
          "constant_power_1": "40700+22300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_635",
          "id": 635,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_31",
          "constant_power_1": "35300+20000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_636",
          "id": 636,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_32",
          "constant_power_1": "64000+36300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_637",
          "id": 637,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_33",
          "constant_power_1": "107400+60900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_638",
          "id": 638,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_34",
          "constant_power_1": "102200+55500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_639",
          "id": 639,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_35",
          "constant_power_1": "47700+27000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_640",
          "id": 640,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_36",
          "constant_power_1": "90200+51100j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_641",
          "id": 641,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_37",
          "constant_power_1": "86800+47800j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_642",
          "id": 642,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_38",
          "constant_power_1": "92100+51300j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_643",
          "id": 643,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_39",
          "constant_power_1": "73400+40700j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_644",
          "id": 644,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_40",
          "constant_power_1": "49100+27800j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_645",
          "id": 645,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_41",
          "constant_power_1": "126800+71900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_646",
          "id": 646,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_42",
          "constant_power_1": "35300+20000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_647",
          "id": 647,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_43",
          "constant_power_1": "73600+41700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_648",
          "id": 648,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_44",
          "constant_power_1": "72100+40900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_649",
          "id": 649,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_45",
          "constant_power_1": "24700+14000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_650",
          "id": 650,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_46",
          "constant_power_1": "59780+31752j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_651",
          "id": 651,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_47",
          "constant_power_1": "36200+20500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_652",
          "id": 652,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_48",
          "constant_power_1": "54000+26200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_653",
          "id": 653,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_49",
          "constant_power_1": "103100+58400j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_654",
          "id": 654,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_50",
          "constant_power_1": "12700+6600j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_655",
          "id": 655,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_51",
          "constant_power_1": "35800+20300j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_656",
          "id": 656,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_52",
          "constant_power_1": "84200+45200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_657",
          "id": 657,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_53",
          "constant_power_1": "82900+44600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_658",
          "id": 658,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_54",
          "constant_power_1": "54200+30700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_659",
          "id": 659,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_55",
          "constant_power_1": "49400+28000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_660",
          "id": 660,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_56",
          "constant_power_1": "61300+34300j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_661",
          "id": 661,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_57",
          "constant_power_1": "68300+38700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_662",
          "id": 662,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_58",
          "constant_power_1": "57600+32600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_663",
          "id": 663,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_59",
          "constant_power_1": "59300+33600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_664",
          "id": 664,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_60",
          "constant_power_1": "59000+30800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_665",
          "id": 665,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_61",
          "constant_power_1": "88600+50200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_666",
          "id": 666,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_62",
          "constant_power_1": "44100+25000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_667",
          "id": 667,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_63",
          "constant_power_1": "130800+72600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_668",
          "id": 668,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_64",
          "constant_power_1": "71200+39100j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_669",
          "id": 669,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_65",
          "constant_power_1": "118300+65900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_670",
          "id": 670,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_66",
          "constant_power_1": "57200+32400j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_671",
          "id": 671,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_67",
          "constant_power_1": "89300+48000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_672",
          "id": 672,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_68",
          "constant_power_1": "80900+45800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_673",
          "id": 673,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_69",
          "constant_power_1": "104900+57500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_674",
          "id": 674,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_70",
          "constant_power_1": "107000+60600j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_675",
          "id": 675,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_71",
          "constant_power_1": "59700+33900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_676",
          "id": 676,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_72",
          "constant_power_1": "88800+50300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_677",
          "id": 677,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_73",
          "constant_power_1": "91600+51900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_678",
          "id": 678,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_74",
          "constant_power_1": "87800+49700j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_679",
          "id": 679,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_75",
          "constant_power_1": "104445+59202j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_680",
          "id": 680,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_76",
          "constant_power_1": "101000+57200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_681",
          "id": 681,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_77",
          "constant_power_1": "69600+37600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_682",
          "id": 682,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_78",
          "constant_power_1": "45600+24200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_683",
          "id": 683,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_79",
          "constant_power_1": "90500+51300j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_684",
          "id": 684,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_80",
          "constant_power_1": "73500+41700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_685",
          "id": 685,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_81",
          "constant_power_1": "85500+48500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_686",
          "id": 686,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_82",
          "constant_power_1": "61800+34000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_687",
          "id": 687,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_83",
          "constant_power_1": "79700+45200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_688",
          "id": 688,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_84",
          "constant_power_1": "67100+38000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_689",
          "id": 689,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_85",
          "constant_power_1": "73200+40000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_690",
          "id": 690,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_86",
          "constant_power_1": "64200+34900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_691",
          "id": 691,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_87",
          "constant_power_1": "59900+33000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_692",
          "id": 692,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_88",
          "constant_power_1": "31000+17600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_693",
          "id": 693,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_89",
          "constant_power_1": "55700+31600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_694",
          "id": 694,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_90",
          "constant_power_1": "89600+48500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_695",
          "id": 695,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_91",
          "constant_power_1": "72600+41100j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_696",
          "id": 696,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_92",
          "constant_power_1": "106000+57500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_697",
          "id": 697,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_93",
          "constant_power_1": "42400+21700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_698",
          "id": 698,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_94",
          "constant_power_1": "25700+14600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_699",
          "id": 699,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_95",
          "constant_power_1": "75300+42700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_700",
          "id": 700,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_96",
          "constant_power_1": "64300+36400j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_701",
          "id": 701,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_97",
          "constant_power_1": "71200+40300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_702",
          "id": 702,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_98",
          "constant_power_1": "44100+25000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_703",
          "id": 703,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_99",
          "constant_power_1": "39300+22300j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_704",
          "id": 704,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_100",
          "constant_power_1": "32700+18500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_705",
          "id": 705,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_101",
          "constant_power_1": "56400+30500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_706",
          "id": 706,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_102",
          "constant_power_1": "76600+43400j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_707",
          "id": 707,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_103",
          "constant_power_1": "101300+57400j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_708",
          "id": 708,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_104",
          "constant_power_1": "64100+36300j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_709",
          "id": 709,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_105",
          "constant_power_1": "71100+39900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_710",
          "id": 710,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_106",
          "constant_power_1": "72500+41100j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_711",
          "id": 711,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_107",
          "constant_power_1": "82700+46100j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_712",
          "id": 712,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_108",
          "constant_power_1": "78700+44600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_713",
          "id": 713,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_109",
          "constant_power_1": "73900+41900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_714",
          "id": 714,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_110",
          "constant_power_1": "31400+17800j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_715",
          "id": 715,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_111",
          "constant_power_1": "92800+49600j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_716",
          "id": 716,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_112",
          "constant_power_1": "66300+37600j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_717",
          "id": 717,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_113",
          "constant_power_1": "62600+35500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_718",
          "id": 718,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_114",
          "constant_power_1": "82300+46600j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_719",
          "id": 719,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_115",
          "constant_power_1": "62000+35200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_720",
          "id": 720,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_116",
          "constant_power_1": "59700+33800j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"720.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_721",
          "id": 721,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_117",
          "constant_power_1": "63800+36200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_722",
          "id": 722,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_118",
          "constant_power_1": "73900+41900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_723",
          "id": 723,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_119",
          "constant_power_1": "62400+35400j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_724",
          "id": 724,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_120",
          "constant_power_1": "70400+39900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_725",
          "id": 725,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_121",
          "constant_power_1": "49294+27930j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_726",
          "id": 726,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_122",
          "constant_power_1": "23100+13100j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_727",
          "id": 727,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_123",
          "constant_power_1": "66600+37000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_728",
          "id": 728,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_124",
          "constant_power_1": "62300+35300j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_729",
          "id": 729,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_125",
          "constant_power_1": "70800+40100j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_730",
          "id": 730,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_126",
          "constant_power_1": "66900+37900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_731",
          "id": 731,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_127",
          "constant_power_1": "75500+42800j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_732",
          "id": 732,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_128",
          "constant_power_1": "107600+61000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_733",
          "id": 733,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_129",
          "constant_power_1": "110300+61400j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_734",
          "id": 734,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_130",
          "constant_power_1": "92100+48500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_735",
          "id": 735,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_131",
          "constant_power_1": "70600+40000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_736",
          "id": 736,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_132",
          "constant_power_1": "51744+29302j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_737",
          "id": 737,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_133",
          "constant_power_1": "74900+42500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_738",
          "id": 738,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_134",
          "constant_power_1": "87300+49500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_739",
          "id": 739,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_135",
          "constant_power_1": "75700+42900j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_740",
          "id": 740,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_136",
          "constant_power_1": "10692+6435j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_741",
          "id": 741,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_137",
          "constant_power_1": "98800+51900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_742",
          "id": 742,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_138",
          "constant_power_1": "160080+80040j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_743",
          "id": 743,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_139",
          "constant_power_1": "28017+15939j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_744",
          "id": 744,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_140",
          "constant_power_1": "16800+9500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_745",
          "id": 745,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_141",
          "constant_power_1": "92300+52300j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_746",
          "id": 746,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_142",
          "constant_power_1": "38600+18700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_747",
          "id": 747,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_143",
          "constant_power_1": "26680+13340j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_748",
          "id": 748,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_144",
          "constant_power_1": "26680+13340j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_749",
          "id": 749,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_145",
          "constant_power_1": "26680+13340j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_750",
          "id": 750,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_146",
          "constant_power_1": "61300+34700j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_751",
          "id": 751,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_147",
          "constant_power_1": "46400+26300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_752",
          "id": 752,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_148",
          "constant_power_1": "60000+34000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_753",
          "id": 753,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_149",
          "constant_power_1": "91600+48100j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_754",
          "id": 754,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_150",
          "constant_power_1": "42000+23800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_755",
          "id": 755,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_151",
          "constant_power_1": "24831+14240j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_756",
          "id": 756,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_152",
          "constant_power_1": "40896+20064j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_757",
          "id": 757,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_153",
          "constant_power_1": "39900+22600j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_758",
          "id": 758,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_154",
          "constant_power_1": "27800+15700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_759",
          "id": 759,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_155",
          "constant_power_1": "22800+12900j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_760",
          "id": 760,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_156",
          "constant_power_1": "29500+16700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_761",
          "id": 761,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_157",
          "constant_power_1": "38024+21631j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_762",
          "id": 762,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_158",
          "constant_power_1": "20700+10000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_763",
          "id": 763,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_159",
          "constant_power_1": "40887+19899j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_764",
          "id": 764,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_160",
          "constant_power_1": "22400+12700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_765",
          "id": 765,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_161",
          "constant_power_1": "29600+16800j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_766",
          "id": 766,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_162",
          "constant_power_1": "22400+12700j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_767",
          "id": 767,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_163",
          "constant_power_1": "27900+15800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_768",
          "id": 768,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_164",
          "constant_power_1": "47900+23200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_769",
          "id": 769,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_165",
          "constant_power_1": "4300+2500j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_770",
          "id": 770,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_166",
          "constant_power_1": "42100+23900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_771",
          "id": 771,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_167",
          "constant_power_1": "79900+40200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_772",
          "id": 772,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_168",
          "constant_power_1": "26100+14800j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_773",
          "id": 773,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_169",
          "constant_power_1": "53360+26680j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_774",
          "id": 774,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_170",
          "constant_power_1": "26100+14800j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_775",
          "id": 775,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_171",
          "constant_power_1": "61200+34700j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_776",
          "id": 776,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_172",
          "constant_power_1": "64000+36300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_777",
          "id": 777,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_173",
          "constant_power_1": "49600+28100j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_778",
          "id": 778,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_174",
          "constant_power_1": "53200+29600j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_779",
          "id": 779,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_175",
          "constant_power_1": "52000+29400j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_780",
          "id": 780,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_176",
          "constant_power_1": "44500+25200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_781",
          "id": 781,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_177",
          "constant_power_1": "46400+26300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_782",
          "id": 782,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_178",
          "constant_power_1": "19698+11172j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_783",
          "id": 783,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_179",
          "constant_power_1": "14170+8320j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_784",
          "id": 784,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_180",
          "constant_power_1": "35300+20000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_785",
          "id": 785,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_181",
          "constant_power_1": "17600+10000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_786",
          "id": 786,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_182",
          "constant_power_1": "41900+22100j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_787",
          "id": 787,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_183",
          "constant_power_1": "101100+57300j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_788",
          "id": 788,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_184",
          "constant_power_1": "32000+18200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_789",
          "id": 789,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_185",
          "constant_power_1": "39600+22500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_790",
          "id": 790,
          "phases": "BS",
          "parent": "R5_35_00_1_tm_186",
          "constant_power_1": "29100+16500j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_791",
          "id": 791,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_187",
          "constant_power_1": "3300+1900j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_792",
          "id": 792,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_188",
          "constant_power_1": "206319+116594j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_793",
          "id": 793,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_189",
          "constant_power_1": "44590+25382j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_794",
          "id": 794,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_190",
          "constant_power_1": "49955+28421j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_795",
          "id": 795,
          "phases": "CS",
          "parent": "R5_35_00_1_tm_191",
          "constant_power_1": "29400+14300j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_796",
          "id": 796,
          "phases": "AS",
          "parent": "R5_35_00_1_tm_192",
          "constant_power_1": "71200+40400j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_1523",
          "id": 1523,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_200",
          "to": "R5_35_00_1_node_3",
          "length": 1994.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1524",
          "id": 1524,
          "phases": "AN",
          "from": "R5_35_00_1_node_5",
          "to": "R5_35_00_1_node_4",
          "length": 523.0,
          "configuration": "line_configuration_15"
        },
        {
          "name": "underground_line_1525",
          "id": 1525,
          "phases": "AN",
          "from": "R5_35_00_1_node_7",
          "to": "R5_35_00_1_node_5",
          "length": 647.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1526",
          "id": 1526,
          "phases": "AN",
          "from": "R5_35_00_1_node_136",
          "to": "R5_35_00_1_node_6",
          "length": 511.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1527",
          "id": 1527,
          "phases": "AN",
          "from": "R5_35_00_1_node_6",
          "to": "R5_35_00_1_node_7",
          "length": 450.0,
          "configuration": "line_configuration_15"
        },
        {
          "name": "underground_line_1528",
          "id": 1528,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_330",
          "to": "R5_35_00_1_node_8",
          "length": 353.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1530",
          "id": 1530,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_8",
          "to": "R5_35_00_1_node_11",
          "length": 518.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1531",
          "id": 1531,
          "phases": "AN",
          "from": "R5_35_00_1_node_97",
          "to": "R5_35_00_1_node_12",
          "length": 464.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1532",
          "id": 1532,
          "phases": "BN",
          "from": "R5_35_00_1_node_16",
          "to": "R5_35_00_1_node_13",
          "length": 732.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1533",
          "id": 1533,
          "phases": "AN",
          "from": "R5_35_00_1_node_15",
          "to": "R5_35_00_1_node_14",
          "length": 520.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1534",
          "id": 1534,
          "phases": "AN",
          "from": "R5_35_00_1_node_4",
          "to": "R5_35_00_1_node_15",
          "length": 152.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1535",
          "id": 1535,
          "phases": "BN",
          "from": "R5_35_00_1_node_73",
          "to": "R5_35_00_1_node_16",
          "length": 277.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1536",
          "id": 1536,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_192",
          "to": "R5_35_00_1_node_17",
          "length": 423.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1537",
          "id": 1537,
          "phases": "AN",
          "from": "R5_35_00_1_node_156",
          "to": "R5_35_00_1_node_18",
          "length": 295.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1538",
          "id": 1538,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_245",
          "to": "R5_35_00_1_node_19",
          "length": 1711.0,
          "configuration": "line_configuration_20"
        },
        {
          "name": "underground_line_1539",
          "id": 1539,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_167",
          "to": "R5_35_00_1_node_20",
          "length": 484.0,
          "configuration": "line_configuration_20"
        },
        {
          "name": "underground_line_1540",
          "id": 1540,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_22",
          "to": "R5_35_00_1_node_21",
          "length": 210.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1541",
          "id": 1541,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_20",
          "to": "R5_35_00_1_node_22",
          "length": 175.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1542",
          "id": 1542,
          "phases": "CN",
          "from": "R5_35_00_1_node_24",
          "to": "R5_35_00_1_node_23",
          "length": 1180.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1543",
          "id": 1543,
          "phases": "CN",
          "from": "R5_35_00_1_node_237",
          "to": "R5_35_00_1_node_25",
          "length": 2.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1544",
          "id": 1544,
          "phases": "CN",
          "from": "R5_35_00_1_node_313",
          "to": "R5_35_00_1_node_26",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1545",
          "id": 1545,
          "phases": "CN",
          "from": "R5_35_00_1_node_30",
          "to": "R5_35_00_1_node_27",
          "length": 443.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1546",
          "id": 1546,
          "phases": "CN",
          "from": "R5_35_00_1_node_27",
          "to": "R5_35_00_1_node_28",
          "length": 1174.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1547",
          "id": 1547,
          "phases": "CN",
          "from": "R5_35_00_1_node_28",
          "to": "R5_35_00_1_node_29",
          "length": 1484.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1548",
          "id": 1548,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_328",
          "to": "R5_35_00_1_node_31",
          "length": 974.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1549",
          "id": 1549,
          "phases": "CN",
          "from": "R5_35_00_1_node_87",
          "to": "R5_35_00_1_node_32",
          "length": 251.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1550",
          "id": 1550,
          "phases": "CN",
          "from": "R5_35_00_1_node_76",
          "to": "R5_35_00_1_node_33",
          "length": 125.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1551",
          "id": 1551,
          "phases": "CN",
          "from": "R5_35_00_1_node_119",
          "to": "R5_35_00_1_node_34",
          "length": 578.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1552",
          "id": 1552,
          "phases": "AN",
          "from": "R5_35_00_1_node_36",
          "to": "R5_35_00_1_node_35",
          "length": 677.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1553",
          "id": 1553,
          "phases": "AN",
          "from": "R5_35_00_1_node_127",
          "to": "R5_35_00_1_node_36",
          "length": 674.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1554",
          "id": 1554,
          "phases": "AN",
          "from": "R5_35_00_1_node_14",
          "to": "R5_35_00_1_node_37",
          "length": 717.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1555",
          "id": 1555,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_83",
          "to": "R5_35_00_1_node_38",
          "length": 977.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1556",
          "id": 1556,
          "phases": "AN",
          "from": "R5_35_00_1_node_105",
          "to": "R5_35_00_1_node_39",
          "length": 429.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1557",
          "id": 1557,
          "phases": "BN",
          "from": "R5_35_00_1_node_121",
          "to": "R5_35_00_1_node_40",
          "length": 308.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1558",
          "id": 1558,
          "phases": "AN",
          "from": "R5_35_00_1_node_140",
          "to": "R5_35_00_1_node_41",
          "length": 591.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1559",
          "id": 1559,
          "phases": "CN",
          "from": "R5_35_00_1_node_43",
          "to": "R5_35_00_1_node_42",
          "length": 559.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1560",
          "id": 1560,
          "phases": "CN",
          "from": "R5_35_00_1_node_44",
          "to": "R5_35_00_1_node_43",
          "length": 580.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1561",
          "id": 1561,
          "phases": "CN",
          "from": "R5_35_00_1_node_169",
          "to": "R5_35_00_1_node_44",
          "length": 500.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1562",
          "id": 1562,
          "phases": "CN",
          "from": "R5_35_00_1_node_46",
          "to": "R5_35_00_1_node_45",
          "length": 419.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1563",
          "id": 1563,
          "phases": "CN",
          "from": "R5_35_00_1_node_52",
          "to": "R5_35_00_1_node_46",
          "length": 661.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1564",
          "id": 1564,
          "phases": "BN",
          "from": "R5_35_00_1_node_48",
          "to": "R5_35_00_1_node_47",
          "length": 269.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1565",
          "id": 1565,
          "phases": "BN",
          "from": "R5_35_00_1_node_49",
          "to": "R5_35_00_1_node_48",
          "length": 292.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1566",
          "id": 1566,
          "phases": "BN",
          "from": "R5_35_00_1_node_50",
          "to": "R5_35_00_1_node_49",
          "length": 232.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1567",
          "id": 1567,
          "phases": "BN",
          "from": "R5_35_00_1_node_51",
          "to": "R5_35_00_1_node_50",
          "length": 412.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1568",
          "id": 1568,
          "phases": "AN",
          "from": "R5_35_00_1_node_58",
          "to": "R5_35_00_1_node_53",
          "length": 343.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1569",
          "id": 1569,
          "phases": "AN",
          "from": "R5_35_00_1_node_55",
          "to": "R5_35_00_1_node_54",
          "length": 675.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1570",
          "id": 1570,
          "phases": "AN",
          "from": "R5_35_00_1_node_53",
          "to": "R5_35_00_1_node_55",
          "length": 298.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1571",
          "id": 1571,
          "phases": "AN",
          "from": "R5_35_00_1_node_57",
          "to": "R5_35_00_1_node_56",
          "length": 333.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1572",
          "id": 1572,
          "phases": "AN",
          "from": "R5_35_00_1_node_59",
          "to": "R5_35_00_1_node_58",
          "length": 488.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1573",
          "id": 1573,
          "phases": "AN",
          "from": "R5_35_00_1_node_60",
          "to": "R5_35_00_1_node_59",
          "length": 608.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1574",
          "id": 1574,
          "phases": "AN",
          "from": "R5_35_00_1_node_61",
          "to": "R5_35_00_1_node_60",
          "length": 180.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1575",
          "id": 1575,
          "phases": "AN",
          "from": "R5_35_00_1_node_62",
          "to": "R5_35_00_1_node_61",
          "length": 256.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1576",
          "id": 1576,
          "phases": "AN",
          "from": "R5_35_00_1_node_126",
          "to": "R5_35_00_1_node_62",
          "length": 469.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1577",
          "id": 1577,
          "phases": "CN",
          "from": "R5_35_00_1_node_42",
          "to": "R5_35_00_1_node_63",
          "length": 243.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1578",
          "id": 1578,
          "phases": "AN",
          "from": "R5_35_00_1_node_54",
          "to": "R5_35_00_1_node_64",
          "length": 308.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1579",
          "id": 1579,
          "phases": "AN",
          "from": "R5_35_00_1_node_56",
          "to": "R5_35_00_1_node_66",
          "length": 264.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1580",
          "id": 1580,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_293",
          "to": "R5_35_00_1_node_67",
          "length": 950.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1581",
          "id": 1581,
          "phases": "BN",
          "from": "R5_35_00_1_node_13",
          "to": "R5_35_00_1_node_69",
          "length": 333.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1582",
          "id": 1582,
          "phases": "CN",
          "from": "R5_35_00_1_node_133",
          "to": "R5_35_00_1_node_70",
          "length": 535.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1583",
          "id": 1583,
          "phases": "BN",
          "from": "R5_35_00_1_node_74",
          "to": "R5_35_00_1_node_71",
          "length": 399.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1584",
          "id": 1584,
          "phases": "BN",
          "from": "R5_35_00_1_node_69",
          "to": "R5_35_00_1_node_72",
          "length": 303.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1585",
          "id": 1585,
          "phases": "BN",
          "from": "R5_35_00_1_node_71",
          "to": "R5_35_00_1_node_73",
          "length": 367.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1586",
          "id": 1586,
          "phases": "BN",
          "from": "R5_35_00_1_node_132",
          "to": "R5_35_00_1_node_74",
          "length": 783.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1587",
          "id": 1587,
          "phases": "CN",
          "from": "R5_35_00_1_node_75",
          "to": "R5_35_00_1_node_76",
          "length": 532.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1588",
          "id": 1588,
          "phases": "CN",
          "from": "R5_35_00_1_node_33",
          "to": "R5_35_00_1_node_77",
          "length": 803.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1589",
          "id": 1589,
          "phases": "BN",
          "from": "R5_35_00_1_node_79",
          "to": "R5_35_00_1_node_78",
          "length": 390.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1590",
          "id": 1590,
          "phases": "BN",
          "from": "R5_35_00_1_node_92",
          "to": "R5_35_00_1_node_79",
          "length": 521.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1591",
          "id": 1591,
          "phases": "CN",
          "from": "R5_35_00_1_node_77",
          "to": "R5_35_00_1_node_80",
          "length": 610.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1592",
          "id": 1592,
          "phases": "CN",
          "from": "R5_35_00_1_node_80",
          "to": "R5_35_00_1_node_81",
          "length": 448.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1593",
          "id": 1593,
          "phases": "CN",
          "from": "R5_35_00_1_node_81",
          "to": "R5_35_00_1_node_82",
          "length": 394.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1594",
          "id": 1594,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_31",
          "to": "R5_35_00_1_node_83",
          "length": 1893.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1595",
          "id": 1595,
          "phases": "CN",
          "from": "R5_35_00_1_node_86",
          "to": "R5_35_00_1_node_84",
          "length": 703.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1596",
          "id": 1596,
          "phases": "CN",
          "from": "R5_35_00_1_node_84",
          "to": "R5_35_00_1_node_85",
          "length": 897.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1597",
          "id": 1597,
          "phases": "CN",
          "from": "R5_35_00_1_node_82",
          "to": "R5_35_00_1_node_86",
          "length": 587.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1598",
          "id": 1598,
          "phases": "CN",
          "from": "R5_35_00_1_node_88",
          "to": "R5_35_00_1_node_87",
          "length": 518.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1599",
          "id": 1599,
          "phases": "CN",
          "from": "R5_35_00_1_node_89",
          "to": "R5_35_00_1_node_88",
          "length": 410.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1600",
          "id": 1600,
          "phases": "CN",
          "from": "R5_35_00_1_node_90",
          "to": "R5_35_00_1_node_89",
          "length": 660,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1601",
          "id": 1601,
          "phases": "CN",
          "from": "R5_35_00_1_node_108",
          "to": "R5_35_00_1_node_90",
          "length": 764.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1602",
          "id": 1602,
          "phases": "BN",
          "from": "R5_35_00_1_node_93",
          "to": "R5_35_00_1_node_92",
          "length": 595.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1603",
          "id": 1603,
          "phases": "BN",
          "from": "R5_35_00_1_node_94",
          "to": "R5_35_00_1_node_93",
          "length": 558.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1604",
          "id": 1604,
          "phases": "BN",
          "from": "R5_35_00_1_node_102",
          "to": "R5_35_00_1_node_94",
          "length": 495.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1605",
          "id": 1605,
          "phases": "BN",
          "from": "R5_35_00_1_node_96",
          "to": "R5_35_00_1_node_95",
          "length": 557.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1606",
          "id": 1606,
          "phases": "BN",
          "from": "R5_35_00_1_node_146",
          "to": "R5_35_00_1_node_96",
          "length": 952.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1607",
          "id": 1607,
          "phases": "AN",
          "from": "R5_35_00_1_node_98",
          "to": "R5_35_00_1_node_97",
          "length": 594.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1608",
          "id": 1608,
          "phases": "AN",
          "from": "R5_35_00_1_node_99",
          "to": "R5_35_00_1_node_98",
          "length": 446.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1609",
          "id": 1609,
          "phases": "AN",
          "from": "R5_35_00_1_node_100",
          "to": "R5_35_00_1_node_99",
          "length": 509.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1610",
          "id": 1610,
          "phases": "AN",
          "from": "R5_35_00_1_node_103",
          "to": "R5_35_00_1_node_100",
          "length": 569.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1611",
          "id": 1611,
          "phases": "BN",
          "from": "R5_35_00_1_node_101",
          "to": "R5_35_00_1_node_102",
          "length": 323.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1612",
          "id": 1612,
          "phases": "AN",
          "from": "R5_35_00_1_node_116",
          "to": "R5_35_00_1_node_104",
          "length": 386.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1613",
          "id": 1613,
          "phases": "AN",
          "from": "R5_35_00_1_node_109",
          "to": "R5_35_00_1_node_105",
          "length": 454.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1614",
          "id": 1614,
          "phases": "CN",
          "from": "R5_35_00_1_node_91",
          "to": "R5_35_00_1_node_106",
          "length": 487.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1615",
          "id": 1615,
          "phases": "CN",
          "from": "R5_35_00_1_node_106",
          "to": "R5_35_00_1_node_107",
          "length": 452.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1616",
          "id": 1616,
          "phases": "CN",
          "from": "R5_35_00_1_node_107",
          "to": "R5_35_00_1_node_108",
          "length": 447.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1617",
          "id": 1617,
          "phases": "AN",
          "from": "R5_35_00_1_node_110",
          "to": "R5_35_00_1_node_109",
          "length": 429.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1618",
          "id": 1618,
          "phases": "BN",
          "from": "R5_35_00_1_node_112",
          "to": "R5_35_00_1_node_111",
          "length": 358.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1619",
          "id": 1619,
          "phases": "AN",
          "from": "R5_35_00_1_node_114",
          "to": "R5_35_00_1_node_115",
          "length": 414.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1620",
          "id": 1620,
          "phases": "AN",
          "from": "R5_35_00_1_node_115",
          "to": "R5_35_00_1_node_116",
          "length": 345.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1621",
          "id": 1621,
          "phases": "CN",
          "from": "R5_35_00_1_node_113",
          "to": "R5_35_00_1_node_117",
          "length": 427.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1622",
          "id": 1622,
          "phases": "CN",
          "from": "R5_35_00_1_node_117",
          "to": "R5_35_00_1_node_118",
          "length": 603.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1623",
          "id": 1623,
          "phases": "CN",
          "from": "R5_35_00_1_node_118",
          "to": "R5_35_00_1_node_119",
          "length": 415.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1624",
          "id": 1624,
          "phases": "BN",
          "from": "R5_35_00_1_node_123",
          "to": "R5_35_00_1_node_120",
          "length": 360,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1625",
          "id": 1625,
          "phases": "BN",
          "from": "R5_35_00_1_node_120",
          "to": "R5_35_00_1_node_121",
          "length": 396.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1626",
          "id": 1626,
          "phases": "BN",
          "from": "R5_35_00_1_node_111",
          "to": "R5_35_00_1_node_122",
          "length": 492.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1627",
          "id": 1627,
          "phases": "BN",
          "from": "R5_35_00_1_node_124",
          "to": "R5_35_00_1_node_123",
          "length": 351.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1628",
          "id": 1628,
          "phases": "BN",
          "from": "R5_35_00_1_node_295",
          "to": "R5_35_00_1_node_124",
          "length": 338.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1629",
          "id": 1629,
          "phases": "CN",
          "from": "R5_35_00_1_node_285",
          "to": "R5_35_00_1_node_125",
          "length": 540.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1630",
          "id": 1630,
          "phases": "AN",
          "from": "R5_35_00_1_node_35",
          "to": "R5_35_00_1_node_126",
          "length": 556.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1631",
          "id": 1631,
          "phases": "AN",
          "from": "R5_35_00_1_node_66",
          "to": "R5_35_00_1_node_127",
          "length": 367.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1632",
          "id": 1632,
          "phases": "CN",
          "from": "R5_35_00_1_node_70",
          "to": "R5_35_00_1_node_128",
          "length": 640.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1633",
          "id": 1633,
          "phases": "CN",
          "from": "R5_35_00_1_node_128",
          "to": "R5_35_00_1_node_129",
          "length": 298.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1634",
          "id": 1634,
          "phases": "CN",
          "from": "R5_35_00_1_node_129",
          "to": "R5_35_00_1_node_130",
          "length": 479.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1635",
          "id": 1635,
          "phases": "CN",
          "from": "R5_35_00_1_node_130",
          "to": "R5_35_00_1_node_131",
          "length": 362.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1636",
          "id": 1636,
          "phases": "BN",
          "from": "R5_35_00_1_node_134",
          "to": "R5_35_00_1_node_132",
          "length": 363.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1637",
          "id": 1637,
          "phases": "AN",
          "from": "R5_35_00_1_node_255",
          "to": "R5_35_00_1_node_135",
          "length": 450.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1638",
          "id": 1638,
          "phases": "AN",
          "from": "R5_35_00_1_node_135",
          "to": "R5_35_00_1_node_136",
          "length": 673.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1639",
          "id": 1639,
          "phases": "AN",
          "from": "R5_35_00_1_node_143",
          "to": "R5_35_00_1_node_137",
          "length": 453.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1640",
          "id": 1640,
          "phases": "AN",
          "from": "R5_35_00_1_node_141",
          "to": "R5_35_00_1_node_138",
          "length": 328.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1641",
          "id": 1641,
          "phases": "AN",
          "from": "R5_35_00_1_node_138",
          "to": "R5_35_00_1_node_139",
          "length": 462.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1642",
          "id": 1642,
          "phases": "AN",
          "from": "R5_35_00_1_node_139",
          "to": "R5_35_00_1_node_140",
          "length": 465.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1643",
          "id": 1643,
          "phases": "AN",
          "from": "R5_35_00_1_node_142",
          "to": "R5_35_00_1_node_141",
          "length": 493.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1644",
          "id": 1644,
          "phases": "AN",
          "from": "R5_35_00_1_node_137",
          "to": "R5_35_00_1_node_142",
          "length": 646.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1645",
          "id": 1645,
          "phases": "BN",
          "from": "R5_35_00_1_node_65",
          "to": "R5_35_00_1_node_144",
          "length": 440.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1646",
          "id": 1646,
          "phases": "BN",
          "from": "R5_35_00_1_node_144",
          "to": "R5_35_00_1_node_145",
          "length": 360,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1647",
          "id": 1647,
          "phases": "BN",
          "from": "R5_35_00_1_node_145",
          "to": "R5_35_00_1_node_146",
          "length": 322.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1648",
          "id": 1648,
          "phases": "AN",
          "from": "R5_35_00_1_node_12",
          "to": "R5_35_00_1_node_147",
          "length": 587.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1649",
          "id": 1649,
          "phases": "AN",
          "from": "R5_35_00_1_node_147",
          "to": "R5_35_00_1_node_148",
          "length": 379.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1650",
          "id": 1650,
          "phases": "AN",
          "from": "R5_35_00_1_node_148",
          "to": "R5_35_00_1_node_149",
          "length": 584.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1651",
          "id": 1651,
          "phases": "AN",
          "from": "R5_35_00_1_node_149",
          "to": "R5_35_00_1_node_150",
          "length": 327.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1652",
          "id": 1652,
          "phases": "AN",
          "from": "R5_35_00_1_node_150",
          "to": "R5_35_00_1_node_151",
          "length": 472.0,
          "configuration": "line_configuration_16"
        },
        {
          "name": "underground_line_1653",
          "id": 1653,
          "phases": "BN",
          "from": "R5_35_00_1_node_78",
          "to": "R5_35_00_1_node_153",
          "length": 1153.0,
          "configuration": "line_configuration_18"
        },
        {
          "name": "underground_line_1654",
          "id": 1654,
          "phases": "AN",
          "from": "R5_35_00_1_node_18",
          "to": "R5_35_00_1_node_155",
          "length": 1071.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1655",
          "id": 1655,
          "phases": "AN",
          "from": "R5_35_00_1_node_157",
          "to": "R5_35_00_1_node_156",
          "length": 839.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1656",
          "id": 1656,
          "phases": "AN",
          "from": "R5_35_00_1_node_158",
          "to": "R5_35_00_1_node_157",
          "length": 760,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1657",
          "id": 1657,
          "phases": "AN",
          "from": "R5_35_00_1_node_159",
          "to": "R5_35_00_1_node_158",
          "length": 1443.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1658",
          "id": 1658,
          "phases": "AN",
          "from": "R5_35_00_1_node_160",
          "to": "R5_35_00_1_node_159",
          "length": 369.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1659",
          "id": 1659,
          "phases": "AN",
          "from": "R5_35_00_1_node_161",
          "to": "R5_35_00_1_node_160",
          "length": 413.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1660",
          "id": 1660,
          "phases": "AN",
          "from": "R5_35_00_1_node_338",
          "to": "R5_35_00_1_node_161",
          "length": 4057.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1661",
          "id": 1661,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_19",
          "to": "R5_35_00_1_node_162",
          "length": 754.0,
          "configuration": "line_configuration_20"
        },
        {
          "name": "underground_line_1662",
          "id": 1662,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_162",
          "to": "R5_35_00_1_node_163",
          "length": 1945.0,
          "configuration": "line_configuration_20"
        },
        {
          "name": "underground_line_1663",
          "id": 1663,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_196",
          "to": "R5_35_00_1_node_165",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1664",
          "id": 1664,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_166",
          "to": "R5_35_00_1_node_167",
          "length": 878.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1665",
          "id": 1665,
          "phases": "CN",
          "from": "R5_35_00_1_node_337",
          "to": "R5_35_00_1_node_168",
          "length": 616.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1666",
          "id": 1666,
          "phases": "CN",
          "from": "R5_35_00_1_node_168",
          "to": "R5_35_00_1_node_169",
          "length": 394.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1667",
          "id": 1667,
          "phases": "CN",
          "from": "R5_35_00_1_node_300",
          "to": "R5_35_00_1_node_170",
          "length": 345.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1668",
          "id": 1668,
          "phases": "CN",
          "from": "R5_35_00_1_node_170",
          "to": "R5_35_00_1_node_171",
          "length": 292.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1669",
          "id": 1669,
          "phases": "CN",
          "from": "R5_35_00_1_node_171",
          "to": "R5_35_00_1_node_172",
          "length": 302.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1670",
          "id": 1670,
          "phases": "CN",
          "from": "R5_35_00_1_node_172",
          "to": "R5_35_00_1_node_173",
          "length": 261.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1671",
          "id": 1671,
          "phases": "CN",
          "from": "R5_35_00_1_node_173",
          "to": "R5_35_00_1_node_174",
          "length": 573.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1672",
          "id": 1672,
          "phases": "BN",
          "from": "R5_35_00_1_node_299",
          "to": "R5_35_00_1_node_175",
          "length": 296.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1673",
          "id": 1673,
          "phases": "BN",
          "from": "R5_35_00_1_node_175",
          "to": "R5_35_00_1_node_176",
          "length": 869.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1674",
          "id": 1674,
          "phases": "BN",
          "from": "R5_35_00_1_node_176",
          "to": "R5_35_00_1_node_177",
          "length": 401.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1675",
          "id": 1675,
          "phases": "BN",
          "from": "R5_35_00_1_node_177",
          "to": "R5_35_00_1_node_178",
          "length": 349.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1676",
          "id": 1676,
          "phases": "BN",
          "from": "R5_35_00_1_node_178",
          "to": "R5_35_00_1_node_179",
          "length": 371.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1677",
          "id": 1677,
          "phases": "BN",
          "from": "R5_35_00_1_node_179",
          "to": "R5_35_00_1_node_180",
          "length": 1873.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1678",
          "id": 1678,
          "phases": "BN",
          "from": "R5_35_00_1_node_180",
          "to": "R5_35_00_1_node_181",
          "length": 1021.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1679",
          "id": 1679,
          "phases": "BN",
          "from": "R5_35_00_1_node_181",
          "to": "R5_35_00_1_node_182",
          "length": 1108.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1680",
          "id": 1680,
          "phases": "BN",
          "from": "R5_35_00_1_node_182",
          "to": "R5_35_00_1_node_183",
          "length": 690.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1681",
          "id": 1681,
          "phases": "BN",
          "from": "R5_35_00_1_node_183",
          "to": "R5_35_00_1_node_184",
          "length": 424.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1682",
          "id": 1682,
          "phases": "CN",
          "from": "R5_35_00_1_node_298",
          "to": "R5_35_00_1_node_185",
          "length": 701.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1683",
          "id": 1683,
          "phases": "CN",
          "from": "R5_35_00_1_node_185",
          "to": "R5_35_00_1_node_186",
          "length": 276.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1684",
          "id": 1684,
          "phases": "CN",
          "from": "R5_35_00_1_node_189",
          "to": "R5_35_00_1_node_187",
          "length": 833.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1685",
          "id": 1685,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_1",
          "to": "R5_35_00_1_node_188",
          "length": 416.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1686",
          "id": 1686,
          "phases": "CN",
          "from": "R5_35_00_1_node_296",
          "to": "R5_35_00_1_node_189",
          "length": 275.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1687",
          "id": 1687,
          "phases": "CN",
          "from": "R5_35_00_1_node_187",
          "to": "R5_35_00_1_node_190",
          "length": 829.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1688",
          "id": 1688,
          "phases": "CN",
          "from": "R5_35_00_1_node_190",
          "to": "R5_35_00_1_node_191",
          "length": 431.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1689",
          "id": 1689,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_38",
          "to": "R5_35_00_1_node_192",
          "length": 3788.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1690",
          "id": 1690,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_199",
          "to": "R5_35_00_1_node_195",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1691",
          "id": 1691,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_201",
          "to": "R5_35_00_1_node_197",
          "length": 1695.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1692",
          "id": 1692,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_208",
          "to": "R5_35_00_1_node_201",
          "length": 3.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1693",
          "id": 1693,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_207",
          "to": "R5_35_00_1_node_202",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1694",
          "id": 1694,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_204",
          "to": "R5_35_00_1_node_203",
          "length": 6.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1695",
          "id": 1695,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_257",
          "to": "R5_35_00_1_node_205",
          "length": 1628.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1696",
          "id": 1696,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_204",
          "to": "R5_35_00_1_node_206",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1697",
          "id": 1697,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_216",
          "to": "R5_35_00_1_node_209",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1698",
          "id": 1698,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_210",
          "to": "R5_35_00_1_node_211",
          "length": 6.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1699",
          "id": 1699,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_210",
          "to": "R5_35_00_1_node_213",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1700",
          "id": 1700,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_223",
          "to": "R5_35_00_1_node_217",
          "length": 2.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1701",
          "id": 1701,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_217",
          "to": "R5_35_00_1_node_218",
          "length": 5.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1702",
          "id": 1702,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_218",
          "to": "R5_35_00_1_node_219",
          "length": 1.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1703",
          "id": 1703,
          "phases": "AN",
          "from": "R5_35_00_1_node_219",
          "to": "R5_35_00_1_node_220",
          "length": 2.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1704",
          "id": 1704,
          "phases": "CN",
          "from": "R5_35_00_1_node_219",
          "to": "R5_35_00_1_node_221",
          "length": 1.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1705",
          "id": 1705,
          "phases": "BN",
          "from": "R5_35_00_1_node_218",
          "to": "R5_35_00_1_node_222",
          "length": 1.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1706",
          "id": 1706,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_233",
          "to": "R5_35_00_1_node_225",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1707",
          "id": 1707,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_225",
          "to": "R5_35_00_1_node_226",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1708",
          "id": 1708,
          "phases": "CN",
          "from": "R5_35_00_1_node_229",
          "to": "R5_35_00_1_node_227",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1709",
          "id": 1709,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_226",
          "to": "R5_35_00_1_node_228",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1710",
          "id": 1710,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_228",
          "to": "R5_35_00_1_node_229",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1711",
          "id": 1711,
          "phases": "BN",
          "from": "R5_35_00_1_node_228",
          "to": "R5_35_00_1_node_230",
          "length": 1.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1712",
          "id": 1712,
          "phases": "AN",
          "from": "R5_35_00_1_node_226",
          "to": "R5_35_00_1_node_231",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1713",
          "id": 1713,
          "phases": "AN",
          "from": "R5_35_00_1_node_306",
          "to": "R5_35_00_1_node_234",
          "length": 520.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1714",
          "id": 1714,
          "phases": "BN",
          "from": "R5_35_00_1_node_307",
          "to": "R5_35_00_1_node_235",
          "length": 1171.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1715",
          "id": 1715,
          "phases": "BN",
          "from": "R5_35_00_1_node_235",
          "to": "R5_35_00_1_node_236",
          "length": 606.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1716",
          "id": 1716,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_244",
          "to": "R5_35_00_1_node_237",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1717",
          "id": 1717,
          "phases": "BN",
          "from": "R5_35_00_1_node_240",
          "to": "R5_35_00_1_node_238",
          "length": 1.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1718",
          "id": 1718,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_237",
          "to": "R5_35_00_1_node_239",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1719",
          "id": 1719,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_239",
          "to": "R5_35_00_1_node_240",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1720",
          "id": 1720,
          "phases": "AN",
          "from": "R5_35_00_1_node_239",
          "to": "R5_35_00_1_node_241",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1721",
          "id": 1721,
          "phases": "CN",
          "from": "R5_35_00_1_node_240",
          "to": "R5_35_00_1_node_242",
          "length": 2.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1722",
          "id": 1722,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_251",
          "to": "R5_35_00_1_node_246",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1723",
          "id": 1723,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_248",
          "to": "R5_35_00_1_node_247",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1724",
          "id": 1724,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_246",
          "to": "R5_35_00_1_node_248",
          "length": 6.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1725",
          "id": 1725,
          "phases": "CN",
          "from": "R5_35_00_1_node_248",
          "to": "R5_35_00_1_node_249",
          "length": 2.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1726",
          "id": 1726,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_329",
          "to": "R5_35_00_1_node_253",
          "length": 357.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1727",
          "id": 1727,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_266",
          "to": "R5_35_00_1_node_257",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1728",
          "id": 1728,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_267",
          "to": "R5_35_00_1_node_258",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1729",
          "id": 1729,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_258",
          "to": "R5_35_00_1_node_259",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1730",
          "id": 1730,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_259",
          "to": "R5_35_00_1_node_260",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1731",
          "id": 1731,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_260",
          "to": "R5_35_00_1_node_261",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1732",
          "id": 1732,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_261",
          "to": "R5_35_00_1_node_262",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1733",
          "id": 1733,
          "phases": "CN",
          "from": "R5_35_00_1_node_261",
          "to": "R5_35_00_1_node_263",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1734",
          "id": 1734,
          "phases": "BN",
          "from": "R5_35_00_1_node_260",
          "to": "R5_35_00_1_node_264",
          "length": 1.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1735",
          "id": 1735,
          "phases": "AN",
          "from": "R5_35_00_1_node_259",
          "to": "R5_35_00_1_node_265",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1736",
          "id": 1736,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_274",
          "to": "R5_35_00_1_node_268",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1737",
          "id": 1737,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_268",
          "to": "R5_35_00_1_node_269",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1738",
          "id": 1738,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_269",
          "to": "R5_35_00_1_node_270",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1739",
          "id": 1739,
          "phases": "BN",
          "from": "R5_35_00_1_node_270",
          "to": "R5_35_00_1_node_271",
          "length": 2.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1740",
          "id": 1740,
          "phases": "CN",
          "from": "R5_35_00_1_node_270",
          "to": "R5_35_00_1_node_272",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1741",
          "id": 1741,
          "phases": "AN",
          "from": "R5_35_00_1_node_269",
          "to": "R5_35_00_1_node_273",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1742",
          "id": 1742,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_281",
          "to": "R5_35_00_1_node_276",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1743",
          "id": 1743,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_276",
          "to": "R5_35_00_1_node_277",
          "length": 6.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1744",
          "id": 1744,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_277",
          "to": "R5_35_00_1_node_278",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1745",
          "id": 1745,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_277",
          "to": "R5_35_00_1_node_279",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1746",
          "id": 1746,
          "phases": "CN",
          "from": "R5_35_00_1_node_283",
          "to": "R5_35_00_1_node_282",
          "length": 466.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1747",
          "id": 1747,
          "phases": "CN",
          "from": "R5_35_00_1_node_282",
          "to": "R5_35_00_1_node_284",
          "length": 670.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1748",
          "id": 1748,
          "phases": "CN",
          "from": "R5_35_00_1_node_284",
          "to": "R5_35_00_1_node_285",
          "length": 438.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1749",
          "id": 1749,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_294",
          "to": "R5_35_00_1_node_286",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1750",
          "id": 1750,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_286",
          "to": "R5_35_00_1_node_287",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1751",
          "id": 1751,
          "phases": "AN",
          "from": "R5_35_00_1_node_290",
          "to": "R5_35_00_1_node_288",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1752",
          "id": 1752,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_287",
          "to": "R5_35_00_1_node_289",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1753",
          "id": 1753,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_289",
          "to": "R5_35_00_1_node_290",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1754",
          "id": 1754,
          "phases": "BN",
          "from": "R5_35_00_1_node_289",
          "to": "R5_35_00_1_node_291",
          "length": 1.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1755",
          "id": 1755,
          "phases": "CN",
          "from": "R5_35_00_1_node_287",
          "to": "R5_35_00_1_node_292",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1756",
          "id": 1756,
          "phases": "CN",
          "from": "R5_35_00_1_node_297",
          "to": "R5_35_00_1_node_296",
          "length": 311.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1757",
          "id": 1757,
          "phases": "CN",
          "from": "R5_35_00_1_node_186",
          "to": "R5_35_00_1_node_297",
          "length": 4222.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1758",
          "id": 1758,
          "phases": "CN",
          "from": "R5_35_00_1_node_174",
          "to": "R5_35_00_1_node_298",
          "length": 1067.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1759",
          "id": 1759,
          "phases": "BN",
          "from": "R5_35_00_1_node_236",
          "to": "R5_35_00_1_node_299",
          "length": 1690.0,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1760",
          "id": 1760,
          "phases": "CN",
          "from": "R5_35_00_1_node_301",
          "to": "R5_35_00_1_node_300",
          "length": 318.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1761",
          "id": 1761,
          "phases": "AN",
          "from": "R5_35_00_1_node_302",
          "to": "R5_35_00_1_node_303",
          "length": 492.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1762",
          "id": 1762,
          "phases": "AN",
          "from": "R5_35_00_1_node_303",
          "to": "R5_35_00_1_node_304",
          "length": 523.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1763",
          "id": 1763,
          "phases": "AN",
          "from": "R5_35_00_1_node_304",
          "to": "R5_35_00_1_node_305",
          "length": 507.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1764",
          "id": 1764,
          "phases": "AN",
          "from": "R5_35_00_1_node_305",
          "to": "R5_35_00_1_node_306",
          "length": 809.0,
          "configuration": "line_configuration_19"
        },
        {
          "name": "underground_line_1765",
          "id": 1765,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_310",
          "to": "R5_35_00_1_node_308",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1766",
          "id": 1766,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_308",
          "to": "R5_35_00_1_node_309",
          "length": 5.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1767",
          "id": 1767,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_309",
          "to": "R5_35_00_1_node_312",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1768",
          "id": 1768,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_312",
          "to": "R5_35_00_1_node_313",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1769",
          "id": 1769,
          "phases": "CN",
          "from": "R5_35_00_1_node_313",
          "to": "R5_35_00_1_node_314",
          "length": 1.0,
          "configuration": "line_configuration_22"
        },
        {
          "name": "underground_line_1770",
          "id": 1770,
          "phases": "AN",
          "from": "R5_35_00_1_node_312",
          "to": "R5_35_00_1_node_315",
          "length": 1.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1771",
          "id": 1771,
          "phases": "BN",
          "from": "R5_35_00_1_node_309",
          "to": "R5_35_00_1_node_316",
          "length": 1.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "underground_line_1773",
          "id": 1773,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_321",
          "to": "R5_35_00_1_node_319",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1774",
          "id": 1774,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_319",
          "to": "R5_35_00_1_node_320",
          "length": 6.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1775",
          "id": 1775,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_319",
          "to": "R5_35_00_1_node_322",
          "length": 1.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1776",
          "id": 1776,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_320",
          "to": "R5_35_00_1_node_324",
          "length": 2.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1777",
          "id": 1777,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_325",
          "to": "R5_35_00_1_node_326",
          "length": 673.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1778",
          "id": 1778,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_275",
          "to": "R5_35_00_1_node_328",
          "length": 419.0,
          "configuration": "line_configuration_13"
        },
        {
          "name": "underground_line_1780",
          "id": 1780,
          "phases": "ABCN",
          "from": "R5_35_00_1_node_326",
          "to": "R5_35_00_1_node_330",
          "length": 2027.0,
          "configuration": "line_configuration_14"
        },
        {
          "name": "underground_line_1781",
          "id": 1781,
          "phases": "CN",
          "from": "R5_35_00_1_node_152",
          "to": "R5_35_00_1_node_331",
          "length": 713.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1782",
          "id": 1782,
          "phases": "CN",
          "from": "R5_35_00_1_node_331",
          "to": "R5_35_00_1_node_332",
          "length": 179.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1783",
          "id": 1783,
          "phases": "CN",
          "from": "R5_35_00_1_node_332",
          "to": "R5_35_00_1_node_333",
          "length": 231.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1784",
          "id": 1784,
          "phases": "CN",
          "from": "R5_35_00_1_node_333",
          "to": "R5_35_00_1_node_334",
          "length": 266.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1785",
          "id": 1785,
          "phases": "CN",
          "from": "R5_35_00_1_node_334",
          "to": "R5_35_00_1_node_335",
          "length": 136.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1786",
          "id": 1786,
          "phases": "CN",
          "from": "R5_35_00_1_node_335",
          "to": "R5_35_00_1_node_336",
          "length": 224.0,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1787",
          "id": 1787,
          "phases": "CN",
          "from": "R5_35_00_1_node_45",
          "to": "R5_35_00_1_node_337",
          "length": 724.0,
          "configuration": "line_configuration_23"
        },
        {
          "name": "underground_line_1788",
          "id": 1788,
          "phases": "AN",
          "from": "R5_35_00_1_node_234",
          "to": "R5_35_00_1_node_338",
          "length": 605.0,
          "configuration": "line_configuration_19"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_2",
          "id": 2,
          "rating.summer.continuous": 425.0,
          "outer_diameter": 1.96,
          "conductor_gmr": "0.0321 ft",
          "conductor_diameter": 0.998,
          "conductor_resistance": 0.122496,
          "neutral_gmr": "0.0751564095285873 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 15.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 750 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_3",
          "id": 3,
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_4",
          "id": 4,
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_5",
          "id": 5,
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        }
      ]
    }
  }
}