# Gridlab-D™ Overview

GridLAB-D™ is a power system simulation tool that provides valuable information to users who design and operate electric power transmission and distribution systems, and for utilities that want to take advantage of smart grid technologies. **TODO - Consistency - ...grid technologies or technology? In the next sentance, "load modeling technology" seems odd. Can we say, "load modeling software or programs?" Technology seems like an odd word here *[jk 12/1 I almost feel like "capabilities" is the more apropriate word here. Trevor?]*** It incorporates advanced modeling techniques with high-performance algorithms to deliver the latest in end-use load modeling technology integrated with three-phase unbalanced power flow and retail market systems. Historically, the inability to effectively model and evaluate smart grid technologies has been a barrier to adoption; GridLAB-D™ is designed to address this problem.

This guide to using GridLAB-D™ is intended to help those who are at least slightly familiar with distribution systems to establish a foundation that will allow them to use GridLAB-D™ in their work. It is not intended to be comprehensive, as GridLAB-D™ contains many models with many parameters. Rather, this guide is intended to address some of the more important and popular features of the software. The guide will address practical issues such as how certain models function, and will also cover more general topics within the architecture of GridLAB-D™.

This guide contains and references many example GridLAB-D™ models and files.  Readers are recommended to pull a local copy of the folder [Tutorial](https://github.com/gridlab-d/course/tree/master/Tutorial) so these files are readily available during the tutorial.

# GridLAB-D™ Design

GridLAB-D™ is a flexible agent-based simulator that can model the behavior of many objects, *such as houses, distributed energy resources, and power systems controls*, over time. The simulator looks for changes in objects that affect other objects and keeps track of the evolution of **TODO - Add "all of"?** these objects over time. GridLAB-D™ continues advancing its clock and allows each object to update itself until all the objects report that they are at equilibrium and the clock need not be advanced further. This is very important to understand and is often one of the least-understood aspects of GridLAB-D™.

Classes define which properties are allowed in objects. For example, it makes sense to define the number of doors and windows in a house object, but it would not make sense to define the number of doors and windows for an EV charger object. Classes also define how the behaviors of those objects are implemented, such as the thermodynamics of a house based on its insulation, thermostat setpoint, outside air temperature, and other relevant properties. **TODO - Clarification - The following sentence is murky still. Do we mean to say, "Classes must be defined for every object, and these assignments are made within modules." - also, [what] cannot exist without one [what]?** - Each class *of object* must be defined in a module, *and cannot exist without one*.

Objects are instances of classes, so each object can have its own values for each property while sharing behaviors with other objects of the same class. *For example, every house on a street is not identical nor sets their thermostat to the same temperature; however, each house does obey the laws of thermodynamics*. During simulations, GridLAB-D™ will keep the objects' properties synchronized with each other as time advances *to accurately model the behavior of the object with respect to time*. *Note also that* modules can either be static, meaning they are implemented in a dynamic link library (e.g., `.dll` in Windows, `.so` in Linux, `.dylib` on Macs), or they can be dynamic, meaning they are compiled and linked at runtime.

GridLAB-D™ uses modules to define classes of objects. *For example, the **residential** module contains the definitions of the **house**, **water heater**, and **end-use** load classes.* 

# Introduction to GridLAB-D™

If you are already competent with GridLAB-D™ and want skip straight to the details of runtime classes or high-performance simulation, then as an advanced user you can jump straight the list of [Modules](../../3.0%20-%20Modeling%20Reference/Modules/1.0%20-%20Introduction.md). However, we suggest that all beginners and most intermediate users continue through this guide.

GridLAB-D™ is the first (and so far only) environment for simulating highly-integrated modern energy systems. GridLAB-D™ is also an open-source system, meaning that the source code, which is the programming code that makes up GridLAB-D™, is freely available to anyone. People all over the world can add to GridLAB-D™, fix bugs, make improvements, or suggest optimizations, and they do.  GridLAB-D™ has grown tremendously since the prototype implementation (called PDSS, short for Power Distribution System Simulator) was created at Pacific Northwest National Laboratory (PNNL) in 2002 [1].

Unlike proprietary simulation tools, where the source code is written by a few people and carefully guarded, open-source projects like GridLAB-D™ exclude no one who is interested in making a contribution. Those contributions must be vetted and validated before they are incorporated into the main code. The success of large-scale open-source projects shows that this approach can and will work so long as enough support from contributors is available. GridLAB-D™ follows this model of collaboration and shared discovery.

Another important advantage of the open-source model is the transparency of the implementation, which is necessary for building confidence in the accuracy of the results that come from using GridLAB-D™. While proprietary tools must be carefully validated using test cases, GridLAB-D™ has an advantage wherein validation can begin much sooner by ensuring that the implementation meets industry standards for quality and accuracy.

# Understanding GridLAB-D™ Basics

GridLAB-D™ is an agent-based simulation environment specifically designed to model modern energy systems. It’s a program capable of tracking the simultaneous states of vast numbers of objects having a wide variety of properties and behaviors, and gathering information about their condition as time progresses in the simulation.

GridLAB-D™ simulates a system by computing a series of steady states, separated by state transitions.  The simulation discovers when those state transitions occur by looking at each object to determine:
1) Its next proposed steady state solution.
2) Whether that state is consistent with the proposed steady states of all the other objects in the model. 
3) How long that state is expected to last.

The details of how GridLAB-D™ works are left to a later discussion.  All the tools needed for constructing and compiling models, debugging and running them in the simulator, and extracting results are either installed with GridLAB-D™ or are available as free downloads from open-source repositories. *A quick reference for accessing help resources is provided below.*

# Runtime Help Resources

There are several options for getting assistance: 
  To get a list of `command options`


    gridlabd --help


  To get a list of a module's `classes` and their properties:


    gridlabd --modhelp _modulename_ :_classname_ 


  To get a list of `global variables`


    gridlabd --globals


  To get an `example` of an object:


    gridlabd --example _modulename_ :_classname_


  To search online for a topic:


    gridlabd --info _topic_

# References

  * [1] RT Guttromson, DP Chassin, SE Widergren, "Residential energy resource models for distribution feeder simulation", IEEE PES GM, 2003, DOI: <http://dx.doi.org/10.1109/PES.2003.1267145>