# Time Management
This section builds on information provided in [1.0](../1.0%20-%20Prospective%20Users/GridLAB-D_Key_Attributes.md#multiple-supported-timescales) and further elaborates on the operational details of GridLAB-D time management. The global simulation clock of GridLAB-D may advance in either fixed or variable timesteps. This behavior depends on whether a simulation is executed in quasi-static or transient mode.

## Quasi-static mode
The global simulation clock advances in variable timesteps in quasi-static mode. Specifically, GridLAB-D simulations are event-driven in this mode; each timestep depends on the pending state changes of the model’s objects, until no object reports a need for a future state change. Objects may schedule requests for future state changes at a granularity of one second. This mode offers computational efficiency and facilitates simulations with long time horizons. 

An important function of event-driven simulations is to enable quasi-static time-series simulations of the electric grid. Most tools that support such simulations execute them in fixed timesteps, and a GridLAB-D user may wish to replicate this behavior. In order to achieve that, a user may add a recorder scheduled to record at fixed time intervals, as well as adjust the minimum global timestep to match the recorder’s interval. In this way, the user can extract measurements at fixed timesteps from GridLAB-D simulations performed in quasi-static mode.

Quasi-static mode is also the default simulation mode of GridLAB-D; every GridLAB-D simulation is event-driven until a switch to transient mode is executed. Such a switch can be triggered either directly by the user or indirectly depending on simulation conditions. The currently implemented GridLAB-D objects that can directly trigger a switch to transient mode are player, and eventgen. Moreover, transient mode is also supported by sync_check, inverter, inverter_dyn, motor, node, and evcharger_det. These devices can potentially trigger a switch to transient mode depending on the simulation conditions; for example, a drop in voltage can cause under-voltage load shedding, and the motor object will respond to such an event by entering transient mode to accurately simulate its dynamic behavior.

## Transient mode
GridLAB-D monitors when one or more objects may request to enter transient mode, as well as their preferred timestep, to decide when to transition from quasi-static to transient operations. Unlike timesteps in quasi-static mode, transient mode timesteps can be shorter than one second. When a transition to transient mode is triggered, all objects that support it switch using the minimum requested timestep. State-dependent objects that do not support transient mode, such as water heaters or capacitors, do not update their state when in transient mode, but otherwise participate in the transient simulation using their pre-existing quasi-static mode values. Moreover, scheduled events are ignored during transient mode.

Transient mode is terminated and quasi-static operation is resumed when all objects report convergence to steady-state conditions. GridLAB-D users cannot directly cause a switch out of transient mode by using any special objects (unlike the case of switching into transient mode by using a player, for example); this change can happen only automatically. It is important to note that state-dependent models that lack support for transient mode do not update their state during transient simulations. Their state is only updated when they return to quasi-static mode. This may affect simulation results, if transient mode is used for extended periods of time.
