## Sync Check

!!! warning
    This page was automatically generated and requires review.

### Inheritance

| Parent Class |
| --- |

### Sync Check Parameters

#### Properties

| Property Name | Type | Unit | Input | Updates | Description | Evidence (delete after review) |
| --- | --- | --- | --- | --- | --- | --- |
| armed | bool | N/A | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">Flag to arm the synchronization close</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: data_sanity_check, init_vars, reset_after_excitation</div> |
| frequency_tolerance | double | Hz | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">tolerance for checking the frequency metric</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: data_sanity_check, init_vars</div> |
| voltage_tolerance_pu | double | pu | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">voltage_tolerance in per-unit - used in MAG_DIFF mode</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: check_metrics, data_sanity_check, init_vars</div> |
| voltage_tolerance | double | V | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">voltage_tolerance in Volts - used in MAG_DIFF mode - prioritized over voltage_tolerance_pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: init_vars</div> |
| metrics_period | double | s | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">period when both metrics are satisfied</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: data_sanity_check, init_vars</div> |
| volt_compare_mode | enumeration | N/A | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">Determines which voltage difference calculation approach is used Valid values: MAG_DIFF, SEP_DIFF.</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: check_metrics, init_vars</div> |
| voltage_magnitude_tolerance_pu | double | pu | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">tolerance in per-unit for the difference in voltage magnitudes - used in SEP_DIFF mode</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: check_metrics, data_sanity_check, init_vars</div> |
| voltage_magnitude_tolerance | double | V | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">tolerance in Volts for the difference in voltage magnitudes - used in SEP_DIFF mode - prioritized over voltage_magnitude_tolerance_pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: init_vars</div> |
| voltage_angle_tolerance | double | deg | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">tolerance in degrees for the difference in voltage angles - used in SEP_DIFF mode</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: data_sanity_check, init_vars</div> |
| delta_trigger_mult | double | N/A | ✓ |  | <div style="white-space: normal; overflow-wrap: anywhere;">multiplier against voltage and frequency tolerances to trigger/maintain deltamode</div> | <div style="white-space: normal; overflow-wrap: anywhere;">other writes: data_sanity_check, init_vars</div> |
| freq_diff_noabs_hz | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: frequency difference in Hz without abs()</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop</div> |
| volt_A_mag_diff_noabs_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase A voltage magnitude in pu without abs()</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_mag_diff_noabs_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase B voltage magnitude in pu without abs()</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_mag_diff_noabs_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase C voltage magnitude in pu without abs()</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| freq_diff_hz | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: frequency difference in Hz</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_A_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase A voltage phasor difference in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase B voltage phasor difference in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase C voltage phasor difference in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_A_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase A voltage phasor difference in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase B voltage phasor difference in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Magnitude of phase C voltage phasor difference in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_A_mag_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase A voltage magnitude in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_mag_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase B voltage magnitude in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_mag_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase C voltage magnitude in volt</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_A_mag_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase A voltage magnitude in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_mag_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase B voltage magnitude in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_mag_diff_pu | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase C voltage magnitude in pu</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_A_ang_deg_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase A voltage angle in degree</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_B_ang_deg_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase B voltage angle in degree</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| volt_C_ang_deg_diff | double | N/A |  | ✓ | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement property: Difference of phase C voltage angle in degree</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; runtime writes: update_diff_prop; other writes: init_diff_prop</div> |
| nominal_volt_v | double | N/A |  |  | <div style="white-space: normal; overflow-wrap: anywhere;">Measurement Property: Nominal voltage of from/to node of the parent switch</div> | <div style="white-space: normal; overflow-wrap: anywhere;">access=PA_HIDDEN; other writes: init_norm_values, init_vars</div> |
