# Tape

The **tape** module implements objects that can be used to establish and change the boundary condition on a model, and observes the properties of individual objects or the aggregate properties of a group of objects. **Player** and **shaper** tapes are used for updating the model at specified times from a file. **Recorder** and **collector** tapes are used for collecting information from the model. 

## Synopsis
    
    
    module tape {
    	gnuplot_path path_to_gnuplot;
    	flush_interval 30; // seconds
    }

## Classes

  * **player** – Play data into the model
  * **shaper** – Generate pulsed or modulated data from averages
  * **recorder** – Record data to a stream 
    * **multi_recorder** – Record properties from multiple objects
    * **group_recorder** – Records properties of objects designated by class type and group id
    * **violation_recorder** – Records voltage and thermal limit violations as well as reverse flow through a substation
  * **collector** – Data aggregation recording
  * **histogram** – Property statistics

## Globals

  * **gnuplot_path** (char1024)  **TODO** - Empty - Define gnuplot_path
  * **flush_interval** (int32) effects how often output streams are flushed


## Output Modes

Tape output mode is parsed as a token in the `file` property. The output mode and the output path are separated by a colon. 

### File

The default tape output mode is to write to CSV files. In the absence of a specified `file` property, the tape will default to writing a CSV file with the name `classname-object ID.csv`. The token `file` does not need to be specified to output to a CSV file. 

### ODBC

GridLAB-D™ is able to write to an SQL database by means of ODBC. The current implementation supports two string formats, one for anonymous connections and one that includes login credentials. The string `file "odbc:DSN:object name";` will write to the database specified with the name in DSN, and will reference lines for that tape with the object name. The string `file "odbc:DSN:username:password:object name";` will attempt to log in to the data source with the specified username and password. Note that the double-quotes are required in both cases. 

The specified database needs to have three tables for GridLAB-D™ to properly communicate with it. `HEADER_TABLE` contains the information for an output tape's run, including who ran the file and when. `OBJECT_TABLE` contains the output lines from recorders and collectors. `EVENT_TABLE` has the same format as `OBJECT_TABLE`, but is specifically read in by player objects. 

### HEADER_TABLE
    
    
    - HEADER_OBJECT_NAME - Text - The name of the referenced tape
    - HEADER_TIME - Text - Asctime() that the tape was opened
    - HEADER_USER - Text - Local computer username
    - HEADER_HOST - Text - Local computer hostname
    - HEADER_TARGET - Text - Target field for this tape, either and object name or aggregate definition
    - HEADER_PROPERTY - Text - Property field for this tape
    - HEADER_INTERVAL - Number - Interval for this tape recording values (-1 == on change)
    - HEADER_LIMIT - Number - Maximum number of lines written for this tape
    

### OBJECT_TABLE and EVENT_TABLE
    
    
    - EVENT_OBJECT_NAME - Text - Name of the tape object that wrote this line
    - EVENT_LINE - Number - Nth line written to or to be read by the tape
    - EVENT_TIME - Text - Timedate of the event, either in relative or absolute (YYYY-MM-DD HH:MM:SS) format
    - EVENT_VAL - Text - Value written or read to the target.  Text for a double, complex, or enumeration.
    

Note that at the beginning of each run, an output tape will remove any rows that match its object name, to prevent data collisions. To avoid this, change the object name of recorders between runs, or use a different data source. 

# Tape Histogram Guide

The Histogram class is designed to watch either a single object or a group of objects with a common property and generate rows with the number of times the watched objects values' were within certain ranges. 

## Glossary

**Sample** -
    refers to the values collected at a specific interval.

**Count** -
    refers to a collection of samples across a specific interval.

**Row** -
    aludes to the underlying structure of the histogram's output, in which the date precedes a comma separated list of counts for the previous counting interval.

**Bin** -
    is used to reference a column, such as "between ten and twenty".

## Usage

There are two overt ways of organizing the bins with the Histogram class. The first method will automatically partition a single range into several uniform bins. The second method requires the explicit delimitation of the bins, which may be single values (or enumerated states), single-ended infinite ranges, or finite ranges. 

## Uniform Bins

To set up uniform bins, the Histogram object must define the properties: 
    
    
    object histogram {
      // [...]
      bin_count 4;
      min 0;
      max 100;
    }
    

The first bin will count values 0 ≤ x < 25, the second counts 25 ≤ x < 50, third counts 50 ≤ x < 75, and the fourth counts 75 ≤ x ≤ 100. 

## Non-Uniform Bins

The specific bin definitions are of the general form `[a..b]`. Both inclusive square brackets `[ ]` and exclusive parentheses `( )` are valid ways to bound either side of the bin. The omission of the brackets will implicitly create an inclusive range, such as with `25..50`. If one of the two values is excluded, the bin will implicitly extend to positive or negative infinity, exclusively. 

A dash may replace the `..` in defining bin ranges. Possible ambiguity may arise because `-100` is synonymous to the parser as `..100`. To count everything up to -100, `..-100` or `--100` should be used. 

Explicit bins may overlap freely. An example is a cumulative function: 
    
    bins ..20,..40,..60,..80,..100;
    

### Sample Object

A simple histogram that looks at a set of houses and accumulates the internal air temperatures would look like:    
    
    object histogram {
      name histogram_test;
      filename /here/there/hist_test.csv;
      bins ..66, ..68, ..70, ..72, ..74, ..;
      limit 30;
      samplerate 3600;
      countrate 3600;
      group class=house;
      property temperature;
    };
    
This will sample all of the houses in a model once an hour and write the accumulated temperature results thirty times to the file at `/here/there/hist_test.csv` (or `c:\here\there\hist_test.csv` under Windows). 

### Properties

* **filename** (char1024) -
    Used for a combination of defining the name of the output file, and for specifying the output mode. Read as either _fname_ or _ftype_ :_fname_ , where valid values of _ftype_ are **file** , **memory** , or **odbc**.

* **group** (char1024) -
    Defines the group that the histogram should collect values for, see [Finding Objects](../../../3.0%20-%20Modeling%20Reference/Modules/1.0%20-%20Introduction.md#FindingObjects) for more details.

* **bins** (char1024) -
    If nonempty, the string to parse to define the histogram bins. Only used if input `bin_count` is non-positive or not inititalized, or if min < max or not defined.

* **property** (char32) -
    The property name to look for and sample in the parent object or the object group. Complex values must use `prop.mag`, `prop.ang`, `prop.real`, or `prop.imag` to specify which part to sample.

* **min** (double) -
    Minimum of the range to use for uniform bins.

* **max** (double) -
    Maximum of the range to use for uniform bins.

* **samplerate** (int32) -
    The interval for sampling the parent or the object group and incrementing histogram bins appropriately, in seconds. -1 means "every iteration", 0 means "every timestep".

* **countrate** (int32) -
    The interval for writing histogram counts to the output stream, in seconds. -1 means "every iteration", 0 means "every timestep".

* **bin_count** (int32) -
    Input the number of uniform bins to create. Output the number of bins used by the histogram.

* **limit** (int32) -
    The maximum number of lines to write to the output stream.


#### Flush

The `flush_interval` global variable determines how often the output streams are flushed. Normally, output streams are buffered, so the file may not contain the data written to the stream for some time and possibly not until the simulation ends. When the flush interval is non-zero, the output streams will be flushed periodically at the interval specified by the flush interval in seconds. 

If the flush interval is 0 (which is the default) the output is flushed only when the buffer is full. 

If the flush interval is negative, the output is flushed based on the number of records written instead of the elapsed time. In this case, the number of records written before a flush is `- flush_interval`. Setting flush interval to -1 would cause output to be flushed for every record. 

Note that the flush interval is specified in _simulation_ seconds and not wall clock seconds. 

By default the output buffer is flushed to disk when it is full (the size of the buffer is system specific). This default corresponds to the flush value -1. If flush is set to 0, the buffer is flushed every time a record is written. If flush is set to a value greater than 0, the buffer is flushed whenever the condition `clock mod flush == 0` is satisfied. 

    module tape {
      flush_interval 0 [s];
    }